OSU 80 Ton Compressor Load Stand
49.888676,49.744234,199.519044,163.743272,206.412647,200.151947,89.510220,14.226517,194.844682,-0.000778,49.683101,49.246865,161.900083,201.025651,160.202266,194.527004,99.726583,189.234371,-0.000438,0.031099,90.853975,64.549223,194.839110,5.571299,64.485555,0.697413,808146.684891,0.871498,9.661747,21.600125,4.007425,0.067371,0.061343,32.000000,89.632250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.003014,68.768078,106.973467,67.594937,36.341989,45.303797,53.737013,65.262983,37.417722,31.406336,59.486177,179.020439,74.688457,0.601636,180.198905,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.788915,49.744234,199.346463,163.743272,206.450330,200.176811,89.352327,14.223235,194.647400,-0.000592,49.719216,49.211908,161.884332,200.897602,160.187234,194.353246,99.680690,189.092007,-0.000440,0.031062,90.827202,64.449888,194.627311,5.545749,64.435557,0.696328,807987.299116,0.869189,9.591773,21.554511,3.999285,0.069547,0.063730,32.000000,89.626378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.987682,68.766853,106.970492,67.594937,36.326312,45.303797,53.737013,65.234373,37.417722,31.406336,59.543240,178.704654,75.025433,0.601205,180.088284,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.882606,49.719770,199.465228,163.730094,206.423302,200.184640,89.350067,14.227659,194.655419,-0.000899,49.723588,49.211621,161.861919,200.865167,160.173805,194.418461,99.603856,189.292973,-0.000440,0.031038,90.873657,64.481592,194.714293,5.485608,64.416156,0.697759,808397.949935,0.872770,9.694983,21.546649,4.003832,0.068822,0.062342,32.000000,89.635037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.969554,68.757840,106.940007,67.594937,36.307083,45.303797,53.737013,65.287668,37.417722,31.406336,59.580462,178.700134,74.851332,0.599270,180.089622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.856970,49.706301,199.338436,163.703739,206.450313,200.192870,89.358882,14.230085,194.801670,-0.000864,49.761813,49.244098,161.891602,201.071623,160.190005,194.374927,99.557956,189.172969,-0.000441,0.031067,90.943533,64.654234,194.854914,5.449348,64.440479,0.697078,808531.184805,0.870947,9.573584,21.699357,3.998693,0.069110,0.062594,32.000000,89.595908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.969575,68.751628,106.901233,67.594937,36.320300,45.303797,53.737013,65.253983,37.417722,31.406336,59.645795,178.717764,74.647958,0.599897,180.120345,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.733211,49.710424,199.213535,163.679346,206.439131,200.175156,89.482847,14.219524,194.731455,-0.000520,49.877487,49.270411,161.871735,201.038067,160.174986,194.485297,99.555931,189.182324,-0.000441,0.031046,90.996262,64.669321,194.829017,5.430354,64.395944,0.696812,808736.098350,0.871361,9.586625,21.699956,3.998206,0.068997,0.062851,32.000000,89.566684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.977496,68.730471,106.877347,67.594937,36.332286,45.303797,53.737013,65.241886,37.417722,31.406336,59.708199,178.965693,75.023819,0.601529,180.155554,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.840773,49.744234,199.358115,163.686355,206.413182,200.141745,89.377556,14.224804,194.693588,-0.000718,49.927060,49.285762,161.843294,201.043999,160.188630,194.426201,99.552088,189.241473,-0.000440,0.031068,91.028239,64.524477,194.795139,5.408675,64.398288,0.698470,808857.592926,0.872492,9.718872,21.705515,4.005644,0.069864,0.063650,32.000000,89.597678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.992956,68.728501,106.848872,67.594937,36.324715,45.303797,53.737013,65.310532,37.417722,31.406336,59.820637,178.755111,75.002102,0.599525,180.187930,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.758238,49.777219,199.499032,163.702898,206.373499,200.112559,89.503369,14.224947,194.676896,-0.000721,49.903610,49.107061,161.862976,200.958029,160.181637,194.391792,99.815659,189.240963,-0.000440,0.031099,91.092843,64.387891,194.684334,5.383208,64.411342,0.697423,808675.652163,0.871363,9.641312,21.731689,3.999900,0.067548,0.061615,32.000000,89.657887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.951633,68.745711,106.800522,67.594937,36.337058,45.303797,53.737013,65.252158,37.417722,31.406336,59.936732,179.006738,74.694399,0.598821,180.210117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.727479,49.790962,199.364075,163.709907,206.353207,200.104128,89.257319,14.225233,194.653974,-0.000376,49.872569,49.170535,161.878629,200.935318,160.188293,194.382299,99.875173,189.237004,-0.000440,0.031088,91.094647,64.440287,194.751514,5.347767,64.425099,0.698635,807762.355683,0.871695,9.759738,21.467925,4.009367,0.063975,0.057695,32.000000,89.656054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.961048,68.748075,106.774457,67.594937,36.375391,45.303797,53.737013,65.293439,37.417722,31.406336,60.002026,178.514637,74.789997,0.602455,180.197883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.851073,49.776119,199.346301,163.711309,206.288106,200.069633,89.532656,14.230941,194.620130,-0.000580,49.755716,49.148791,161.876947,200.956357,160.172307,194.411313,99.750617,189.181334,-0.000440,0.031065,91.115284,64.522609,194.628327,5.296994,64.395006,0.698532,807582.905739,0.874695,9.805351,21.406915,4.009133,0.068681,0.059952,32.000000,89.637504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.960848,68.735824,106.720853,67.594937,36.291765,45.303797,53.737013,65.266729,37.417722,31.406336,60.104379,179.065313,74.793299,0.601725,180.199456,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.780929,49.743409,199.159940,163.706262,206.259118,200.056038,89.471524,14.221380,194.668916,-0.000523,49.660605,49.233931,161.860386,200.960985,160.197856,194.385454,99.639482,188.860636,-0.000440,0.031096,91.140559,64.443295,194.685008,5.237263,64.371369,0.697118,807699.626539,0.869419,9.662542,21.510455,3.998837,0.069440,0.061209,32.000000,89.608213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.938397,68.724976,106.697293,67.594937,36.343983,45.303797,53.737013,65.238215,37.417722,31.406336,60.155019,178.943047,75.101441,0.600200,180.109134,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.763551,49.743409,199.169067,163.706262,206.251991,200.031472,89.437365,14.227801,194.725840,-0.000166,49.621196,49.187073,161.867300,200.905594,160.202903,194.393994,99.515867,188.957656,-0.000441,0.031074,91.177874,64.588242,194.605609,5.197910,64.389273,0.697665,808068.258518,0.871235,9.702427,21.500427,4.000728,0.070914,0.062749,32.000000,89.639721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.953507,68.736784,106.680458,67.594937,36.353374,45.303797,53.737013,65.274595,37.417722,31.406336,60.206619,178.874730,74.928808,0.597987,180.204570,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.728036,49.707401,199.150302,163.688879,206.223398,200.031557,89.456334,14.222807,194.573261,-0.000597,49.739867,49.256475,161.869592,200.977090,160.179989,194.364553,99.444090,188.711065,-0.000440,0.031108,91.224974,64.525093,194.624435,5.167725,64.343908,0.697626,808464.517551,0.871799,9.720424,21.660714,4.002308,0.072910,0.064156,32.000000,89.647833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.960190,68.718958,106.682846,67.594937,36.262265,45.303797,53.737013,65.282310,37.417722,31.406336,60.232063,178.912669,74.793299,0.599497,180.211494,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.818419,49.712074,199.089044,163.677664,206.232593,200.032497,89.548916,14.220809,194.547565,-0.000577,49.669030,49.120791,161.858004,200.840540,160.182676,194.311706,99.331105,188.722616,-0.000441,0.031152,91.088603,64.624376,194.661432,5.128327,64.338175,0.698435,808684.693778,0.872217,9.721213,21.639256,4.004789,0.073084,0.064563,32.000000,89.609815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.940329,68.699899,106.686530,67.594937,36.286565,45.303797,53.737013,65.232464,37.417722,31.406336,60.314735,179.097833,74.718464,0.600856,180.097647,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.776128,49.695031,199.335551,163.661122,206.179876,200.028456,89.532705,14.225233,194.485143,-0.000585,49.653152,49.208220,161.853240,200.706334,160.157957,194.208727,99.304797,188.417862,-0.000440,0.031171,91.228059,64.487987,194.556213,5.077492,64.286301,0.697225,809000.906169,0.869576,9.632282,21.756612,3.996294,0.073026,0.063693,32.000000,89.621740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.937138,68.688807,106.706186,67.594937,36.245267,45.303797,53.737013,65.237624,37.417722,31.406336,60.375306,179.065411,74.637393,0.600363,180.090605,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.765931,49.677440,199.092269,163.644860,206.198230,200.053737,89.357815,14.227230,194.527346,-0.000882,49.638661,49.182441,161.844642,200.748779,160.162512,194.247558,99.278201,188.924764,-0.000442,0.031177,91.250879,64.548139,194.612543,5.029269,64.298598,0.698808,809050.738748,0.872520,9.653110,21.669736,4.004297,0.072225,0.062786,32.000000,89.609852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.922657,68.707967,106.723169,67.594937,36.206655,45.303797,53.737013,65.269725,37.417722,31.406336,60.414587,178.715629,74.764832,0.599630,180.155042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.828902,49.661222,198.988988,163.626356,206.071967,200.061225,89.415715,14.236078,194.405608,-0.000828,49.564436,49.187228,161.856096,200.642319,160.146896,194.106628,99.249829,188.812813,-0.000443,0.031171,91.213949,64.483967,194.524801,4.997302,64.320270,0.698320,809276.914808,0.872465,9.651990,21.885947,4.000574,0.073965,0.064931,32.000000,89.598601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.926600,68.689059,106.731627,67.594937,36.292078,45.303797,53.737013,65.280518,37.417722,31.406336,60.471958,178.831430,74.611127,0.600563,180.218457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.761844,49.629337,199.119583,163.605328,206.072588,200.086325,89.341254,14.227373,194.372060,-0.000638,49.524665,49.159193,161.832342,200.573107,160.141154,194.055386,99.206046,188.881484,-0.000442,0.031152,91.172422,64.609214,194.494233,4.967702,64.308479,0.697026,809280.532568,0.870669,9.570582,21.872000,3.993445,0.076668,0.067005,32.000000,89.623278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.925248,68.677730,106.714060,67.594937,36.193360,45.303797,53.737013,65.237074,37.417722,31.406336,60.525693,178.682508,74.617437,0.600888,180.173925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.686647,49.609272,198.921266,163.594674,206.099482,200.079986,89.563694,14.223806,194.391374,-0.000830,49.484932,49.249027,161.829785,200.608355,160.148000,194.062901,99.326345,188.882977,-0.000442,0.031157,91.118449,64.502405,194.445144,4.950208,64.296254,0.698343,809561.276136,0.872730,9.608120,21.941744,4.001451,0.071814,0.063765,32.000000,89.634203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.955620,68.654536,106.753421,67.594937,36.200085,45.303797,53.737013,65.259355,37.417722,31.406336,60.562918,179.127389,74.715162,0.601862,180.280573,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.802212,49.574089,198.862908,163.575608,206.022470,200.081018,89.382772,14.203684,194.408679,-0.000705,49.436951,49.171728,161.818909,200.617754,160.166076,194.062011,99.343357,188.293962,-0.000444,0.031175,91.150019,64.492575,194.346543,4.926313,64.334298,0.698850,809134.463319,0.871949,9.665991,21.822010,4.003516,0.068991,0.061982,32.000000,89.629505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.936962,68.631693,106.761145,67.594937,36.176870,45.303797,53.737013,65.309893,37.417722,31.406336,60.608666,178.765544,74.844802,0.601396,180.316569,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.740941,49.551000,198.951221,163.562992,205.929099,200.065738,89.471708,14.232368,194.278992,-0.000780,49.462873,49.133325,161.810033,200.534229,160.130464,193.939287,99.404460,188.608154,-0.000443,0.031187,91.229472,64.386491,194.370658,4.878512,64.286355,0.696769,808800.520305,0.871382,9.511072,21.582079,3.993054,0.069047,0.060967,32.000000,89.593962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.947901,68.624362,106.781579,67.594937,36.141014,45.303797,53.737013,65.267870,37.417722,31.406336,60.635427,178.943415,74.921838,0.598921,180.252328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.751593,49.536707,198.843985,163.555422,205.849900,200.089118,89.431437,14.229514,194.177095,-0.000801,49.447529,49.178227,161.802775,200.577204,160.119052,193.944908,99.452050,188.739647,-0.000442,0.031245,91.314275,64.449796,194.314451,4.815226,64.241604,0.698174,808544.840990,0.871584,9.551439,21.639951,3.999748,0.074079,0.064692,32.000000,89.626682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.953575,68.639604,106.802534,67.594937,36.098385,45.303797,53.737013,65.306708,37.417722,31.406336,60.669804,178.862875,74.759256,0.599065,180.196624,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.738812,49.524064,198.723344,163.543927,205.796206,200.093154,89.515751,14.223092,194.245364,-0.000522,49.471339,49.083439,161.787768,200.515331,160.120570,193.939138,99.492696,188.854186,-0.000442,0.031251,91.332937,64.501365,194.290408,4.756179,64.320361,0.698308,808410.929657,0.871836,9.526110,21.642107,3.996736,0.076828,0.067320,32.000000,89.629669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.946951,68.615514,106.797905,67.594937,36.111700,45.303797,53.737013,65.334343,37.417722,31.406336,60.710900,179.031503,74.763218,0.600065,180.213618,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.698159,49.524064,199.058989,163.543927,205.736666,200.083197,89.523448,14.227516,194.217101,-0.000640,49.522028,49.152676,161.792352,200.561507,160.142474,193.935576,99.481869,188.516947,-0.000443,0.031263,91.413434,64.381639,194.219779,4.733987,64.201522,0.697395,808305.882530,0.872096,9.534251,21.642022,3.995776,0.075540,0.065565,32.000000,89.650758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.960731,68.603547,106.797905,67.594937,36.146273,45.303797,53.737013,65.290670,37.417722,31.406336,60.738577,179.046896,74.708633,0.601412,180.195522,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.694386,49.527087,198.941087,163.557665,205.723084,200.056838,89.461305,14.226660,194.291589,-0.000496,49.482827,49.093180,161.767419,200.611373,160.131789,193.882730,99.399743,188.751974,-0.000445,0.031272,91.506880,64.606540,194.259876,4.728174,64.210880,0.699908,808309.509348,0.871923,9.568845,21.528019,4.005359,0.073069,0.064294,32.000000,89.556338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.966791,68.600058,106.779684,67.594937,36.058226,45.303797,53.737013,65.321292,37.417722,31.406336,60.794300,178.922610,74.746930,0.601472,180.206537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.853395,49.521315,198.855103,163.554861,205.728181,200.038577,89.415267,14.227230,194.235610,-0.000318,49.404556,49.204208,161.771519,200.465811,160.126489,193.917852,99.443740,188.761686,-0.000445,0.031299,91.680595,64.527720,194.203015,4.726592,64.194418,0.699474,808533.981853,0.872495,9.575782,21.699078,4.003291,0.072721,0.064438,32.000000,89.501465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.953063,68.585060,106.810998,67.594937,36.128441,45.303797,53.737013,65.316767,37.417722,31.406336,60.848905,178.830534,74.745316,0.600879,180.134271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.782235,49.492454,198.825624,163.542244,205.773359,200.032741,89.453468,14.217669,194.290444,-0.000670,49.455470,49.228271,161.768314,200.439941,160.121397,193.837069,99.384198,188.488981,-0.000446,0.031322,91.751613,64.481240,194.252680,4.739359,64.207058,0.697373,808054.090335,0.869759,9.405336,21.658753,3.988798,0.074925,0.065275,32.000000,89.517495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.963631,68.578604,106.816775,67.594937,36.116132,45.303797,53.737013,65.227058,37.417722,31.406336,60.896498,178.906935,74.624847,0.598933,180.099181,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.767820,49.492454,198.928974,163.542244,205.743810,200.005386,89.406147,14.227088,194.161104,-0.000465,49.433564,49.160694,161.761498,200.486055,160.119082,193.825627,99.273565,188.593405,-0.000444,0.031358,91.828911,64.491476,194.178398,4.702940,64.200945,0.697962,808273.611300,0.870672,9.450121,21.615103,3.993907,0.076844,0.066927,32.000000,89.537429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.951534,68.573969,106.796544,67.594937,36.070119,45.303797,53.737013,65.260352,37.417722,31.406336,60.918398,178.812294,74.375398,0.600525,180.024673,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.771137,49.479536,198.744149,163.515609,205.705521,200.001726,89.441536,14.225946,194.219780,-0.000701,49.327108,49.229076,161.729306,200.338618,160.072900,193.890491,99.118742,188.654622,-0.000445,0.031380,91.946374,64.526762,194.289836,4.647823,64.157636,0.698378,808604.226516,0.871294,9.465048,21.765264,3.997141,0.075735,0.065979,32.000000,89.532974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.937126,68.559122,106.793368,67.594937,36.037605,45.303797,53.737013,65.274323,37.417722,31.406336,60.970208,178.883073,74.550893,0.602840,180.100204,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.740239,49.452599,198.746164,163.494021,205.657786,199.947382,89.370265,14.224519,194.124867,-0.000695,49.348694,49.203771,161.745896,200.303431,160.101190,193.840660,99.066628,188.598509,-0.000445,0.031388,91.983415,64.663697,194.151029,4.591230,64.175721,0.698300,809139.309307,0.870837,9.448694,21.943251,3.993161,0.068798,0.060939,32.000000,89.533823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.937614,68.573327,106.816876,67.594937,36.043391,45.303797,53.737013,65.271170,37.417722,31.406336,61.003142,178.740530,74.569015,0.600949,180.032068,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.731368,49.452599,198.846134,163.494021,205.611647,199.943886,89.401295,14.229942,194.192396,-0.000492,49.232536,49.088502,161.736949,200.475210,160.077172,193.906384,99.011698,188.502396,-0.000446,0.031387,92.056645,64.702935,194.196915,4.577471,64.167499,0.698242,809087.564317,0.871830,9.453767,21.974132,3.995682,0.065661,0.057523,32.000000,89.489643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.927727,68.555111,106.800200,67.594937,35.974900,45.303797,53.737013,65.286906,37.417722,31.406336,61.021569,178.802589,74.929028,0.600922,180.107796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.750081,49.384709,198.840924,163.420566,205.621217,199.925688,89.323886,14.218954,194.123387,-0.000810,49.238410,49.148499,161.710081,200.425405,160.090514,193.876165,98.996814,188.603228,-0.000447,0.031368,92.215046,64.530225,194.167653,4.545700,64.174801,0.698684,809290.523170,0.871685,9.462957,21.992682,3.998405,0.065497,0.060256,32.000000,89.451067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.888907,68.553638,106.828007,67.594937,36.012890,45.303797,53.737013,65.292279,37.417722,31.406336,61.035585,178.647773,74.773930,0.598337,180.124948,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.819493,49.384709,198.777035,163.420566,205.665101,199.893037,89.310388,14.226374,194.137182,-0.000728,49.208125,49.256794,161.690488,200.390421,160.075021,193.769174,99.017809,188.157002,-0.000447,0.031374,92.241315,64.577341,194.064126,4.485193,64.197664,0.698147,809073.842640,0.871831,9.375678,22.045732,3.996796,0.069178,0.061883,32.000000,89.446739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.868916,68.551904,106.825752,67.594937,36.009543,45.303797,53.737013,65.273421,37.417722,31.406336,61.033281,178.620775,74.745463,0.599186,180.061140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.782191,49.339358,198.812350,163.388324,205.606344,199.859107,89.516615,14.224804,194.110933,-0.000873,49.162045,49.204868,161.683996,200.366834,160.049323,193.730609,99.012575,188.593244,-0.000448,0.031386,92.320101,64.631638,194.209236,4.411501,64.122459,0.696760,808750.718141,0.870471,9.303805,21.855719,3.989945,0.074263,0.065129,32.000000,89.446720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.863402,68.551369,106.839259,67.594937,35.944457,45.303797,53.737013,65.294825,37.417722,31.406336,61.054659,179.033229,74.700562,0.598436,180.092651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.721086,49.319568,198.629061,163.381876,205.600055,199.864079,89.420298,14.227659,194.094502,-0.000793,49.132784,49.087844,161.664513,200.320107,160.004584,193.831576,98.990813,188.483626,-0.000448,0.031398,92.342116,64.710943,194.132958,4.372501,64.144402,0.697956,808510.736062,0.870569,9.301503,22.004650,3.993902,0.077150,0.066508,32.000000,89.381309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.840628,68.534379,106.846720,67.594937,35.967070,45.303797,53.737013,65.265249,37.417722,31.406336,61.059300,178.840595,74.717950,0.601244,180.010157,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.792923,49.283837,198.691011,163.374306,205.574897,199.883642,89.431881,14.234651,194.218189,-0.000519,49.013750,49.257923,161.661711,200.385977,160.024357,193.822759,98.978517,188.786410,-0.000447,0.031442,92.367988,64.789649,194.230993,4.347391,64.162378,0.697946,808714.593909,0.871027,9.340582,22.006461,3.994866,0.076763,0.067379,32.000000,89.351025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.854132,68.548319,106.871921,67.594937,35.988232,45.303797,53.737013,65.243383,37.417722,31.406336,61.066158,178.863761,74.621399,0.599178,180.102879,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.809421,49.231890,198.836461,163.355242,205.523764,199.873035,89.502869,14.222236,194.151839,-0.000683,48.938312,49.202787,161.638479,200.317457,160.002583,193.701148,99.030082,188.543499,-0.000448,0.031447,92.287791,64.621065,194.266547,4.334158,64.194220,0.697005,808655.059246,0.869517,9.230437,22.133327,3.990346,0.077109,0.066999,32.000000,89.386534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.845062,68.528843,106.893212,67.594937,35.934321,45.303797,53.737013,65.293818,37.417722,31.406336,61.053835,179.005738,74.605845,0.599312,180.104531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.789692,49.190388,198.753223,163.337859,205.492340,199.844352,89.445356,14.218668,193.971432,-0.000389,48.849146,49.118650,161.637580,200.476983,159.993026,193.695299,99.067821,188.588904,-0.000447,0.031425,92.314756,64.654416,194.205384,4.318203,64.207580,0.696670,808251.973874,0.868335,9.161410,21.989858,3.991945,0.076995,0.066639,32.000000,89.386157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.864404,68.540734,106.933414,67.594937,35.933660,45.303797,53.737013,65.211855,37.417722,31.406336,61.017532,178.890711,74.431011,0.599446,180.081046,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.726831,49.143114,198.777393,163.321038,205.427578,199.811854,89.410161,14.224519,194.187954,-0.000427,48.900476,49.198085,161.602874,200.463752,159.967658,193.848971,98.972506,188.387765,-0.000448,0.031392,92.451613,64.603256,194.144013,4.262923,64.224583,0.696373,807914.291837,0.869050,9.140332,21.969304,3.991855,0.076490,0.066482,32.000000,89.486526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.859671,68.521445,106.960628,67.594937,35.921314,45.303797,53.737013,65.288279,37.417722,31.406336,60.941706,178.820322,74.451920,0.600723,180.193909,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.820731,49.129647,198.693227,163.321599,205.384192,199.780795,89.390644,14.222236,194.173086,-0.000098,48.917820,49.121243,161.602617,200.342247,159.964765,193.739937,98.949648,188.536806,-0.000447,0.031401,92.466900,64.548372,194.116441,4.206609,64.213765,0.696817,808101.946249,0.870356,9.158175,21.988465,3.997387,0.076376,0.066837,32.000000,89.505602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.864782,68.517419,106.949901,67.594937,35.944934,45.303797,53.737013,65.286338,37.417722,31.406336,60.931568,178.781289,74.577232,0.601097,180.133170,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.767233,49.120302,198.831101,163.328327,205.420922,199.757549,89.446658,14.232368,193.975162,-0.000091,48.729420,49.285691,161.565009,200.441592,159.938371,193.723993,98.894021,188.609459,-0.000445,0.031383,92.577984,64.931608,194.095899,4.180398,64.206426,0.695412,807900.087021,0.868555,9.047461,22.067759,3.988164,0.077153,0.066749,32.000000,89.478571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.876348,68.511130,106.947658,67.594937,35.891100,45.303797,53.737013,65.190176,37.417722,31.406336,60.922806,178.893316,74.539374,0.598775,180.234193,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.817581,49.082648,198.737516,163.321599,205.598786,199.670346,89.418718,14.228658,194.137504,-0.000187,48.814677,49.221716,161.570689,200.300393,159.971162,193.784170,98.901505,188.331341,-0.000445,0.031407,92.653806,64.740202,194.122536,4.144262,64.227143,0.696404,808070.342990,0.868924,9.093504,22.150883,3.995221,0.075579,0.065963,32.000000,89.506013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.914164,68.524899,106.962236,67.594937,35.913957,45.303797,53.737013,65.259267,37.417722,31.406336,60.881874,178.837436,74.512888,0.599866,180.241470,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.788846,49.040597,198.815792,163.298890,205.555856,199.619665,89.506883,14.224804,193.986231,-0.000046,48.792871,49.132909,161.561426,200.248754,159.910315,193.641296,98.831855,188.082954,-0.000446,0.031404,92.640713,64.670354,194.016546,4.130757,64.168220,0.694934,807511.431923,0.867749,9.003724,22.038093,3.989305,0.070672,0.062774,32.000000,89.459537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.899779,68.502177,106.933767,67.594937,35.858172,45.303797,53.737013,65.231473,37.417722,31.406336,60.839260,179.013766,74.786842,0.599006,180.222666,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.669423,49.040597,198.620793,163.298890,205.488629,199.608766,89.406205,14.225661,193.889841,-0.000347,48.835962,49.169339,161.551998,200.161376,159.900116,193.591466,98.789289,188.149596,-0.000445,0.031421,92.615363,64.530071,194.030291,4.107911,64.197393,0.695861,807491.987789,0.867128,8.991418,22.013596,3.993179,0.069123,0.062916,32.000000,89.437601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.886043,68.511281,106.961579,67.594937,35.789956,45.303797,53.737013,65.250595,37.417722,31.406336,60.822459,178.812410,74.779505,0.597059,180.241470,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.714209,49.018885,198.610898,163.277583,205.588840,199.670560,89.365021,14.217241,194.024756,-0.000178,48.898707,49.178462,161.543163,200.182150,159.914598,193.732824,98.784643,188.411666,-0.000446,0.031411,92.689884,64.579642,194.080772,4.097733,64.202856,0.696504,807779.356928,0.870376,9.115179,22.081431,3.998854,0.065754,0.060390,32.000000,89.467385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.857191,68.501918,106.998737,67.594937,35.821578,45.303797,53.737013,65.265348,37.417722,31.406336,60.790543,178.730041,74.365567,0.597941,180.303705,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.731333,49.023007,198.679735,163.269452,205.598843,199.668892,89.504654,14.219810,193.886932,-0.000412,48.836422,49.175995,161.511858,200.250609,159.896403,193.768640,98.774878,188.220142,-0.000448,0.031388,92.703815,64.514909,194.014977,4.087287,64.164343,0.696030,807935.428042,0.870122,9.047027,22.185381,3.995053,0.067042,0.062125,32.000000,89.444127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.815132,68.492631,106.987865,67.594937,35.788064,45.303797,53.737013,65.247443,37.417722,31.406336,60.772263,179.009308,74.626461,0.600911,180.216175,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.741375,49.014762,198.721522,163.254033,205.517303,199.692094,89.338313,14.226802,193.964367,-0.000177,48.866440,49.024124,161.478807,200.266898,159.875705,193.602550,99.012822,188.447673,-0.000449,0.031451,92.680911,64.472241,193.967638,4.089247,64.119069,0.696412,807946.635164,0.868435,9.033401,22.122585,3.995062,0.067537,0.061783,32.000000,89.464007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.803100,68.485985,106.997811,67.594937,35.744688,45.303797,53.737013,65.327642,37.417722,31.406336,60.751371,178.676625,74.611788,0.598779,180.168260,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.702170,49.014487,198.675478,163.252351,205.465282,199.684828,89.437258,14.222807,193.923597,-0.000301,48.938558,49.111256,161.499688,200.057730,159.882702,193.666842,99.144646,187.937631,-0.000449,0.031448,92.663470,64.462528,193.903763,4.048816,64.211908,0.696947,807113.312618,0.869938,9.014752,21.970839,3.995095,0.069031,0.062074,32.000000,89.494268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.798780,68.485399,107.039015,67.594937,35.773741,45.303797,53.737013,65.259392,37.417722,31.406336,60.733273,178.874517,74.612081,0.598935,180.197450,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.637635,49.017785,198.479054,163.235810,205.485085,199.714188,89.383270,14.225803,193.860402,-0.000273,48.915827,48.998759,161.476888,200.222353,159.848186,193.555917,99.039232,188.035633,-0.000446,0.031430,92.715001,64.379600,193.934660,3.996744,64.166092,0.696279,806625.803137,0.869704,9.055110,21.645678,3.997320,0.069667,0.063008,32.000000,89.503284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.797244,68.460998,107.043082,67.594937,35.741824,45.303797,53.737013,65.268632,37.417722,31.406336,60.722329,178.766540,74.693959,0.599225,180.193044,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.590984,49.004593,198.435996,163.215064,205.392333,199.727329,89.423994,14.222949,193.817996,0.000064,48.872831,49.122444,161.459713,200.107127,159.865983,193.542795,98.971545,188.086159,-0.000447,0.031426,92.740435,64.500406,193.903090,3.921425,64.174801,0.697202,807244.405740,0.871623,9.125349,21.788274,3.998560,0.068461,0.062907,32.000000,89.506647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.807737,68.463608,107.066263,67.594937,35.665670,45.303797,53.737013,65.319038,37.417722,31.406336,60.691965,178.847988,74.699682,0.598933,180.175459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.707564,48.995248,198.472812,163.216465,205.362182,199.738127,89.345567,14.224234,193.933196,-0.000068,48.793356,49.287303,161.468227,200.198602,159.848542,193.599492,98.941456,188.337365,-0.000447,0.031413,92.567623,64.538935,193.874679,3.874523,64.186052,0.697600,807586.449501,0.872161,9.160589,21.875121,4.001453,0.065851,0.059693,32.000000,89.473388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.821293,68.467210,107.069448,67.594937,35.683960,45.303797,53.737013,65.282107,37.417722,31.406336,60.671424,178.691134,74.516337,0.599311,180.204649,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.654620,48.961443,198.609776,163.202728,205.287937,199.698332,89.485778,14.224234,193.945618,0.000346,48.771230,49.075485,161.470605,200.057689,159.850925,193.511158,98.977833,188.341446,-0.000447,0.031364,92.489510,64.524560,193.938311,3.845663,64.114958,0.696132,807562.267369,0.870677,9.030279,22.000425,3.992809,0.063256,0.056327,32.000000,89.467979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.826826,68.482728,107.061759,67.594937,35.625820,45.303797,53.737013,65.296716,37.417722,31.406336,60.645426,178.971557,74.631597,0.599626,180.181360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.737741,48.953198,198.670383,163.193476,205.256635,199.694943,89.488426,14.213531,193.862348,-0.000042,48.880679,49.140802,161.454994,200.116627,159.855984,193.661966,99.104564,188.254346,-0.000448,0.031387,92.390978,64.426788,193.867729,3.801757,64.132033,0.697697,807251.252402,0.870087,9.051381,21.965594,3.999825,0.066517,0.058340,32.000000,89.491056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.818294,68.441758,107.033479,67.594937,35.613287,45.303797,53.737013,65.292085,37.417722,31.406336,60.578402,178.976851,74.724773,0.599382,180.213107,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.711764,48.969413,198.574273,163.197121,205.239916,199.634077,89.431710,14.222664,193.873279,0.000237,48.965357,49.157245,161.447808,200.135872,159.855183,193.561252,99.116727,188.248135,-0.000446,0.031391,92.560339,64.614142,193.887794,3.773398,64.176009,0.696594,806618.395402,0.868411,8.956952,21.805860,3.994359,0.075364,0.065347,32.000000,89.479828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.844802,68.449603,107.049912,67.594937,35.601662,45.303797,53.737013,65.301581,37.417722,31.406336,60.567333,178.863420,74.633871,0.597847,180.295758,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.661561,48.997997,198.579045,163.214503,205.125088,199.635558,89.546951,14.226945,193.974152,-0.000171,48.931747,49.114582,161.440128,200.152059,159.830549,193.661854,99.069585,188.255681,-0.000448,0.031382,92.572593,64.533152,193.907575,3.756982,64.166165,0.696027,806404.330715,0.869241,9.000090,21.791345,3.994513,0.076819,0.067253,32.000000,89.458932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.827186,68.424890,107.021073,67.594937,35.636714,45.303797,53.737013,65.330436,37.417722,31.406336,60.576967,179.093903,74.788896,0.598498,180.292139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.659013,48.993874,198.657447,163.234128,204.978812,199.667757,89.489920,14.226660,193.904242,0.000042,48.829404,49.178622,161.432230,200.136769,159.795908,193.625550,98.959217,188.333751,-0.000447,0.031343,92.597875,64.489577,193.919526,3.731802,64.133944,0.696832,806734.190226,0.869173,9.080734,21.841345,3.998647,0.071814,0.063070,32.000000,89.535151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.796878,68.415734,106.996774,67.594937,35.632653,45.303797,53.737013,65.302483,37.417722,31.406336,60.565570,178.979840,74.725214,0.597857,180.300872,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.861482,48.976834,198.669155,163.236370,204.887198,199.635725,89.628703,14.225090,193.932255,-0.000226,48.754629,49.158372,161.454952,200.186574,159.834863,193.635552,98.922358,188.468487,-0.000447,0.031323,92.585067,64.621632,193.988441,3.694017,64.223087,0.697523,807275.723521,0.869907,9.079254,21.981294,4.000431,0.064492,0.060219,32.000000,89.582255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.819907,68.408870,107.014724,67.594937,35.583281,45.303797,53.737013,65.315160,37.417722,31.406336,60.532321,179.257406,74.611127,0.598659,180.306498,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.787363,48.964466,198.644166,163.232726,204.804241,199.605501,89.439305,14.223092,193.935487,-0.000111,48.892964,49.178953,161.466296,200.112163,159.814611,193.720421,98.782000,188.391562,-0.000448,0.031309,92.526873,64.557396,193.989543,3.638401,64.176983,0.693907,806959.985257,0.864462,8.852491,22.069183,3.984421,0.074649,0.065401,32.000000,89.625740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.834515,68.411030,106.960322,67.594937,35.599807,45.303797,53.737013,65.323206,37.417722,31.406336,60.478982,178.878610,74.917803,0.597295,180.285137,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.751811,48.976834,198.728706,163.259359,204.770815,199.601691,89.418885,14.224519,193.940183,-0.000349,48.866225,49.147892,161.464369,200.110165,159.826985,193.645737,98.742972,188.434126,-0.000445,0.031319,92.665836,64.627106,193.914123,3.589154,64.142779,0.695137,807437.433048,0.867564,8.916823,22.180409,3.989851,0.076703,0.066201,32.000000,89.637399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.851063,68.415966,106.916071,67.594937,35.542862,45.303797,53.737013,65.263793,37.417722,31.406336,60.465348,178.837769,74.413036,0.595477,180.213697,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.721853,48.974910,198.604436,163.269452,204.717192,199.579181,89.571324,14.218525,193.871756,-0.000254,48.821091,49.085695,161.443600,200.134670,159.828005,193.596391,98.738653,188.389117,-0.000445,0.031346,92.667539,64.603960,193.973882,3.551557,64.174495,0.696173,807556.839059,0.868741,8.966159,22.212157,3.994410,0.072154,0.063373,32.000000,89.647229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.850943,68.400048,106.888720,67.594937,35.542077,45.303797,53.737013,65.273772,37.417722,31.406336,60.444047,179.142648,74.574811,0.597401,180.199810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.840220,48.966390,198.684357,163.266929,204.728047,199.546414,89.488284,14.225661,193.823976,-0.000155,48.597711,49.201501,161.409211,200.066782,159.775854,193.434192,98.656256,188.360830,-0.000446,0.031312,92.812486,64.711559,193.869743,3.516558,64.100462,0.695811,807613.400521,0.867465,8.995129,22.222832,3.994309,0.069484,0.062904,32.000000,89.567207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.842002,68.369057,106.825351,67.594937,35.481877,45.303797,53.737013,65.306593,37.417722,31.406336,60.410419,178.976568,74.745610,0.598772,180.209566,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
