OSU 80 Ton Compressor Load Stand
49.882031,48.875419,198.437893,163.230763,204.732560,199.549023,89.443464,14.228658,193.711913,-0.000180,48.549179,49.260864,161.435618,199.974042,159.812479,193.373138,98.613004,188.183119,-0.000448,0.031307,92.939950,64.889836,193.716434,3.478947,64.109080,0.695208,807601.500968,0.865816,8.864041,22.294513,3.986426,0.069660,0.062437,32.000000,89.583932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.859555,68.383316,106.855678,67.594937,35.442678,45.303797,53.737013,65.203352,37.417722,31.406336,60.335024,178.886928,74.453754,0.596197,180.118103,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.839954,48.835568,198.535996,163.193757,204.648004,199.555494,89.426200,14.222378,193.654642,-0.000018,48.575865,49.235742,161.384577,200.013104,159.777897,193.465787,98.611439,188.211937,-0.000448,0.031306,93.005074,64.937137,193.825997,3.447435,64.127255,0.693781,807475.143607,0.865233,8.729827,22.270423,3.978144,0.068803,0.062938,32.000000,89.577484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.843009,68.369651,106.827077,67.594937,35.421465,45.303797,53.737013,65.223300,37.417722,31.406336,60.209528,178.852401,74.621325,0.597386,180.113461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.794818,48.823476,198.618885,163.173571,204.571723,199.527533,89.468240,14.226089,193.716372,-0.000280,48.522296,49.325544,161.372436,200.031166,159.764224,193.498508,98.731576,188.180713,-0.000448,0.031284,93.010430,64.887594,193.783697,3.393876,64.132430,0.694291,807464.226662,0.866143,8.733495,22.282912,3.983471,0.068258,0.061774,32.000000,89.632777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.837066,68.345404,106.759581,67.594937,35.450242,45.303797,53.737013,65.177486,37.417722,31.406336,60.149301,178.936481,74.376278,0.596652,180.159881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.944154,48.775105,198.587841,163.148060,204.601912,199.469260,89.355791,14.214102,193.765347,-0.000255,48.513100,49.233800,161.372905,199.871416,159.768083,193.440724,98.890991,188.256876,-0.000449,0.031287,93.126224,64.760604,193.842521,3.343726,64.079006,0.694887,806929.312817,0.866457,8.768114,22.150941,3.988746,0.062704,0.057505,32.000000,89.613414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.824304,68.337608,106.701599,67.594937,35.380050,45.303797,53.737013,65.219034,37.417722,31.406336,60.069925,178.711582,74.572756,0.599180,180.108976,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.867262,48.764112,198.375664,163.137967,204.518648,199.401876,89.324823,14.232082,193.702917,-0.000342,48.501958,49.370361,161.354959,199.902770,159.735795,193.344457,98.888846,187.956211,-0.000447,0.031298,93.157817,64.927729,193.610869,3.328442,64.097577,0.693222,805757.460140,0.864294,8.565316,22.020393,3.976198,0.072775,0.065535,32.000000,89.569471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.811118,68.329804,106.687934,67.594937,35.389939,45.303797,53.737013,65.221812,37.417722,31.406336,59.972812,178.649646,74.474371,0.595673,180.223728,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.738856,48.764387,198.514566,163.138528,204.524240,199.376061,89.337079,14.225661,193.699927,-0.000257,48.638442,49.172912,161.325076,199.894718,159.723167,193.392796,98.807684,188.234481,-0.000446,0.031267,93.158515,64.829991,193.789469,3.343586,64.068277,0.693186,805563.860814,0.865757,8.633793,21.908529,3.978074,0.076061,0.066843,32.000000,89.556385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.809233,68.303385,106.665549,67.594937,35.351478,45.303797,53.737013,65.190222,37.417722,31.406336,59.913650,178.674158,74.435413,0.596602,180.181518,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.844767,48.796817,198.493614,163.167964,204.523671,199.357350,89.462032,14.223520,193.681933,-0.000420,48.697798,49.249229,161.349712,199.916226,159.691009,193.329375,98.776532,188.008701,-0.000448,0.031254,93.252247,64.830465,193.740012,3.364009,64.117068,0.695358,805956.996782,0.868011,8.766985,22.095213,3.991137,0.069069,0.062787,32.000000,89.591823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.825658,68.316929,106.652170,67.594937,35.281209,45.303797,53.737013,65.227676,37.417722,31.406336,59.861376,178.924064,74.596527,0.598511,180.227898,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.849946,48.814406,198.543900,163.190673,204.555476,199.348689,89.466292,14.223520,193.733416,-0.000366,48.788648,49.191564,161.347549,199.969721,159.712559,193.456987,98.835872,188.019475,-0.000449,0.031252,93.279105,64.689815,193.828608,3.370807,64.113750,0.693465,805925.867533,0.864749,8.689763,22.040756,3.982236,0.065986,0.060183,32.000000,89.576359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.802933,68.308715,106.660077,67.594937,35.272555,45.303797,53.737013,65.192492,37.417722,31.406336,59.831824,178.932584,74.597848,0.596046,180.184311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.750934,48.840515,198.531333,163.192916,204.591219,199.328165,89.449951,14.228658,193.815369,-0.000559,48.860605,49.269473,161.348375,200.099788,159.729198,193.389436,99.012499,188.032774,-0.000450,0.031256,93.493218,64.720926,193.903251,3.384565,64.109387,0.693568,805705.233077,0.864613,8.701995,21.985502,3.982831,0.062192,0.055272,32.000000,89.589016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.793054,68.316698,106.654191,67.594937,35.269816,45.303797,53.737013,65.229455,37.417722,31.406336,59.824424,178.899902,74.615383,0.596093,180.127544,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.744038,48.869373,198.569124,163.199924,204.567327,199.281244,89.421114,14.223663,193.901899,-0.000351,48.856293,49.114711,161.339141,199.991718,159.697734,193.603159,98.979921,188.424944,-0.000448,0.031262,93.644092,64.564991,194.042488,3.371506,64.176117,0.694806,805165.211681,0.866659,8.830602,21.813921,3.990505,0.065090,0.057246,32.000000,89.576767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.767911,68.298994,106.661273,67.594937,35.277921,45.303797,53.737013,65.244071,37.417722,31.406336,59.807868,178.842228,74.757349,0.596976,180.211179,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.742175,48.896581,198.619588,163.199644,204.596481,199.273422,89.541808,14.224947,193.926555,-0.000475,48.859590,49.028766,161.334474,200.080584,159.721292,193.642091,98.806501,188.154433,-0.000450,0.031291,93.672915,64.561048,193.919935,3.349899,64.141914,0.694161,805195.768451,0.866938,8.866603,21.995132,3.991818,0.067055,0.060472,32.000000,89.577498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.795543,68.294245,106.670345,67.594937,35.257963,45.303797,53.737013,65.255235,37.417722,31.406336,59.786572,179.083616,74.652286,0.595909,180.123729,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.640173,48.903727,198.550443,163.197401,204.459274,199.268631,89.421044,14.226374,193.865549,-0.000214,48.849431,49.244936,161.355073,200.116423,159.709181,193.566918,98.749904,188.243357,-0.000449,0.031294,93.654436,64.547447,193.849899,3.345971,64.106502,0.694716,805881.870748,0.865838,8.895742,22.066053,3.992982,0.069183,0.060670,32.000000,89.592897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.822450,68.309558,106.696591,67.594937,35.251503,45.303797,53.737013,65.251599,37.417722,31.406336,59.757413,178.842088,74.425728,0.596906,180.119755,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.829353,48.898505,198.466478,163.185066,204.413364,199.273374,89.355064,14.224662,193.906003,-0.000285,48.779700,49.143162,161.320687,199.995163,159.686394,193.533099,98.628723,188.328162,-0.000451,0.031302,93.574571,64.639663,193.919487,3.382125,64.137226,0.696197,806240.247424,0.868983,9.008657,22.156356,3.999794,0.073266,0.064287,32.000000,89.658624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.799819,68.291460,106.719292,67.594937,35.211263,45.303797,53.737013,65.307773,37.417722,31.406336,59.715697,178.710127,74.364466,0.599668,180.101974,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.650183,48.882565,198.519578,163.173571,204.511587,199.212882,89.551153,14.219239,193.879007,-0.000164,48.820981,49.062368,161.317957,200.066068,159.690811,193.539085,98.571584,188.326494,-0.000451,0.031256,93.472449,64.548152,193.858916,3.426476,64.107638,0.693301,806438.236880,0.865965,8.807399,22.309671,3.982923,0.076983,0.067144,32.000000,89.568847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.800123,68.298833,106.741032,67.594937,35.262154,45.303797,53.737013,65.226208,37.417722,31.406336,59.659582,179.102306,74.773783,0.597952,180.218968,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.789370,48.884489,198.451924,163.146658,204.595874,199.202423,89.344538,14.229656,193.892857,-0.000310,48.691833,49.086918,161.299959,200.120521,159.701388,193.660002,98.695824,188.520557,-0.000452,0.031261,93.397578,64.790045,193.992845,3.455772,64.054971,0.695697,806642.278572,0.869094,8.974926,22.368880,3.997935,0.069415,0.062764,32.000000,89.554465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.824650,68.313840,106.766708,67.594937,35.162032,45.303797,53.737013,65.269793,37.417722,31.406336,59.614871,178.689075,74.463952,0.599552,180.218142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.737402,48.855356,198.606511,163.116660,204.667865,199.198846,89.469525,14.225518,193.890843,-0.000313,48.589360,49.141094,161.282295,200.087841,159.681806,193.636306,98.789598,188.354320,-0.000453,0.031244,93.357690,64.847328,193.912185,3.491097,64.002358,0.694375,805924.453293,0.866497,8.834766,22.315431,3.985829,0.064604,0.058328,32.000000,89.539322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.802232,68.291798,106.714061,67.594937,35.215411,45.303797,53.737013,65.269354,37.417722,31.406336,59.547793,178.939050,74.791391,0.597311,180.229787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.850643,48.773456,198.815393,163.062273,204.745640,199.175308,89.474595,14.222807,193.974426,-0.000360,48.435507,49.290099,161.299814,200.089044,159.681666,193.519672,98.864323,188.341325,-0.000454,0.031247,93.392311,64.891826,193.972942,3.510469,63.957931,0.695904,805549.911744,0.866205,8.859461,22.158705,3.993102,0.075360,0.065793,32.000000,89.512234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.843581,68.321579,106.700620,67.594937,35.224292,45.303797,53.737013,65.244669,37.417722,31.406336,59.459639,178.949191,74.258891,0.595517,180.209409,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.925649,48.740202,198.975774,163.036481,204.717928,199.180119,89.397032,14.227659,193.943486,-0.000612,48.269356,49.242647,161.295063,200.102540,159.662976,193.549297,98.849564,188.263087,-0.000456,0.031200,93.380352,65.034060,193.898010,3.564639,63.923403,0.695246,804800.306443,0.863668,8.660325,22.079057,3.988221,0.076500,0.066800,32.000000,89.520840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.815091,68.304264,106.655350,67.594937,35.214016,45.303797,53.737013,65.152540,37.417722,31.406336,59.319582,178.794063,74.461898,0.598804,180.223728,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.965322,48.642089,198.728377,162.982375,204.769804,199.198742,89.349271,14.216813,193.885733,-0.000583,48.253191,49.332350,161.272005,200.051247,159.677895,193.534214,98.764406,188.306764,-0.000456,0.031241,93.438894,65.065850,193.981470,3.598619,63.903137,0.695036,804681.807551,0.862914,8.549529,22.064174,3.985442,0.069518,0.062063,32.000000,89.516699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.838178,68.321573,106.646911,67.594937,35.240517,45.303797,53.737013,65.124894,37.417722,31.406336,59.192013,178.698542,74.323381,0.596669,180.206616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.030108,48.627249,198.912477,162.965274,204.813373,199.168134,89.402950,14.223377,193.981371,-0.000890,48.335732,49.418184,161.246829,200.044764,159.682410,193.594235,98.754419,188.441473,-0.000456,0.031239,93.447371,64.960679,193.887039,3.645606,63.906130,0.693991,804768.617614,0.862455,8.410439,22.165881,3.977326,0.064596,0.059316,32.000000,89.554061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.870546,68.303691,106.646161,67.594937,35.204163,45.303797,53.737013,65.060394,37.417722,31.406336,59.065994,178.805900,74.477012,0.596693,180.206065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.024928,48.645662,198.878913,162.967797,204.845976,199.201126,89.496765,14.223377,193.893115,-0.000475,48.365457,49.405189,161.237057,200.067923,159.654171,193.613304,98.656200,188.364096,-0.000458,0.031275,93.400098,65.031412,193.854897,3.693393,63.830222,0.693480,804556.426097,0.860527,8.328736,22.226893,3.975855,0.062266,0.055939,32.000000,89.612575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.867223,68.305351,106.592553,67.594937,35.167181,45.303797,53.737013,65.033048,37.417722,31.406336,58.972112,178.993529,74.362265,0.595051,180.101895,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.122391,48.665449,198.861610,162.937521,204.844324,199.227251,89.392083,14.220951,193.925828,-0.000545,48.404447,49.443210,161.225482,200.001238,159.640314,193.484244,98.673529,188.257196,-0.000458,0.031305,93.404184,65.168655,193.932582,3.766768,63.904688,0.694341,804935.075238,0.861217,8.345720,22.263915,3.975206,0.064845,0.058200,32.000000,89.631708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.853607,68.290047,106.581482,67.594937,35.126401,45.303797,53.737013,64.962474,37.417722,31.406336,58.912580,178.784166,74.262779,0.598260,180.113028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.081195,48.676992,198.775779,162.929951,204.809036,199.232314,89.438208,14.223520,193.798954,-0.000202,48.523168,49.554774,161.189628,199.978201,159.603635,193.555589,98.703508,188.408804,-0.000458,0.031330,93.456664,65.271198,193.826813,3.803278,63.859558,0.692506,805063.978221,0.859217,8.271808,22.237975,3.967520,0.065379,0.059781,32.000000,89.642130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.878747,68.278645,106.582953,67.594937,35.132506,45.303797,53.737013,64.970879,37.417722,31.406336,58.834842,178.876416,74.440328,0.595916,180.124043,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.139711,48.715467,198.884957,162.941726,204.816498,199.241138,89.484147,14.223520,193.790619,-0.000606,48.608932,49.589698,161.179539,199.998099,159.591642,193.606112,98.634797,187.969033,-0.000461,0.031339,93.474652,65.371661,193.858466,3.792642,63.819350,0.693333,805064.039834,0.859610,8.325800,22.265432,3.969070,0.066714,0.061200,32.000000,89.613660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.872584,68.255006,106.598392,67.594937,35.129463,45.303797,53.737013,64.940433,37.417722,31.406336,58.801191,178.968293,74.131158,0.594784,180.125027,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.159722,48.746523,198.775915,162.945090,204.753497,199.229698,89.357504,14.228943,193.808300,-0.000333,48.486134,49.554511,161.184089,199.937469,159.595073,193.475611,98.728967,188.218827,-0.000462,0.031362,93.577288,65.174523,193.712967,3.730468,63.802113,0.693434,805362.644798,0.858184,8.303986,22.167443,3.966616,0.068901,0.062436,32.000000,89.566058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.877610,68.253389,106.626099,67.594937,35.016122,45.303797,53.737013,64.880680,37.417722,31.406336,58.763900,178.715007,74.126316,0.596975,180.137300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.266420,48.734980,199.157249,162.929391,204.745384,199.240549,89.373645,14.226802,193.744870,-0.000751,48.496712,49.629529,161.139533,199.907765,159.595984,193.460595,98.714924,188.348749,-0.000462,0.031377,93.761548,65.367429,193.882143,3.726587,63.829645,0.693131,805020.808682,0.859045,8.314437,22.167997,3.962859,0.071686,0.062998,32.000000,89.597292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.864090,68.255643,106.620532,67.594937,35.081266,45.303797,53.737013,64.857393,37.417722,31.406336,58.668908,178.747290,74.624627,0.596593,180.113225,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.275216,48.761913,198.852356,162.916215,204.566092,199.214719,89.316401,14.231369,193.848970,-0.000501,48.630114,49.573831,161.162023,200.030575,159.567314,193.423602,98.716709,188.260758,-0.000461,0.031423,93.796246,65.528817,193.798114,3.702316,63.821333,0.692480,804941.559619,0.856880,8.193140,22.231270,3.962034,0.076239,0.067160,32.000000,89.620997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.860708,68.258908,106.617129,67.594937,34.905385,45.303797,53.737013,64.809802,37.417722,31.406336,58.591773,178.632801,74.112523,0.592308,180.116490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.165031,48.783625,198.753390,162.918457,204.521688,199.267066,89.487500,14.226089,193.802994,-0.000598,48.658432,49.565627,161.169858,200.084172,159.558222,193.525236,98.733150,188.336772,-0.000463,0.031413,93.819513,65.396773,193.777334,3.735051,63.823947,0.691665,804886.273399,0.857216,8.211033,22.196145,3.955276,0.074720,0.065405,32.000000,89.555685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.856911,68.243462,106.640592,67.594937,35.028040,45.303797,53.737013,64.790276,37.417722,31.406336,58.568394,178.975001,74.156617,0.595621,180.043162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.088332,48.815505,198.563857,162.918457,204.374871,199.308388,89.498181,14.223806,193.876055,-0.000814,48.764543,49.455810,161.130509,200.015346,159.563222,193.584396,98.713468,187.928345,-0.000463,0.031450,93.902573,65.385995,193.781577,3.792646,63.807738,0.692980,805249.333572,0.857946,8.346075,22.208505,3.961991,0.061286,0.056145,32.000000,89.462780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.863253,68.233183,106.602776,67.594937,34.922381,45.303797,53.737013,64.786114,37.417722,31.406336,58.511964,178.996362,74.445757,0.596423,180.044814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.062825,48.832270,198.650689,162.934717,204.441627,199.330237,89.425951,14.225803,193.938689,-0.000647,48.782780,49.555270,161.145776,200.073937,159.564212,193.575148,98.674994,188.455652,-0.000463,0.031422,94.044684,65.314320,193.912960,3.817569,63.849334,0.693848,805669.388982,0.861959,8.457693,22.073063,3.964316,0.067097,0.061587,32.000000,89.447420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.878455,68.239682,106.560652,67.594937,34.970903,45.303797,53.737013,64.774448,37.417722,31.406336,58.482604,178.851903,74.126316,0.595681,180.130219,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.265500,48.839416,198.209050,162.949575,204.388344,199.357934,89.430999,14.223948,193.955465,-0.000794,48.710863,49.628786,161.146180,199.917469,159.551815,193.413248,98.687398,188.402866,-0.000464,0.031397,94.211954,65.606014,193.765404,3.802718,63.865363,0.694033,805997.635470,0.860878,8.500016,22.311687,3.968028,0.068747,0.062249,32.000000,89.498492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.868110,68.206032,106.488986,67.594937,34.820883,45.303797,53.737013,64.729547,37.417722,31.406336,58.449002,178.861997,74.290072,0.597811,180.032423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.103948,48.847661,198.342538,162.968078,204.361919,199.367550,89.381127,14.226374,193.764381,-0.000446,48.718016,49.569161,161.151301,199.875860,159.553558,193.513461,98.664488,188.085013,-0.000463,0.031448,94.385214,65.391178,193.784961,3.795830,63.808874,0.690344,805794.402105,0.857105,8.298520,22.279294,3.943242,0.070760,0.062336,32.000000,89.486290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.875012,68.212947,106.434831,67.594937,34.793389,45.303797,53.737013,64.764361,37.417722,31.406336,58.402459,178.762253,74.474224,0.593472,180.153626,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.116812,48.814956,198.339265,162.952379,204.230372,199.350003,89.433179,14.229371,193.887668,-0.000571,48.489626,49.496137,161.144677,199.894025,159.531483,193.554758,98.693351,188.222847,-0.000460,0.031480,94.574480,65.301879,193.936270,3.772311,63.817925,0.693350,806159.161241,0.860722,8.473021,22.181745,3.958621,0.073565,0.064487,32.000000,89.489095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.856905,68.188567,106.407735,67.594937,34.800033,45.303797,53.737013,64.766130,37.417722,31.406336,58.350657,178.866357,74.050748,0.594056,180.114956,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.083632,48.797367,198.266583,162.938362,204.223246,199.332490,89.429923,14.221237,193.828215,-0.000348,48.394512,49.519191,161.108113,199.887521,159.540029,193.535704,98.824228,188.384483,-0.000460,0.031468,95.220328,65.411524,193.839540,3.797546,63.822685,0.692951,805879.449071,0.859820,8.427062,22.205135,3.957540,0.075242,0.065960,32.000000,89.476165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.865494,68.169312,106.403805,67.594937,34.790755,45.303797,53.737013,64.659125,37.417722,31.406336,58.238078,178.859845,74.229544,0.597194,180.091156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.136973,48.759440,198.423697,162.908646,204.233121,199.364671,89.393389,14.231797,193.858714,-0.000421,48.616004,49.329791,161.094730,200.084987,159.531890,193.647637,98.826118,188.514372,-0.000457,0.031495,95.467421,65.226711,194.043770,3.824991,63.850723,0.693029,805321.538020,0.860367,8.443664,22.135501,3.958710,0.076859,0.066245,32.000000,89.447652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.841998,68.159076,106.380605,67.594937,34.740074,45.303797,53.737013,64.665320,37.417722,31.406336,58.136855,178.786779,74.466961,0.595868,180.141116,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.982248,48.793244,198.602511,162.914252,204.141219,199.315700,89.378385,14.238361,193.922318,-0.000609,48.701825,49.401980,161.133657,200.078341,159.553952,193.645075,98.864623,188.488125,-0.000457,0.031555,95.566749,64.971580,193.951297,3.802482,63.785344,0.692490,805274.908468,0.859747,8.350780,22.182797,3.957632,0.072113,0.063878,32.000000,89.529167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.873785,68.163065,106.428347,67.594937,34.722270,45.303797,53.737013,64.639553,37.417722,31.406336,58.095981,178.756770,74.269015,0.593767,180.254098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.822390,48.816880,198.555872,162.866875,204.052820,199.325130,89.438783,14.226517,193.976339,-0.000387,48.793318,49.376653,161.106941,200.163048,159.525676,193.654580,98.793755,188.547943,-0.000456,0.031547,95.529655,64.685625,193.977305,3.770493,63.813526,0.695475,805237.534325,0.862723,8.544120,22.134354,3.973461,0.067351,0.061867,32.000000,89.505802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.867935,68.147223,106.399452,67.594937,34.705837,45.303797,53.737013,64.773612,37.417722,31.406336,58.040842,178.877566,74.097923,0.597303,180.233012,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.923881,48.836668,198.498190,162.801838,204.051682,199.315644,89.406442,14.218383,194.078198,-0.000801,48.846595,49.339118,161.073305,200.013837,159.551088,193.752219,98.768081,188.689338,-0.000456,0.031555,95.053245,64.661645,194.001640,3.735117,63.814644,0.697128,805830.778857,0.865315,8.732979,22.227867,3.985274,0.075000,0.064555,32.000000,89.577197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.879758,68.178199,106.475074,67.594937,34.703944,45.303797,53.737013,64.773448,37.417722,31.406336,58.003212,178.812884,74.093007,0.600371,180.240959,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.837225,48.882015,198.554660,162.728391,204.035955,199.325597,89.371775,14.223092,194.012629,-0.000641,48.975511,49.251562,161.051512,200.048393,159.487457,193.724822,98.746397,188.605734,-0.000455,0.031565,95.015957,64.826606,194.083197,3.698375,63.862190,0.695715,805801.937718,0.863679,8.647821,22.307047,3.976017,0.076711,0.066834,32.000000,89.587730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.903001,68.137449,106.480235,67.594937,34.686669,45.303797,53.737013,64.723773,37.417722,31.406336,57.961330,178.743550,74.085304,0.599204,180.145719,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.779392,48.915545,198.384145,162.732876,204.037978,199.295153,89.448558,14.212532,193.968238,-0.000577,48.877451,49.304190,161.041574,200.026742,159.460554,193.756799,98.762458,188.599908,-0.000455,0.031562,95.038411,64.959308,193.932972,3.716187,63.822956,0.696552,806162.022368,0.865838,8.782764,22.297097,3.984063,0.070936,0.062640,32.000000,89.520814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.899912,68.155978,106.535955,67.594937,34.632492,45.303797,53.737013,64.745330,37.417722,31.406336,57.979824,178.897115,74.374004,0.600434,180.099692,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.989097,48.917194,198.423637,162.745210,204.041764,199.289137,89.437157,14.223377,193.974997,-0.000508,48.805926,49.358407,161.061973,199.839429,159.460284,193.598799,98.812144,188.243135,-0.000453,0.031588,95.108874,64.884719,193.985424,3.768928,63.831971,0.697238,806146.149831,0.866161,8.876155,22.278831,3.985267,0.069527,0.061513,32.000000,89.503702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.911234,68.163996,106.575274,67.594937,34.551533,45.303797,53.737013,64.763796,37.417722,31.406336,57.944314,178.874314,74.603864,0.598324,180.099220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.897030,48.875969,198.480606,162.733997,203.926554,199.345459,89.400153,14.222807,193.930135,0.000002,48.755491,49.279379,161.026929,199.966071,159.463955,193.648914,98.786344,188.725104,-0.000450,0.031585,95.267449,64.856051,193.958584,3.809826,63.850037,0.694610,805632.260645,0.862211,8.660999,22.094032,3.969338,0.070004,0.062660,32.000000,89.472755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.898679,68.157238,106.560037,67.594937,34.560894,45.303797,53.737013,64.777925,37.417722,31.406336,57.862927,178.800307,74.088899,0.594317,180.152249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.926301,48.865525,198.793815,162.728391,204.047389,199.386636,89.322433,14.226802,193.958483,-0.000255,48.669024,49.286136,160.976203,200.052103,159.424048,193.669371,98.791762,188.569450,-0.000449,0.031597,95.278067,64.909707,194.041059,3.830619,63.863200,0.695806,805995.363407,0.864481,8.714871,22.302312,3.977804,0.063303,0.057394,32.000000,89.501352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.886654,68.131464,106.550686,67.594937,34.624996,45.303797,53.737013,64.641363,37.417722,31.406336,57.790821,178.644866,74.281341,0.599648,180.201620,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.970743,48.840790,198.598432,162.729792,204.054580,199.348020,89.325292,14.226660,193.952293,-0.000166,48.743433,49.404572,161.010425,199.942688,159.450430,193.579590,98.923770,188.243479,-0.000447,0.031616,95.275655,64.975070,193.877921,3.864108,63.860279,0.696218,806067.744408,0.864823,8.674179,22.238001,3.981745,0.076977,0.067122,32.000000,89.447800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.919878,68.125251,106.545107,67.594937,34.603442,45.303797,53.737013,64.635604,37.417722,31.406336,57.722793,178.650585,74.435413,0.598572,180.318063,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.987226,48.857005,198.646761,162.757825,204.157994,199.308367,89.443793,14.220523,193.927852,-0.000122,48.730559,49.419878,160.961215,200.004398,159.412796,193.609309,98.882663,188.569048,-0.000448,0.031586,95.195333,64.998501,193.906864,3.864664,63.897043,0.695011,805276.687366,0.863712,8.603542,21.982536,3.974294,0.068742,0.062259,32.000000,89.464655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.921563,68.105314,106.558060,67.594937,34.558241,45.303797,53.737013,64.623306,37.417722,31.406336,57.665785,178.887586,74.299976,0.596270,180.300164,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.008961,48.852608,198.579107,162.794829,204.195728,199.251777,89.499352,14.222949,193.853299,-0.000408,48.738918,49.381857,160.994140,200.006498,159.405117,193.481026,98.797902,188.391746,-0.000445,0.031596,95.119900,65.031801,193.918427,3.906191,63.799877,0.694425,805300.887042,0.862120,8.602742,22.146948,3.973950,0.074309,0.065329,32.000000,89.511210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.935094,68.097665,106.594577,67.594937,34.527131,45.303797,53.737013,64.610159,37.417722,31.406336,57.593091,178.998704,74.453608,0.597196,180.251384,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.013327,48.823750,198.598465,162.813612,204.274810,199.202761,89.422755,14.224234,193.925678,-0.000367,48.551593,49.445517,161.015511,200.057689,159.417493,193.543264,98.946369,188.401192,-0.000445,0.031636,95.072608,65.022957,193.897521,3.950829,63.812065,0.694833,805344.005266,0.860913,8.575913,22.164578,3.970870,0.074381,0.065224,32.000000,89.533925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.957447,68.112581,106.571100,67.594937,34.597950,45.303797,53.737013,64.604350,37.417722,31.406336,57.540270,178.845511,74.300783,0.595408,180.185806,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.973959,48.790221,198.667311,162.803800,204.265224,199.183076,89.372354,14.225090,194.011195,-0.000523,48.446856,49.441338,160.999853,199.977977,159.410841,193.737902,98.989040,188.506686,-0.000444,0.031654,95.086778,65.167566,194.069368,3.986059,63.887487,0.694461,804505.771427,0.861285,8.542550,22.019688,3.970911,0.068658,0.062744,32.000000,89.524334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.959660,68.100660,106.556916,67.594937,34.541363,45.303797,53.737013,64.575883,37.417722,31.406336,57.422660,178.744708,74.083396,0.596427,180.215310,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.966917,48.762188,198.921286,162.790624,204.464356,199.226260,89.481223,14.223948,194.119393,-0.000583,48.638566,49.404785,161.004332,200.144496,159.449973,193.864699,99.033698,188.589450,-0.000443,0.031669,95.078887,65.215431,194.112606,4.026502,63.899188,0.694167,804236.454136,0.862359,8.549652,22.016964,3.975417,0.066150,0.061126,32.000000,89.662359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.988259,68.137223,106.582507,67.594937,34.530530,45.303797,53.737013,64.551334,37.417722,31.406336,57.319213,178.962446,74.299903,0.598631,180.222470,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.028175,48.787473,198.868677,162.797072,204.394737,199.231483,89.436400,14.221380,194.292846,-0.000220,48.751968,49.579111,161.006219,200.216461,159.427764,193.938241,98.887332,188.752407,-0.000441,0.031717,94.911423,65.299931,194.242032,4.026376,63.945707,0.694852,804182.534331,0.861563,8.528891,22.003633,3.981060,0.068690,0.063008,32.000000,89.649056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.972915,68.137648,106.562690,67.594937,34.556706,45.303797,53.737013,64.501478,37.417722,31.406336,57.269648,178.872799,74.304378,0.597585,180.155396,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.045888,48.866350,199.037469,162.849214,204.420177,199.224480,89.350727,14.228372,194.317817,-0.000424,48.871603,49.443970,161.011904,200.303044,159.408607,193.974895,98.837968,188.366969,-0.000441,0.031746,94.974748,65.214955,194.261588,4.064783,63.922033,0.693532,804739.110227,0.860905,8.490952,22.211653,3.975134,0.068790,0.062939,32.000000,89.584562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.961763,68.155166,106.543582,67.594937,34.564071,45.303797,53.737013,64.546218,37.417722,31.406336,57.276194,178.701455,74.298362,0.596848,180.111061,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.029898,48.899605,199.061468,162.891825,204.606178,199.269440,89.422979,14.227659,194.295530,-0.000259,48.735109,49.525775,161.035744,200.306734,159.446805,194.048663,98.883771,188.588263,-0.000441,0.031734,95.003666,65.201009,194.295627,4.132530,63.862749,0.694135,805064.728386,0.861553,8.551561,22.115127,3.977099,0.074692,0.065379,32.000000,89.566775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.018793,68.177804,106.572290,67.594937,34.550387,45.303797,53.737013,64.437330,37.417722,31.406336,57.246721,178.845959,74.170043,0.597194,180.142021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.104206,48.874869,198.659100,162.892386,204.605712,199.303035,89.485332,14.227944,194.381293,-0.000164,48.575888,49.399847,161.036738,200.310770,159.463616,194.081218,98.804102,188.655640,-0.000438,0.031720,94.967775,65.236253,194.338008,4.179329,63.962764,0.695334,805184.441286,0.862165,8.603083,22.150140,3.979318,0.076372,0.066175,32.000000,89.611170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.992919,68.180151,106.624597,67.594937,34.592326,45.303797,53.737013,64.399992,37.417722,31.406336,57.175112,178.970664,74.390879,0.598275,180.137261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.117793,48.812482,198.855529,162.872482,204.501199,199.280131,89.421004,14.224091,194.498547,-0.000426,48.531567,49.517334,161.046440,200.477187,159.483880,194.201229,98.991564,188.911503,-0.000438,0.031727,94.736943,65.228969,194.568777,4.207184,63.979550,0.692311,805459.153270,0.859502,8.499963,22.258276,3.964919,0.077262,0.067250,32.000000,89.607194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.980394,68.173837,106.713798,67.594937,34.548491,45.303797,53.737013,64.351434,37.417722,31.406336,57.047850,178.842008,74.313036,0.595263,180.133170,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.173850,48.795168,198.977277,162.889583,204.472620,199.290143,89.450101,14.226089,194.642736,-0.000449,48.625735,49.589180,161.043759,200.620914,159.467262,194.316497,99.139468,189.219904,-0.000435,0.031688,94.763275,65.318036,194.595575,4.212600,63.975998,0.692245,804942.879929,0.859264,8.422990,22.285668,3.967729,0.074067,0.065038,32.000000,89.657759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.966230,68.185009,106.690992,67.594937,34.510104,45.303797,53.737013,64.351411,37.417722,31.406336,56.967200,178.900203,74.549572,0.594203,180.134743,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.099557,48.782251,199.126053,162.908926,204.363021,199.310354,89.595075,14.224376,194.758861,-0.000283,48.454407,49.532889,161.061391,200.727006,159.462713,194.434899,99.331948,189.113391,-0.000434,0.031679,94.735966,65.331679,194.624536,4.198209,64.059425,0.691892,803854.455322,0.858265,8.348540,22.136166,3.965757,0.077081,0.066780,32.000000,89.633379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967857,68.175411,106.655139,67.594937,34.563685,45.303797,53.737013,64.266794,37.417722,31.406336,56.907543,179.190150,74.833430,0.593759,180.215467,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.195694,48.761913,199.126220,162.910328,204.481117,199.276732,89.430957,14.223806,194.818436,-0.000520,48.457760,49.539303,161.075128,200.800969,159.459533,194.392932,99.160251,189.226272,-0.000431,0.031693,94.778836,65.450521,194.809151,4.156829,64.081926,0.692324,803279.410414,0.858345,8.412136,21.903468,3.974607,0.076441,0.066621,32.000000,89.601309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.974727,68.159009,106.637603,67.594937,34.528373,45.303797,53.737013,64.240264,37.417722,31.406336,56.789831,178.861915,74.653901,0.592648,180.242178,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.152730,48.796817,199.173667,162.944249,204.473355,199.273961,89.461301,14.221950,194.731266,-0.000257,48.633924,49.585692,161.080949,200.810857,159.478545,194.441274,99.156462,189.300814,-0.000429,0.031684,94.626694,65.304259,194.766180,4.168696,64.057477,0.690733,803606.037789,0.857894,8.292805,22.117787,3.966998,0.075438,0.066041,32.000000,89.643307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.975760,68.170856,106.677213,67.594937,34.633057,45.303797,53.737013,64.256134,37.417722,31.406336,56.741647,178.922602,74.567767,0.592916,180.174515,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.206383,48.806436,199.184097,162.957705,204.397240,199.283959,89.381050,14.221808,194.786529,-0.000077,48.629017,49.717286,161.077024,200.871874,159.464069,194.568255,99.165446,189.046179,-0.000428,0.031673,94.312821,65.457671,194.965091,4.169197,64.073452,0.691708,803761.903801,0.858494,8.371931,22.149710,3.971342,0.070872,0.062175,32.000000,89.553023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.943209,68.160275,106.689704,67.594937,34.590837,45.303797,53.737013,64.150936,37.417722,31.406336,56.671078,178.762101,74.481414,0.594212,180.188795,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.283636,48.858929,199.313021,162.979011,204.537555,199.273294,89.439453,14.223235,194.869511,-0.000431,48.877725,49.592337,161.102249,200.877868,159.494241,194.577994,99.211269,189.416367,-0.000427,0.031663,94.418409,65.317795,194.933723,4.196109,64.036742,0.690958,803710.153082,0.858309,8.326330,22.044581,3.967306,0.064996,0.058206,32.000000,89.582729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.983097,68.172803,106.703724,67.594937,34.340951,45.303797,53.737013,64.085469,37.417722,31.406336,56.608014,178.878905,74.632037,0.594404,180.146270,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
