OSU 80 Ton Compressor Load Stand
50.168764,48.907025,199.418943,163.010690,204.570869,199.311892,89.402615,14.222807,195.004246,-0.000291,48.849208,49.605878,161.128874,200.988181,159.493809,194.725061,99.454524,189.465074,-0.000429,0.031671,94.470365,65.450338,194.977021,4.168732,64.061282,0.690803,803533.375573,0.856363,8.299394,22.138502,3.963775,0.062674,0.055091,32.000000,89.597956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.981376,68.169415,106.642669,67.594937,34.663054,45.303797,53.737013,64.046184,37.417722,31.406336,56.641921,178.805230,74.580680,0.592732,180.107442,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.184583,48.918568,199.504220,163.043490,204.599683,199.369584,89.490487,14.224234,195.069086,-0.000174,48.781715,49.679103,161.135852,201.102795,159.536195,194.821993,99.458276,189.558732,-0.000428,0.031662,94.525451,65.598622,195.140954,4.137460,64.110775,0.692459,803059.690418,0.859182,8.465632,21.913618,3.974962,0.069338,0.061080,32.000000,89.613106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.986592,68.159256,106.610979,67.594937,34.653904,45.303797,53.737013,64.055541,37.417722,31.406336,56.604697,178.980973,74.752286,0.594790,180.286199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.317005,48.928462,199.589568,163.058348,204.632405,199.404624,89.393271,14.219952,195.149793,-0.000448,48.955562,49.650456,161.172050,201.167013,159.547993,194.842974,99.631585,189.525557,-0.000429,0.031666,94.618984,65.482442,195.098657,4.117293,64.120764,0.692166,803288.390911,0.858314,8.460894,21.945183,3.975409,0.065352,0.058601,32.000000,89.543441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.981752,68.175197,106.623409,67.594937,34.795380,45.303797,53.737013,63.926287,37.417722,31.406336,56.547307,178.786543,74.638567,0.593632,180.231793,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.345731,48.983430,199.496938,163.084140,204.639578,199.392963,89.530854,14.233795,195.164452,-0.000571,49.046718,49.616379,161.166500,201.158349,159.533019,194.792277,99.477486,189.702151,-0.000431,0.031615,94.609227,65.494488,195.120005,4.176130,64.040276,0.690784,802614.058197,0.856906,8.334649,21.759365,3.966642,0.063099,0.056729,32.000000,89.536816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965664,68.176957,106.649935,67.594937,34.798903,45.303797,53.737013,63.921392,37.417722,31.406336,56.580498,179.061707,74.562558,0.593441,180.228764,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.281807,49.040047,199.528079,163.130398,204.680825,199.447304,89.499167,14.226945,195.248147,-0.000363,49.102013,49.769693,161.172980,201.090828,159.559091,194.843936,99.365938,189.756190,-0.000432,0.031585,94.637230,65.569806,195.282514,4.152255,64.124713,0.691145,803256.660608,0.855129,8.360120,21.980027,3.962539,0.062794,0.057326,32.000000,89.625979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968255,68.143791,106.605305,67.594937,34.765570,45.303797,53.737013,63.891078,37.417722,31.406336,56.610395,178.998334,74.390952,0.593611,180.157835,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.377319,49.078800,199.675642,163.183944,204.772862,199.422259,89.523320,14.213816,195.303988,-0.000583,49.089431,49.818128,161.197573,201.224973,159.591265,194.866826,99.459467,189.849004,-0.000435,0.031608,94.742374,65.743392,195.323717,4.122240,64.191912,0.691408,804136.000650,0.857012,8.482394,22.111935,3.968196,0.062432,0.056212,32.000000,89.655678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.938981,68.130255,106.553271,67.594937,34.798086,45.303797,53.737013,63.768364,37.417722,31.406336,56.630601,179.046640,74.649645,0.595991,180.226010,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.401714,49.122501,199.539214,163.215344,204.570408,199.411139,89.462496,14.229228,195.151550,-0.000432,49.194311,49.816159,161.242982,201.184444,159.601752,194.839701,99.597470,189.837645,-0.000437,0.031579,94.817017,65.906478,195.195223,4.080778,64.201576,0.689877,803651.165693,0.854959,8.423070,22.053363,3.963602,0.070041,0.060736,32.000000,89.600593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967552,68.129778,106.533048,67.594937,34.842894,45.303797,53.737013,63.746382,37.417722,31.406336,56.665842,178.924992,74.649205,0.593232,180.277230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.421483,49.157131,199.460161,163.271415,204.579884,199.377208,89.496284,14.224804,195.158077,-0.000274,49.229260,49.610312,161.231396,201.151968,159.595789,194.695767,99.390848,189.736093,-0.000437,0.031572,94.942775,65.833608,195.157352,4.063052,64.137640,0.689189,803164.188066,0.855138,8.441743,21.911082,3.958977,0.077426,0.066992,32.000000,89.611020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.978824,68.135253,106.489955,67.594937,34.851641,45.303797,53.737013,63.690599,37.417722,31.406336,56.688897,178.992568,74.406359,0.592733,180.220660,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.491081,49.180768,199.661247,163.321879,204.606906,199.414551,89.313815,14.219952,194.998286,-0.000286,49.063965,49.827838,161.256470,200.998700,159.605102,194.701672,99.458962,189.584487,-0.000440,0.031591,95.083002,66.049449,195.025562,4.054958,64.134665,0.689390,803866.904849,0.854380,8.456099,22.079453,3.955857,0.076828,0.067030,32.000000,89.604878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.978299,68.099378,106.538843,67.594937,34.790946,45.303797,53.737013,63.602273,37.417722,31.406336,56.743124,178.627630,74.729909,0.594248,180.198512,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.433864,49.150810,199.661095,163.330290,204.667115,199.403431,89.295644,14.229514,194.963556,-0.000695,48.993078,49.838373,161.277104,200.969934,159.610719,194.558196,99.659150,189.581642,-0.000439,0.031582,95.107563,65.917708,195.006571,4.079827,64.072983,0.689132,803676.324686,0.853671,8.398176,21.957971,3.953802,0.075663,0.065065,32.000000,89.596069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965402,68.081045,106.547710,67.594937,34.790440,45.303797,53.737013,63.519614,37.417722,31.406336,56.738913,178.591288,74.458010,0.593450,180.225735,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.499317,49.154658,199.396744,163.337299,204.725035,199.375370,89.372572,14.224091,194.903872,-0.000664,49.183753,49.828240,161.269554,200.893076,159.644568,194.518548,99.755429,189.401389,-0.000442,0.031592,95.196597,65.873570,194.914511,4.130212,64.062309,0.690517,802920.026269,0.856163,8.437084,21.752945,3.958870,0.073249,0.064120,32.000000,89.605871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970757,68.077263,106.585180,67.594937,34.798407,45.303797,53.737013,63.484075,37.417722,31.406336,56.732465,178.745143,74.753754,0.594208,180.183209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.369099,49.218423,199.194473,163.356924,204.775153,199.284542,89.489345,14.220381,194.686549,-0.000443,49.373032,49.701402,161.279921,200.826575,159.642532,194.521357,99.688470,188.291886,-0.000445,0.031625,95.168533,65.690495,194.760531,4.102500,64.028502,0.689077,802356.155194,0.854081,8.373862,21.588692,3.948504,0.070134,0.061234,32.000000,89.605859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.982622,68.091234,106.624560,67.594937,34.705503,45.303797,53.737013,63.437478,37.417722,31.406336,56.809873,178.978689,74.553167,0.590523,180.185097,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.298244,49.311872,199.397096,163.370661,204.769791,199.299457,89.534615,14.227516,194.732092,-0.000703,49.624543,49.588333,161.314333,200.692797,159.680780,194.440158,99.561145,189.313562,-0.000446,0.031596,94.783502,65.712006,194.740582,4.119652,64.009030,0.690353,802557.054353,0.855185,8.571127,21.236179,3.954696,0.061472,0.056519,32.000000,89.577232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.986603,68.099382,106.668095,67.594937,34.696719,45.303797,53.737013,63.409261,37.417722,31.406336,56.933727,179.069229,74.793812,0.592896,180.213186,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.254740,49.429786,199.156002,163.425612,204.714501,199.302312,89.376035,14.222236,194.717332,-0.000587,49.687946,49.643642,161.284091,200.575472,159.636545,194.338720,99.557587,189.051178,-0.000445,0.031633,94.717398,65.747565,194.706260,4.144316,63.961231,0.692201,803472.477419,0.856382,8.737329,21.749838,3.964295,0.069251,0.062333,32.000000,89.561871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.989302,68.061746,106.687242,67.594937,34.682833,45.303797,53.737013,63.375021,37.417722,31.406336,57.044640,178.752070,74.447958,0.592390,180.139031,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.273871,49.477887,198.905166,163.457293,204.723834,199.289566,89.432493,14.226517,194.532680,-0.000230,49.502156,49.708675,161.327656,200.415680,159.671542,194.114669,99.551219,188.901523,-0.000445,0.031612,94.891039,65.778146,194.506429,4.196576,63.947744,0.692915,803857.427706,0.859025,8.899951,21.654329,3.962930,0.068762,0.062434,32.000000,89.588281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.995093,68.063808,106.767653,67.594937,34.641063,45.303797,53.737013,63.352052,37.417722,31.406336,57.224402,178.864987,74.299903,0.595311,180.204806,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.335038,49.464418,199.027355,163.437107,204.626371,199.345251,89.377664,14.222807,194.442511,-0.000234,49.457459,49.777575,161.351909,200.493680,159.702622,194.143228,99.452253,189.228212,-0.000446,0.031640,95.134409,65.610917,194.512508,4.249449,63.954488,0.692247,803922.659870,0.858181,8.928387,21.604146,3.956432,0.069518,0.061778,32.000000,89.578218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.991175,68.075684,106.842515,67.594937,34.580217,45.303797,53.737013,63.355091,37.417722,31.406336,57.303685,178.755327,74.488237,0.595796,180.216883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.362558,49.425663,198.845398,163.410753,204.604941,199.293088,89.421994,14.233509,194.433111,-0.000347,49.310699,49.602286,161.325839,200.461163,159.725815,194.095748,99.430445,188.743316,-0.000445,0.031616,95.737192,65.622273,194.250083,4.266573,63.925819,0.691891,804410.369015,0.857754,8.852086,21.826516,3.954052,0.075875,0.065985,32.000000,89.545614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.977319,68.028524,106.885323,67.594937,34.623452,45.303797,53.737013,63.307781,37.417722,31.406336,57.368078,178.843988,74.250307,0.594048,180.207914,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.266786,49.404499,198.776658,163.400380,204.561714,199.275744,89.433840,14.228087,194.391569,-0.000259,49.362169,49.603848,161.339954,200.316132,159.752757,194.021548,99.452028,188.951249,-0.000445,0.031647,95.836836,65.522431,194.432456,4.268730,63.909610,0.693781,804471.146931,0.859764,8.979663,21.661159,3.964614,0.074034,0.063948,32.000000,89.571501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.994568,68.027098,106.928211,67.594937,34.564571,45.303797,53.737013,63.213260,37.417722,31.406336,57.400669,178.867680,74.472903,0.597248,180.125695,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.211768,49.372341,199.019921,163.354681,204.501355,199.310725,89.388650,14.225946,194.291039,-0.000010,49.180903,49.529748,161.338334,200.347099,159.716501,193.975892,99.173691,188.946006,-0.000446,0.031619,96.190354,65.657019,194.274989,4.293454,63.896267,0.692219,804062.991623,0.858066,8.862282,21.722130,3.954433,0.067150,0.060235,32.000000,89.590158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006887,68.047348,107.005372,67.594937,34.514592,45.303797,53.737013,63.280460,37.417722,31.406336,57.441909,178.777300,74.616630,0.594034,180.227623,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.152662,49.306925,198.707759,163.343186,204.437138,199.285880,89.450042,14.221522,194.260302,-0.000199,49.143962,49.569345,161.310221,200.246124,159.711671,193.885578,99.090889,188.805930,-0.000445,0.031607,96.243823,65.602281,194.212480,4.312949,63.834225,0.693714,805247.190953,0.859619,8.886696,21.998487,3.963611,0.064501,0.057098,32.000000,89.585122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.971272,68.014562,107.004410,67.594937,34.580668,45.303797,53.737013,63.246574,37.417722,31.406336,57.436882,178.900085,74.140549,0.594046,180.220149,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.077394,49.297855,198.425962,163.336738,204.465057,199.228081,89.422048,14.221522,194.099969,-0.000247,49.124527,49.356552,161.321122,200.091185,159.722970,193.765626,99.129805,188.656728,-0.000444,0.031623,95.678085,64.943469,194.107080,4.318335,63.741134,0.694105,805368.206933,0.859889,8.882110,22.028337,3.962058,0.069075,0.062739,32.000000,89.618789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.928952,68.036195,107.072024,67.594937,34.383517,45.303797,53.737013,63.224712,37.417722,31.406336,57.473831,178.844096,74.139008,0.597617,180.220621,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.910207,49.241785,198.970370,163.252351,204.487522,199.184078,89.456635,14.222378,194.273252,-0.000060,49.109247,49.161021,161.317521,200.143252,159.716727,193.842267,99.110487,188.831762,-0.000443,0.031623,95.612336,64.776396,194.342395,4.353749,63.725898,0.695119,805065.684026,0.861324,8.950582,21.932986,3.962386,0.070511,0.062681,32.000000,89.661715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.933689,68.011413,107.076734,67.594937,34.365033,45.303797,53.737013,63.304882,37.417722,31.406336,57.454921,178.913269,74.123161,0.597629,180.167316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.827014,49.193686,198.868218,163.106007,204.619788,199.111589,89.424674,14.226945,194.401214,0.000129,49.017314,49.168024,161.288397,200.317274,159.730837,194.059358,99.319655,188.974267,-0.000443,0.031645,95.205082,64.769364,194.451220,4.325390,63.821441,0.698474,805056.030996,0.863871,9.067069,22.018506,3.986567,0.071525,0.063429,32.000000,89.640415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.921854,68.027834,107.038746,67.594937,34.472618,45.303797,53.737013,63.360160,37.417722,31.406336,57.462499,178.849349,74.102618,0.600499,180.199968,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.787721,49.175271,198.748702,163.028632,204.641652,199.067315,89.520232,14.225090,194.451822,0.000068,49.171483,49.273378,161.246712,200.336947,159.701869,194.140296,99.432663,189.068397,-0.000445,0.031613,95.338030,65.002904,194.428481,4.303020,63.855230,0.697845,803971.743730,0.865351,9.104999,21.863203,3.991173,0.076413,0.066944,32.000000,89.612752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.902786,68.023696,107.032698,67.594937,34.429333,45.303797,53.737013,63.342930,37.417722,31.406336,57.433284,179.040464,74.586623,0.601024,180.126010,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.981582,49.209078,198.950690,163.034799,204.488194,199.053334,89.444149,14.224091,194.348185,-0.000313,49.181937,49.300968,161.259926,200.194872,159.681980,193.961324,99.100061,188.560536,-0.000442,0.031563,95.365170,65.148435,194.310986,4.331874,63.856853,0.697472,803377.583781,0.864948,9.127257,21.785758,3.991922,0.076501,0.066569,32.000000,89.653608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.905762,68.048722,107.077534,67.594937,34.345262,45.303797,53.737013,63.312085,37.417722,31.406336,57.483608,178.888298,74.264980,0.597121,180.219204,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.883165,49.197259,198.944178,163.076571,204.406806,199.050751,89.470832,14.223235,194.295192,-0.000403,48.996718,49.412356,161.285558,200.269365,159.672275,193.982144,98.866853,188.732878,-0.000441,0.031584,95.442790,65.086647,194.277825,4.332287,63.823749,0.695573,804372.276692,0.861975,8.960639,21.926328,3.980480,0.073906,0.064761,32.000000,89.722850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.913324,68.075016,107.064704,67.594937,34.366297,45.303797,53.737013,63.262921,37.417722,31.406336,57.502372,178.941664,74.135340,0.598090,180.198158,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.042162,49.151909,198.850584,163.076010,204.270663,199.013154,89.368272,14.221237,194.239913,-0.000120,48.786644,49.399150,161.261712,200.341575,159.681511,194.029529,98.959561,188.574822,-0.000441,0.031595,95.422379,65.251925,194.336685,4.269321,63.889163,0.697104,805352.969576,0.863567,9.050495,22.224744,3.988203,0.063774,0.058576,32.000000,89.670152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.901095,68.041965,107.069497,67.594937,34.551188,45.303797,53.737013,63.211467,37.417722,31.406336,57.463525,178.736543,74.452287,0.600143,180.191352,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.094505,48.910048,199.125065,163.034239,204.236004,198.941375,89.465746,14.233224,194.533994,-0.000307,48.324344,49.482934,161.275522,200.282453,159.715301,194.087313,99.188967,189.109832,-0.000441,0.031578,95.257642,65.262442,194.478873,4.214156,63.908348,0.693950,804506.490951,0.861233,8.840962,22.072235,3.973661,0.077024,0.066421,32.000000,89.702126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.909708,68.032713,107.082161,67.594937,34.426929,45.303797,53.737013,63.118382,37.417722,31.406336,57.327567,178.931493,74.459477,0.595494,180.316136,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.175659,48.804787,199.136049,163.005644,204.198202,198.872700,89.517992,14.237077,194.492738,-0.000413,48.382852,49.624210,161.229211,200.531436,159.674168,194.233446,99.090813,189.130662,-0.000439,0.031552,95.111899,65.494503,194.455968,4.161332,63.964422,0.693016,802667.968245,0.858400,8.545139,22.045104,3.974988,0.069097,0.062191,32.000000,89.675487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.934500,67.996005,107.084274,67.594937,34.546769,45.303797,53.737013,63.102765,37.417722,31.406336,57.095374,179.035985,74.339521,0.594814,180.384271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.238231,48.766036,199.333035,163.006204,204.052200,198.918743,89.522350,14.220381,194.580314,-0.000221,48.369316,49.631879,161.228201,200.595308,159.646803,194.300358,99.091616,189.334831,-0.000440,0.031608,95.052583,65.521259,194.705873,4.114939,64.022751,0.690962,802373.946395,0.855806,8.356298,22.151124,3.968778,0.076913,0.066561,32.000000,89.677920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.941268,67.981160,107.069162,67.594937,34.628115,45.303797,53.737013,62.973266,37.417722,31.406336,56.950276,179.044701,74.485449,0.594529,180.303390,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.320891,48.790771,199.541414,163.070964,203.868058,198.904419,89.508872,14.223806,194.735409,-0.000072,48.576132,49.734878,161.225843,200.689576,159.650088,194.308835,99.108861,189.429997,-0.000438,0.031608,95.158383,65.647527,194.747640,4.075536,64.063211,0.690129,802373.935546,0.854683,8.253175,22.227394,3.967756,0.067558,0.061195,32.000000,89.612215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.927461,67.963161,107.122049,67.594937,34.779528,45.303797,53.737013,62.935935,37.417722,31.406336,56.838935,179.017744,74.634898,0.593189,180.283917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.378833,48.781701,199.477776,163.141331,203.717546,198.849554,89.414718,14.222378,194.608626,-0.000256,48.437408,49.595541,161.233113,200.604971,159.635160,194.247921,99.152181,189.291121,-0.000438,0.031626,95.072615,65.735456,194.619602,4.060749,64.005856,0.689204,802202.779226,0.853247,8.192966,22.246051,3.965379,0.071394,0.063775,32.000000,89.642224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.874486,67.969545,107.165390,67.594937,34.645228,45.303797,53.737013,62.847457,37.417722,31.406336,56.787604,178.829436,74.495354,0.591582,180.303390,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.312229,48.800390,199.948863,163.172170,203.580261,198.811397,89.489937,14.231797,194.558063,-0.000603,48.559406,49.745793,161.259442,200.655163,159.634812,194.222136,99.004735,189.259566,-0.000439,0.031641,94.960170,65.795188,194.589210,4.058170,63.974249,0.688738,801708.387165,0.852795,8.124418,22.150334,3.959555,0.074518,0.064721,32.000000,89.578328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.849617,67.959178,107.198974,67.594937,34.777777,45.303797,53.737013,62.829092,37.417722,31.406336,56.663358,178.979874,74.449352,0.591758,180.273689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.418479,48.787473,199.398338,163.163479,203.514478,198.840822,89.453171,14.224947,194.661860,-0.000634,48.587305,49.743004,161.217623,200.651901,159.642227,194.273796,99.009137,188.854735,-0.000439,0.031603,94.979398,65.952673,194.669323,4.070772,64.047452,0.690989,802250.700495,0.853215,8.211481,22.285870,3.974160,0.064990,0.059619,32.000000,89.629014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.853227,67.924112,107.260593,67.594937,34.711106,45.303797,53.737013,62.721461,37.417722,31.406336,56.587963,178.906341,74.780313,0.593766,180.279511,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.374350,48.817704,199.906977,163.179459,203.329009,198.937562,89.404657,14.224091,194.663292,-0.000278,48.629377,49.859753,161.236296,200.603096,159.668091,194.353288,99.256437,188.978105,-0.000442,0.031618,95.056150,65.893009,194.750699,4.050859,64.060272,0.687590,802158.138903,0.851659,8.089522,22.128541,3.954866,0.067701,0.061774,32.000000,89.560264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.859741,67.911091,107.268343,67.594937,34.670652,45.303797,53.737013,62.649094,37.417722,31.406336,56.528968,178.809314,74.671215,0.588904,180.396309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.241409,48.854807,198.904225,163.211139,203.089126,198.985562,89.496559,14.222378,194.542924,-0.000098,48.872423,49.598303,161.208075,200.599589,159.635296,194.279702,99.229502,188.595389,-0.000440,0.031566,95.117809,65.722551,194.590070,4.027565,64.039194,0.689662,801761.070493,0.853440,8.165021,21.927871,3.968428,0.065850,0.060423,32.000000,89.540326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.855961,67.887335,107.226135,67.594937,34.600692,45.303797,53.737013,62.671677,37.417722,31.406336,56.482793,178.993119,74.456469,0.591659,180.321722,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.206123,48.938357,198.879393,163.247304,203.019138,198.978691,89.407389,14.229514,194.472590,-0.000015,49.013148,49.609986,161.234204,200.544096,159.653571,194.220994,99.115149,189.013238,-0.000440,0.031583,95.127395,65.724785,194.491315,4.012551,64.003422,0.689266,802327.831848,0.855371,8.338677,21.810077,3.958970,0.066838,0.060803,32.000000,89.555706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.842905,67.881321,107.228488,67.594937,34.565082,45.303797,53.737013,62.622747,37.417722,31.406336,56.499367,178.814779,74.569015,0.592830,180.433642,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.148740,48.995248,198.722442,163.276181,203.042090,198.935707,89.478816,14.219239,194.371444,-0.000131,49.049413,49.547894,161.236949,200.315928,159.656322,194.029650,99.185269,188.933912,-0.000442,0.031544,95.387773,65.475358,194.348719,3.987937,63.971490,0.690178,803009.866559,0.857066,8.458519,22.082434,3.961258,0.065516,0.060533,32.000000,89.555221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.838882,67.856904,107.227217,67.594937,34.435518,45.303797,53.737013,62.638423,37.417722,31.406336,56.503994,178.957632,74.434312,0.592388,180.419912,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.185021,49.026855,198.613172,163.312347,203.195693,198.935248,89.483666,14.229228,194.256894,-0.000391,48.875133,49.585498,161.277608,200.230018,159.666192,193.914961,99.220843,188.872892,-0.000442,0.031543,95.477790,65.733158,194.406840,3.988261,63.895654,0.690808,802798.294422,0.857424,8.574470,21.982337,3.962661,0.069140,0.062411,32.000000,89.596871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.863873,67.845346,107.219937,67.594937,34.580607,45.303797,53.737013,62.563037,37.417722,31.406336,56.508222,178.967333,74.679946,0.593705,180.273689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.192465,48.999096,198.549389,163.289918,203.168495,198.929850,89.363697,14.232082,194.306164,-0.000517,49.006894,49.667134,161.255547,200.324531,159.683240,194.105729,99.172593,188.890764,-0.000443,0.031522,95.593440,65.731601,194.328278,4.001248,63.848144,0.690972,802692.052317,0.856763,8.568731,21.923699,3.957619,0.072023,0.062915,32.000000,89.582153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.827884,67.820088,107.255607,67.594937,34.340703,45.303797,53.737013,62.548204,37.417722,31.406336,56.450971,178.727395,74.494913,0.591191,180.168457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.155108,49.046369,198.520487,163.292722,203.069199,198.880650,89.569291,14.225803,194.361338,-0.000376,48.956534,49.611149,161.234593,200.283024,159.671656,193.982594,99.109958,188.972635,-0.000444,0.031526,96.017063,65.582549,194.343862,4.009832,63.876091,0.691158,802770.148025,0.857681,8.533311,21.978705,3.955761,0.075462,0.065309,32.000000,89.591828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.822169,67.803959,107.284177,67.594937,34.539331,45.303797,53.737013,62.491194,37.417722,31.406336,56.470858,179.138582,74.335706,0.592378,180.191628,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.238909,49.043345,198.486244,163.288797,203.073620,198.795552,89.551869,14.218240,194.252280,-0.000400,48.799647,49.640296,161.266900,200.032287,159.689345,194.015450,99.069391,188.767387,-0.000444,0.031515,96.017014,65.699790,194.163677,4.005211,63.818917,0.691170,802984.572138,0.856323,8.619035,22.072282,3.958131,0.066009,0.057920,32.000000,89.701279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.814693,67.822674,107.284128,67.594937,34.291270,45.303797,53.737013,62.441239,37.417722,31.406336,56.447387,179.103739,74.649865,0.593917,180.196939,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.150981,48.982880,198.644636,163.273097,203.157701,198.795758,89.476888,14.219382,194.418493,-0.000463,48.859935,49.516036,161.235880,200.252627,159.688380,194.086020,98.981773,188.908753,-0.000443,0.031468,96.333882,65.398397,194.202018,3.996239,63.896556,0.690369,802662.103453,0.854528,8.529786,22.035259,3.950847,0.076932,0.066720,32.000000,89.656915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.820685,67.812456,107.217967,67.594937,34.449243,45.303797,53.737013,62.431707,37.417722,31.406336,56.359237,178.953776,74.433872,0.590204,180.186632,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.229460,48.980682,198.683116,163.296086,203.313960,198.719396,89.510238,14.223806,194.305079,-0.000427,48.725210,49.483912,161.281395,200.265532,159.705751,193.998850,98.942588,189.013570,-0.000443,0.031453,96.376838,65.528931,194.390812,3.996046,63.879337,0.690880,802962.805218,0.856767,8.559797,22.176326,3.960932,0.063962,0.058390,32.000000,89.645695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.865566,67.824995,107.133005,67.594937,34.328267,45.303797,53.737013,62.392378,37.417722,31.406336,56.337609,179.020476,74.229470,0.593075,180.430573,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.261100,48.913072,198.777716,163.287956,203.474007,198.760567,89.351160,14.229514,194.332524,-0.000456,48.444444,49.584646,161.268825,200.187410,159.696920,194.034546,98.937402,188.869749,-0.000444,0.031409,96.592947,65.808096,194.354425,3.999641,63.804240,0.689924,802689.386363,0.854626,8.476839,22.255120,3.955510,0.075332,0.065753,32.000000,89.734134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.886126,67.800675,107.040772,67.594937,34.312876,45.303797,53.737013,62.317328,37.417722,31.406336,56.246796,178.702319,74.097116,0.593725,180.220109,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.256801,48.841340,198.728943,163.225717,203.419927,198.633087,89.438898,14.226232,194.346403,-0.000446,48.480430,49.468795,161.266985,200.386527,159.705241,194.012359,98.828696,189.002283,-0.000442,0.031410,96.652993,65.351503,194.259121,3.990311,63.763275,0.690580,802651.641769,0.855561,8.376699,22.205953,3.954902,0.075074,0.065099,32.000000,89.687126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.915219,67.813199,107.030465,67.594937,34.284883,45.303797,53.737013,62.273416,37.417722,31.406336,56.098914,178.877795,74.165054,0.594652,180.199063,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.902796,48.838591,198.873731,163.168245,203.548350,198.536488,89.336887,14.226802,194.460236,-0.000426,48.735976,49.244389,161.273723,200.437983,159.715004,194.161566,98.988913,188.952739,-0.000442,0.031435,96.481868,64.863968,194.475877,3.978440,63.750329,0.690360,802369.591902,0.854082,8.309387,22.364748,3.954270,0.069435,0.063732,32.000000,89.690899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.909796,67.800691,107.021438,67.594937,34.338846,45.303797,53.737013,62.313682,37.417722,31.406336,55.990080,178.673774,74.304378,0.593535,180.237694,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.855304,48.865800,198.898527,163.048256,203.697033,198.520993,89.375691,14.226517,194.690887,-0.000506,48.748607,49.109930,161.218862,200.464282,159.731187,194.390102,99.062683,189.259020,-0.000442,0.031434,96.263311,64.714539,194.693572,3.981372,63.906545,0.694907,801865.168678,0.861381,8.671534,22.185808,3.985222,0.076812,0.066681,32.000000,89.639749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.922240,67.816078,107.015821,67.594937,34.470797,45.303797,53.737013,62.428731,37.417722,31.406336,55.936233,178.751381,74.286330,0.596203,180.388677,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.906880,48.901803,198.829982,163.055264,203.851644,198.563994,89.506562,14.218954,194.492266,-0.000489,48.863351,49.142327,161.206004,200.341248,159.649033,194.177349,98.966559,189.352666,-0.000442,0.031427,96.216244,64.915417,194.530192,3.966316,63.788968,0.693868,801672.636766,0.861918,8.747847,22.227716,3.989516,0.064775,0.057027,32.000000,89.669925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.950366,67.860499,107.021551,67.594937,34.279665,45.303797,53.737013,62.455580,37.417722,31.406336,55.874584,179.013124,74.322280,0.596916,180.275853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.988582,48.922141,198.893963,163.102643,203.825925,198.559366,89.482071,14.225518,194.508473,-0.000581,48.733043,49.303694,161.216680,200.392664,159.646177,194.266380,98.868569,189.206437,-0.000442,0.031401,96.010395,65.199195,194.521909,3.958928,63.862478,0.694562,802230.707252,0.859942,8.730525,22.359181,3.984019,0.073749,0.064224,32.000000,89.580206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.952613,67.820735,106.984874,67.594937,34.484488,45.303797,53.737013,62.386541,37.417722,31.406336,55.859496,178.964142,74.466374,0.596126,180.190684,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.984644,48.855356,199.137707,163.135444,203.781379,198.532378,89.462190,14.229514,194.503316,-0.000428,48.532897,49.344563,161.239619,200.302065,159.692504,194.205185,99.203835,189.111835,-0.000440,0.031363,95.977840,65.221977,194.543200,3.951187,63.871638,0.692938,802513.712121,0.858644,8.666477,22.401981,3.978788,0.071641,0.062117,32.000000,89.602792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967158,67.835733,106.980375,67.594937,34.348739,45.303797,53.737013,62.324225,37.417722,31.406336,55.751557,178.924380,74.430864,0.594265,180.190959,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.121349,48.770708,199.644721,163.127594,203.699700,198.609068,89.444058,14.217812,194.526100,-0.000244,48.282854,49.393288,161.241337,200.421328,159.690836,194.167080,99.027672,189.312673,-0.000440,0.031370,95.687060,65.431459,194.481408,3.951986,63.849028,0.693263,800975.300713,0.858632,8.603757,22.030992,3.983978,0.076618,0.067494,32.000000,89.647345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.958266,67.807265,107.008555,67.594937,34.590184,45.303797,53.737013,62.237357,37.417722,31.406336,55.560033,178.888116,74.102692,0.594912,180.217434,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.241737,48.694581,199.219430,163.109932,203.783462,198.542321,89.480012,14.224804,194.382239,-0.000289,48.255337,49.744811,161.212840,200.328507,159.648353,194.091443,99.011607,189.149895,-0.000441,0.031381,95.661811,65.863339,194.498680,3.969108,63.890930,0.693166,801541.569167,0.856327,8.378140,22.282977,3.983227,0.075844,0.066534,32.000000,89.637595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.916003,67.792353,107.065410,67.594937,34.405952,45.303797,53.737013,62.185662,37.417722,31.406336,55.368818,178.960025,74.091833,0.597252,180.137064,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.235747,48.685786,199.146137,163.115259,203.664474,198.550460,89.358669,14.231797,194.297707,-0.000403,48.300810,49.500025,161.183190,200.098198,159.613373,193.974083,98.929554,189.027111,-0.000442,0.031359,95.595518,65.711060,194.289324,3.958299,63.807053,0.689766,800961.345726,0.853231,8.178115,22.237593,3.965218,0.065786,0.058197,32.000000,89.629276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.899856,67.756195,107.106168,67.594937,34.581031,45.303797,53.737013,62.015368,37.417722,31.406336,55.228535,178.717339,74.258084,0.594800,180.093162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.266154,48.698978,199.231391,163.106007,203.558545,198.571092,89.460710,14.225946,194.336801,-0.000414,48.504446,49.596672,161.179486,200.177319,159.652958,194.013540,98.973458,188.823576,-0.000441,0.031337,95.767508,65.826909,194.375821,3.913073,63.849010,0.690573,801284.146777,0.854516,8.175478,22.273269,3.964232,0.067297,0.059018,32.000000,89.742595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.932699,67.767071,107.193822,67.594937,34.740476,45.303797,53.737013,61.962625,37.417722,31.406336,55.098418,178.921421,74.258524,0.593382,180.305436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.302876,48.753394,198.574758,163.143574,203.564341,198.490327,89.469722,14.219952,194.306782,-0.000589,48.699749,49.504424,161.191401,200.289242,159.638543,194.020911,99.144698,188.914547,-0.000443,0.031312,95.681740,65.648902,194.376190,3.868763,63.857412,0.690056,801186.779811,0.853088,8.157411,22.152438,3.963530,0.075272,0.067309,32.000000,89.705223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.900210,67.704958,107.218413,67.594937,34.529608,45.303797,53.737013,61.977878,37.417722,31.406336,55.044496,178.939445,74.491465,0.593324,180.135530,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.263614,48.766311,198.634980,163.173852,203.433149,198.470182,89.342886,14.232225,194.344551,-0.000609,48.636658,49.667277,161.194856,200.070411,159.624309,193.894326,98.989360,188.926330,-0.000445,0.031331,95.624382,65.777483,194.261689,3.852994,63.799210,0.687702,800310.458197,0.852093,8.174093,22.015590,3.947583,0.071569,0.062243,32.000000,89.620784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.797782,67.690476,107.181748,67.594937,34.169746,45.303797,53.737013,61.918904,37.417722,31.406336,54.953136,178.685773,74.283542,0.589529,180.159488,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.291599,48.817154,198.935576,163.198523,203.394004,198.439708,89.438948,14.222378,194.151982,-0.000720,48.876190,49.584008,161.197729,200.044907,159.614011,193.774957,98.764873,188.870450,-0.000444,0.031318,95.660245,65.624701,194.085583,3.857380,63.791168,0.688922,800902.111735,0.853989,8.227354,22.175380,3.951864,0.063270,0.056942,32.000000,89.681026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.778543,67.676182,107.175600,67.594937,34.420301,45.303797,53.737013,61.861868,37.417722,31.406336,54.913240,178.877895,74.627929,0.591688,180.255160,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.344791,48.883664,198.459903,163.232165,203.284735,198.306935,89.338955,14.224234,194.080780,-0.000970,48.730774,49.599021,161.197240,199.912699,159.604108,193.780072,98.831505,188.858593,-0.000443,0.031345,95.803237,65.620512,194.110770,3.868872,63.720309,0.689424,801713.036933,0.852535,8.249439,22.378746,3.955642,0.071135,0.063812,32.000000,89.638460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.777587,67.656500,107.121536,67.594937,34.099031,45.303797,53.737013,61.797073,37.417722,31.406336,54.898872,178.677910,74.140109,0.589312,180.017906,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.266177,48.870472,199.138269,163.217867,203.144126,198.211874,89.366897,14.223806,194.023149,-0.000846,48.612105,49.565293,161.229064,199.943748,159.640138,193.708748,99.036677,188.753690,-0.000445,0.031381,95.967550,65.684936,194.022073,3.863658,63.741675,0.688021,801022.833983,0.852075,8.261319,22.307631,3.942015,0.076510,0.066542,32.000000,89.656043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.757954,67.656791,107.118496,67.594937,34.298695,45.303797,53.737013,61.738504,37.417722,31.406336,54.818249,178.733794,74.265861,0.591325,179.933563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
