OSU 80 Ton Compressor Load Stand
50.124053,48.815780,198.977343,163.171048,202.921234,198.183249,89.448362,14.221237,194.125344,-0.000836,48.650331,49.335474,161.185852,200.008211,159.634489,193.815864,98.948571,188.717331,-0.000446,0.031394,96.014152,65.403519,194.079873,3.863229,63.770812,0.690102,799942.364690,0.852851,8.328882,22.062792,3.961675,0.066696,0.060792,32.000000,89.643226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.720181,67.650963,107.084851,67.594937,34.237759,45.303797,53.737013,61.729425,37.417722,31.406336,54.679969,178.896724,74.013624,0.592308,180.327111,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.092319,48.831446,198.338384,163.192075,202.736250,198.089763,89.420816,14.221237,194.007669,-0.000811,48.865725,49.399637,161.195107,199.877409,159.630209,193.695097,98.698351,188.782954,-0.000446,0.031395,96.593862,65.574226,194.027173,3.858668,63.755017,0.690920,800213.908097,0.854507,8.420427,22.137146,3.969698,0.067657,0.062397,32.000000,89.599607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.719198,67.628757,107.022989,67.594937,34.022854,45.303797,53.737013,61.750840,37.417722,31.406336,54.604521,178.841631,74.341869,0.595303,180.189189,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.057369,48.878442,198.933791,163.252070,202.726396,197.978875,89.377536,14.222807,194.007768,-0.000930,48.731917,49.428821,161.210770,199.799226,159.621054,193.661138,98.588178,188.645279,-0.000447,0.031403,96.516040,65.547698,193.928400,3.846550,63.714557,0.689582,800860.334571,0.855007,8.468788,22.412186,3.959457,0.065522,0.056927,32.000000,89.645640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.727369,67.605323,106.966314,67.594937,34.118832,45.303797,53.737013,61.750368,37.417722,31.406336,54.584270,178.755073,73.956544,0.591380,180.238638,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.021158,48.803413,199.065883,163.238333,202.643324,197.910893,89.445916,14.225803,193.981509,-0.001122,48.406706,49.375290,161.214433,199.791785,159.624725,193.653378,98.634332,188.701819,-0.000447,0.031447,96.684076,65.481269,194.068613,3.826078,63.664757,0.691671,800991.850694,0.855720,8.551813,22.470280,3.974116,0.074310,0.065001,32.000000,89.661858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.728926,67.590654,106.911421,67.594937,34.131959,45.303797,53.737013,61.813172,37.417722,31.406336,54.474135,178.891833,74.100637,0.595884,180.175145,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.109952,48.711620,198.304455,163.202448,202.503572,197.789232,89.305183,14.220381,194.011225,-0.001195,48.259394,49.305866,161.195489,199.853394,159.638121,193.677454,98.623801,188.587188,-0.000443,0.031455,96.726385,65.421612,194.007716,3.825539,63.686790,0.692589,800402.395786,0.855279,8.514132,22.445517,3.979634,0.068833,0.060716,32.000000,89.598087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.742864,67.584238,106.825406,67.594937,34.189416,45.303797,53.737013,61.709478,37.417722,31.406336,54.216038,178.610366,74.134313,0.595049,180.120424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.030266,48.653082,198.255546,163.159274,202.358386,197.772141,89.407106,14.219667,194.007570,-0.001174,48.369929,49.262594,161.200817,199.893617,159.652118,193.731012,98.452517,188.751511,-0.000443,0.031460,96.845305,65.452590,194.049424,3.850087,63.686339,0.688712,799584.964113,0.854192,8.330793,22.412675,3.957387,0.062638,0.055770,32.000000,89.601045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.765352,67.595964,106.726465,67.594937,33.846872,45.303797,53.737013,61.653377,37.417722,31.406336,54.026139,178.814211,73.940623,0.591654,180.267828,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.082994,48.652807,198.432727,163.155068,202.275362,197.740629,89.277496,14.225090,194.042738,-0.000872,48.362483,49.318860,161.169004,199.827931,159.638691,193.818902,98.359134,188.837411,-0.000444,0.031530,97.021839,65.257575,194.044242,3.869961,63.685618,0.689399,800121.990208,0.854515,8.354405,22.646128,3.962712,0.068238,0.061969,32.000000,89.601207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.781263,67.570303,106.749698,67.594937,33.804083,45.303797,53.737013,61.612499,37.417722,31.406336,53.883706,178.554993,73.892054,0.593792,180.057403,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.074195,48.597293,198.441065,163.136565,202.161321,197.646543,89.463093,14.229371,193.971021,-0.000651,48.068500,49.375609,161.179768,199.794863,159.624251,193.728656,98.399337,188.818186,-0.000446,0.031534,97.038289,65.441711,194.113134,3.800531,63.734445,0.689086,800272.685601,0.854617,8.299761,22.771996,3.962078,0.069500,0.061796,32.000000,89.604101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.822205,67.598870,106.788341,67.594937,34.059723,45.303797,53.737013,61.591525,37.417722,31.406336,53.670161,178.926186,74.012963,0.593905,180.120031,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.123255,48.461532,199.184670,163.087504,202.090181,197.605284,89.505540,14.225946,194.041797,-0.000428,47.863970,49.401910,161.172755,199.808400,159.635672,193.692635,98.408057,188.658050,-0.000450,0.031513,97.284478,65.660449,194.083766,3.722473,63.748671,0.688239,799609.697426,0.852471,8.253317,22.724522,3.962941,0.074716,0.065134,32.000000,89.629133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.820269,67.601506,106.721395,67.594937,33.829252,45.303797,53.737013,61.504663,37.417722,31.406336,53.394387,179.011080,74.181488,0.592660,180.249732,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.220715,48.401073,199.567191,163.058068,202.091368,197.640505,89.439506,14.227944,194.081385,-0.000289,47.917913,49.547665,161.162970,199.788870,159.608172,193.783782,98.317500,188.662823,-0.000454,0.031492,97.235483,65.633043,194.097185,3.654861,63.751664,0.688909,798987.605212,0.850635,8.067002,22.655234,3.973897,0.068323,0.062687,32.000000,89.592814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.822742,67.566533,106.572370,67.594937,33.860058,45.303797,53.737013,61.462745,37.417722,31.406336,53.057831,178.879012,74.259331,0.592022,180.213068,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.175117,48.402722,198.945627,163.056666,202.028325,197.589337,89.429709,14.228372,193.951227,-0.000496,48.116713,49.457128,161.153351,199.740370,159.606817,193.734665,98.435044,188.755319,-0.000455,0.031491,97.113443,65.724787,194.069387,3.628934,63.740755,0.688617,799171.270042,0.848878,7.905491,22.747866,3.973760,0.062055,0.057220,32.000000,89.525797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.843660,67.592084,106.577054,67.594937,33.906938,45.303797,53.737013,61.417754,37.417722,31.406336,52.835900,178.859419,74.160725,0.591971,180.219047,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.285993,48.483518,198.762343,163.105727,202.061968,197.507579,89.448482,14.222378,193.966480,-0.000545,48.220089,49.442525,161.130516,199.693276,159.555323,193.695913,98.470101,188.894936,-0.000454,0.031520,97.306285,65.528484,194.060293,3.603015,63.712682,0.687580,798600.052543,0.850167,7.954791,22.665041,3.965026,0.075732,0.065826,32.000000,89.545399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.804328,67.561387,106.574398,67.594937,34.145957,45.303797,53.737013,61.395190,37.417722,31.406336,52.690921,178.896964,74.339742,0.590971,180.235845,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.125935,48.519793,198.845737,163.131239,202.106240,197.444673,89.455716,14.231512,193.755300,-0.000614,48.214966,49.391394,161.167486,199.675010,159.583707,193.566351,98.610550,188.398839,-0.000457,0.031512,97.305442,65.584337,193.916710,3.566777,63.662467,0.685950,798197.185035,0.847745,7.921562,22.682774,3.952638,0.070050,0.062592,32.000000,89.635394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.817355,67.509528,106.533369,67.594937,34.172704,45.303797,53.737013,61.351714,37.417722,31.406336,52.537853,178.911433,74.132332,0.587892,180.152446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.997765,48.523916,199.065323,163.124510,202.102308,197.365350,89.469180,14.219096,193.905014,-0.000591,48.289220,49.257963,161.164796,199.657865,159.589295,193.578872,98.669757,188.332554,-0.000459,0.031494,97.201700,65.184933,193.828752,3.546536,63.579996,0.688528,797719.602669,0.850506,8.122502,22.354616,3.966923,0.067444,0.060953,32.000000,89.603563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.856301,67.471173,106.588884,67.594937,33.749656,45.303797,53.737013,61.360507,37.417722,31.406336,52.341543,178.938360,74.166595,0.591286,180.144578,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.629010,48.578880,198.714404,163.081897,202.196752,197.347287,89.475465,14.232225,194.059190,-0.000324,48.688805,48.916815,161.159778,199.862792,159.617023,193.751719,98.732280,188.425834,-0.000459,0.031532,96.798104,64.735929,194.172278,3.476106,63.415000,0.691275,797357.965615,0.851934,8.254542,22.263977,3.981272,0.070042,0.062066,32.000000,89.581980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.863209,67.440228,106.638933,67.594937,33.994292,45.303797,53.737013,61.514856,37.417722,31.406336,52.200358,178.950930,74.142163,0.594054,180.181714,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.616870,48.775380,199.203686,163.010129,202.296123,197.280223,89.403909,14.230085,194.065057,-0.000505,48.917951,48.968441,161.134982,199.764589,159.592931,193.778100,98.530393,188.769764,-0.000462,0.031504,96.438028,64.742119,194.081379,3.508683,63.485895,0.696852,797719.547296,0.859511,8.695395,22.243109,4.003997,0.072222,0.063485,32.000000,89.545478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.884379,67.422751,106.650076,67.594937,33.985222,45.303797,53.737013,61.626655,37.417722,31.406336,52.163510,178.807817,74.021327,0.596029,180.127151,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.695463,48.816055,198.631665,163.047134,202.335773,197.194372,89.492042,14.223377,193.843267,-0.000700,48.659733,48.942567,161.152028,199.737169,159.547886,193.606785,98.222552,188.615977,-0.000463,0.031503,96.378498,64.928335,193.851960,3.536034,63.515519,0.697643,798733.564683,0.860616,8.904497,22.575156,4.014838,0.069484,0.061958,32.000000,89.481488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.894904,67.400843,106.571787,67.594937,33.691201,45.303797,53.737013,61.519675,37.417722,31.406336,52.181362,178.984083,73.802546,0.598348,180.112045,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.789887,48.696230,199.037566,163.051059,202.359096,197.155446,89.393936,14.225518,193.624930,-0.000608,48.382417,48.924240,161.156039,199.471836,159.555294,193.287858,97.997367,188.480179,-0.000461,0.031509,96.384215,64.948281,193.751800,3.570788,63.490583,0.694682,799523.464010,0.857982,8.863632,22.824817,3.996978,0.076674,0.066523,32.000000,89.508374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.905974,67.378231,106.510222,67.594937,33.639674,45.303797,53.737013,61.482336,37.417722,31.406336,52.012343,178.787872,73.820521,0.597854,180.056695,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.784890,48.540405,199.136370,163.011250,202.412782,197.136303,89.501875,14.222521,193.605753,-0.000426,47.759126,49.023741,161.103090,199.491509,159.540643,193.346141,97.995777,188.248319,-0.000459,0.031505,96.236949,65.042318,193.697734,3.573307,63.482037,0.694407,799761.678174,0.856656,8.645973,22.998602,3.997550,0.065883,0.060722,32.000000,89.487705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.845836,67.336228,106.457311,67.594937,33.829162,45.303797,53.737013,61.509462,37.417722,31.406336,51.642281,179.003749,73.842384,0.597237,180.043792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.847112,48.257897,198.547663,162.902478,202.212641,197.031742,89.387052,14.224947,193.580231,-0.000398,47.529072,49.049396,161.064496,199.492304,159.523812,193.426470,98.157479,188.468671,-0.000456,0.031514,95.892510,65.061569,193.667039,3.565063,63.516691,0.694400,799289.410590,0.855260,8.495321,22.912363,3.999936,0.068703,0.061659,32.000000,89.538256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.854675,67.335103,106.474672,67.594937,33.569043,45.303797,53.737013,61.483527,37.417722,31.406336,51.214792,178.774104,74.137174,0.596973,180.134311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.964381,48.220523,198.455966,162.896591,202.091336,196.981887,89.509222,14.228658,193.650297,-0.000206,47.796660,49.114345,161.046291,199.466494,159.493522,193.284315,98.142638,188.395658,-0.000455,0.031523,95.480003,65.262613,193.642849,3.525813,63.639731,0.690798,797458.455772,0.854035,8.148418,22.834132,3.983133,0.067247,0.060713,32.000000,89.525699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.845360,67.324928,106.476679,67.594937,33.568521,45.303797,53.737013,61.383835,37.417722,31.406336,50.805838,179.018445,74.330277,0.591838,180.160471,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.975288,48.250202,198.590052,162.967517,202.009258,196.887393,89.473021,14.226517,193.561698,-0.000308,47.792511,49.325810,161.062353,199.373347,159.490788,193.282337,98.049946,188.070138,-0.000456,0.031511,95.594247,65.309152,193.469718,3.581587,63.608737,0.687526,797049.365272,0.850338,7.989845,22.821324,3.971949,0.077021,0.066759,32.000000,89.565529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.875964,67.318992,106.547193,67.594937,33.580818,45.303797,53.737013,61.333959,37.417722,31.406336,50.544998,178.946042,74.304305,0.588642,180.207049,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.010791,48.253775,199.414572,162.979011,201.913246,196.843079,89.463004,14.224091,193.417899,-0.000544,47.647695,49.373415,161.041903,199.220386,159.492137,193.151973,97.894870,187.946750,-0.000462,0.031524,95.691543,65.465345,193.429113,3.605982,63.531134,0.687796,797063.461190,0.850139,8.008262,22.790646,3.973765,0.065049,0.059408,32.000000,89.621873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.879940,67.305497,106.582177,67.594937,33.622241,45.303797,53.737013,61.321832,37.417722,31.406336,50.260227,178.926008,74.135560,0.588793,180.219008,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.014264,48.237561,198.586640,162.949575,201.767443,196.830273,89.356060,14.228515,193.328183,-0.000432,47.791504,49.252599,161.036231,199.227745,159.425828,193.087946,97.757759,188.168611,-0.000462,0.031512,95.754301,65.419945,193.454584,3.618354,63.520947,0.690111,797417.379618,0.849380,7.975190,22.898916,3.987431,0.073853,0.064363,32.000000,89.620129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.895256,67.280482,106.625429,67.594937,33.491947,45.303797,53.737013,61.296017,37.417722,31.406336,49.956510,178.712120,73.966669,0.591397,180.208465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.926802,48.250752,198.484898,162.928830,201.617411,196.842524,89.542873,14.228943,193.357703,-0.000346,48.056185,49.206083,161.017820,199.098188,159.443907,193.150795,97.920611,187.938217,-0.000463,0.031494,95.911025,65.327097,193.403291,3.610521,63.490764,0.688034,797836.206841,0.850236,7.955392,23.120169,3.970600,0.071607,0.061883,32.000000,89.612577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.922234,67.320448,106.672132,67.594937,33.468316,45.303797,53.737013,61.336852,37.417722,31.406336,49.695925,179.085746,73.791467,0.590868,180.138087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.935075,48.319729,198.461321,162.954341,201.408884,196.780452,89.411704,14.219382,193.333432,-0.000250,48.229820,49.189537,161.002230,199.202303,159.437700,193.106031,97.918751,188.117198,-0.000465,0.031513,96.023280,65.085408,193.449857,3.566467,63.484778,0.689260,797428.360829,0.850201,8.058887,22.869937,3.975518,0.071536,0.062936,32.000000,89.615566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.926598,67.283615,106.727978,67.594937,33.411735,45.303797,53.737013,61.329010,37.417722,31.406336,49.477386,178.823407,73.872171,0.593045,180.098670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.887004,48.378264,198.506660,162.980693,201.187885,196.707854,89.349895,14.228943,193.330409,-0.000272,48.097953,49.218103,160.995669,199.102102,159.401377,193.102554,97.969899,188.057219,-0.000467,0.031494,96.007801,65.235291,193.428744,3.489267,63.506216,0.689095,797355.031217,0.851189,8.119318,22.939686,3.974387,0.073234,0.064180,32.000000,89.657476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.901094,67.283841,106.776250,67.594937,33.365847,45.303797,53.737013,61.312374,37.417722,31.406336,49.285604,178.699791,73.965201,0.592199,180.128253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.916890,48.394752,198.527115,163.024146,201.063839,196.646066,89.453545,14.223948,193.351727,-0.000775,48.116029,49.410470,161.050477,199.142121,159.440480,192.949574,97.887040,187.909062,-0.000469,0.031471,96.297904,65.558805,193.317859,3.442225,63.520009,0.689441,797084.859389,0.852517,8.227531,22.865792,3.979126,0.073245,0.063409,32.000000,89.665879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.923023,67.309167,106.772558,67.594937,33.299615,45.303797,53.737013,61.255172,37.417722,31.406336,49.031064,178.907091,74.012376,0.591951,180.103430,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.979025,48.371118,199.304156,163.022744,200.815047,196.584900,89.399400,14.233795,193.340164,-0.000806,47.977443,49.291017,161.040584,199.136148,159.441487,192.946057,97.816539,187.753056,-0.000473,0.031476,96.505800,65.298298,193.283000,3.436375,63.434725,0.689441,797084.859389,0.852517,8.227531,22.865792,3.979126,0.065906,0.057828,32.000000,89.715964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.923303,67.305286,106.703932,67.594937,33.244154,45.303797,53.737013,61.239650,37.417722,31.406336,48.763647,178.798801,74.190806,0.591951,180.216569,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.046546,48.346935,198.450420,163.001438,200.819966,196.570031,89.449392,14.231226,193.322395,-0.000741,48.003320,49.280651,161.037528,199.154292,159.444827,193.065559,97.747898,188.058033,-0.000473,0.031426,96.577080,65.386392,193.394480,3.442838,63.475546,0.690625,797002.049408,0.849751,8.125320,22.903726,3.987756,0.068762,0.062971,32.000000,89.656409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985493,67.281919,106.754119,67.594937,33.231049,45.303797,53.737013,61.204770,37.417722,31.406336,48.461456,178.898785,73.856324,0.590499,180.194067,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.957063,48.310935,198.406910,162.996112,200.815777,196.512972,89.526257,14.236649,193.281239,-0.000750,47.750248,49.358846,161.023833,199.053378,159.442024,193.055988,97.789313,187.612095,-0.000472,0.031400,96.743142,65.489338,193.320934,3.417207,63.486995,0.687108,797050.725077,0.847879,8.031468,23.088101,3.965317,0.073048,0.062816,32.000000,89.636166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.004396,67.278405,106.807062,67.594937,33.474096,45.303797,53.737013,61.181617,37.417722,31.406336,48.142883,179.052515,74.025803,0.590532,180.188520,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.891821,48.275759,198.455520,162.967797,200.738004,196.505740,89.458338,14.223663,193.233767,-0.000506,47.947577,49.219158,161.014018,199.075783,159.395662,192.960372,97.491647,188.038227,-0.000469,0.031388,96.914417,65.287839,193.279068,3.317234,63.447905,0.687704,796683.768843,0.848507,8.087813,22.877410,3.971549,0.068928,0.062120,32.000000,89.587983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985675,67.262953,106.853286,67.594937,33.108064,45.303797,53.737013,61.174147,37.417722,31.406336,47.750590,178.916677,73.957571,0.589798,180.189857,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.949588,48.327424,198.437869,163.003401,200.783360,196.415851,89.494357,14.229371,193.196982,-0.000461,48.056205,49.266288,161.017375,198.854954,159.389989,192.851669,97.491522,187.817520,-0.000465,0.031430,96.965884,65.314294,193.142176,3.271858,63.411466,0.688957,797772.997992,0.850271,8.120046,23.336841,3.977716,0.075705,0.066030,32.000000,89.601646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965315,67.231287,106.841626,67.594937,33.339819,45.303797,53.737013,61.166024,37.417722,31.406336,47.450529,178.988714,73.859992,0.591053,180.211337,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.875038,48.344187,198.365558,163.018259,200.909334,196.303264,89.461814,14.216813,193.187038,-0.000466,48.021682,49.276634,161.028235,198.792489,159.382041,192.818087,97.496512,187.916455,-0.000466,0.031430,97.054030,65.394685,193.156213,3.233734,63.401549,0.688385,797454.747173,0.848571,8.112022,23.253218,3.972763,0.069313,0.062578,32.000000,89.576263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.966932,67.229995,106.827073,67.594937,32.943661,45.303797,53.737013,61.096957,37.417722,31.406336,47.121660,178.923628,73.658379,0.591003,180.116647,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.909960,48.326599,197.996910,163.019941,200.859440,196.142831,89.543195,14.230655,193.127988,-0.000479,47.944382,49.311431,161.031904,198.804048,159.406054,192.855072,97.453247,187.708943,-0.000464,0.031393,97.209711,65.338121,193.206439,3.228331,63.423023,0.688877,797126.821298,0.849844,8.205825,23.285779,3.977251,0.065236,0.059553,32.000000,89.624668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997126,67.189098,106.879719,67.594937,32.854402,45.303797,53.737013,61.041376,37.417722,31.406336,46.753261,179.086390,74.177967,0.592951,180.138874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.014231,48.334294,198.315270,163.009849,200.948063,196.041805,89.464416,14.221237,193.081142,-0.000329,47.929539,49.205362,161.023944,198.802132,159.421048,192.714619,97.369217,187.897862,-0.000462,0.031383,97.497904,65.335890,193.111036,3.228265,63.432796,0.686686,796536.531172,0.847675,8.152138,23.250265,3.967082,0.075126,0.064976,32.000000,89.642889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.011573,67.181111,106.902761,67.594937,32.875727,45.303797,53.737013,61.130652,37.417722,31.406336,46.400072,178.928831,73.982883,0.587125,180.178370,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.912528,48.346385,198.154156,163.024146,200.932326,195.974894,89.538288,14.223520,193.036846,0.000089,48.016752,49.239320,161.064637,198.821540,159.424167,192.802629,97.322219,187.849704,-0.000459,0.031336,97.694159,65.382279,193.170425,3.221068,63.426828,0.685756,796319.119989,0.846037,8.052159,23.406018,3.965177,0.072422,0.063244,32.000000,89.654682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.031192,67.143342,106.981147,67.594937,32.850450,45.303797,53.737013,61.103075,37.417722,31.406336,46.052686,179.076575,73.993521,0.587966,180.178764,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.866511,48.317530,198.176682,163.028912,200.860818,195.915716,89.396570,14.218383,193.032852,-0.000271,48.001223,49.193086,161.020624,198.763886,159.425252,192.580078,97.236318,187.804410,-0.000455,0.031363,97.625147,65.099928,192.974718,3.225887,63.399818,0.686462,796391.087507,0.846995,8.169270,23.434737,3.970028,0.070308,0.061560,32.000000,89.651155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.056453,67.111650,106.934733,67.594937,32.731538,45.303797,53.737013,61.079516,37.417722,31.406336,45.702588,178.793140,74.123528,0.588431,180.328134,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.849305,48.294721,198.119924,163.008447,200.833164,195.811044,89.463238,14.233795,192.936800,-0.000228,48.012571,49.121432,161.043235,198.775710,159.433223,192.635583,97.229409,187.729713,-0.000450,0.031394,97.677024,65.246351,192.958151,3.255841,63.353426,0.687107,796457.304578,0.848883,8.187987,23.503445,3.974144,0.072497,0.063550,32.000000,89.799502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089300,67.110054,106.976820,67.594937,32.644920,45.303797,53.737013,61.048569,37.417722,31.406336,45.276989,178.926476,73.849501,0.587701,180.229708,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.835042,48.340889,197.968935,163.019661,200.774622,195.750750,89.441622,14.211533,192.952292,-0.000085,48.054615,49.147251,161.048764,198.735834,159.384914,192.587081,97.239200,187.898606,-0.000452,0.031357,97.512513,65.195012,193.016163,3.235075,63.342031,0.687266,796021.113530,0.848068,8.182974,23.481990,3.974377,0.072373,0.063584,32.000000,89.770045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.036902,67.062467,107.009177,67.594937,32.520538,45.303797,53.737013,61.072404,37.417722,31.406336,44.947157,178.883244,74.168209,0.589586,180.136789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.836976,48.366996,198.046228,163.040967,200.696251,195.635756,89.330118,14.223663,193.137829,-0.000234,48.087393,49.116985,161.041789,198.753509,159.426502,192.734157,97.173053,187.813281,-0.000451,0.031405,97.677350,65.154214,193.122925,3.237771,63.337974,0.687074,795882.622465,0.848392,8.243897,23.536315,3.972485,0.068921,0.062522,32.000000,89.637216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052022,67.058486,107.051119,67.594937,32.402529,45.303797,53.737013,61.073202,37.417722,31.406336,44.620961,178.660236,73.987285,0.586783,180.136789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.861604,48.369470,198.173805,163.040406,200.521913,195.557093,89.546650,14.227801,193.093590,-0.000215,47.918871,49.019275,161.038889,198.837564,159.416065,192.783930,97.057576,187.735473,-0.000451,0.031427,97.646492,65.285770,193.140932,3.244198,63.397150,0.686943,795721.185260,0.848978,8.268002,23.570077,3.973881,0.069544,0.062193,32.000000,89.641183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.021020,67.054024,107.038306,67.594937,32.643535,45.303797,53.737013,60.992612,37.417722,31.406336,44.280438,179.093299,73.984423,0.588068,180.113304,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.902177,48.346660,198.345921,163.023866,200.398152,195.554483,89.328841,14.217955,193.155329,-0.000746,47.978960,49.166668,161.027434,198.859846,159.417014,192.715900,97.016555,188.109895,-0.000452,0.031407,97.713618,65.268899,193.169428,3.261667,63.441450,0.686047,795797.727714,0.846126,8.245000,23.656011,3.974477,0.064780,0.056409,32.000000,89.592507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.027875,67.030089,106.986993,67.594937,32.393167,45.303797,53.737013,61.024724,37.417722,31.406336,43.904302,178.657682,74.162193,0.587873,180.107875,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.848618,48.360676,198.281176,163.051340,200.346044,195.573826,89.559459,14.224519,193.289048,-0.000699,48.072928,49.164136,161.053301,198.972911,159.442933,192.934010,97.063621,187.840093,-0.000453,0.031452,97.204816,65.409578,193.330341,3.282343,63.415631,0.685442,795835.545267,0.847356,8.180244,23.839111,3.974695,0.073414,0.063839,32.000000,89.604695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.014112,66.992957,106.958377,67.594937,32.410374,45.303797,53.737013,60.988188,37.417722,31.406336,43.581093,179.118917,73.954710,0.586356,180.222234,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.894654,48.387332,198.429927,163.084701,200.384144,195.590466,89.382287,14.231512,193.334121,-0.000734,48.057470,49.183799,161.073564,199.031115,159.445539,192.999349,97.147840,188.166547,-0.000453,0.031492,97.037463,65.227732,193.322159,3.289261,63.440783,0.686316,795841.670987,0.846301,8.249638,23.689687,3.977666,0.076664,0.067384,32.000000,89.680320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026527,66.969604,106.942654,67.594937,32.357601,45.303797,53.737013,61.026258,37.417722,31.406336,43.274848,178.764574,73.825583,0.588511,180.203705,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.959759,48.376890,198.526784,163.118343,200.399852,195.592416,89.505922,14.228658,193.315577,-0.000599,47.910085,49.152193,161.114079,199.046201,159.440198,192.999755,97.103107,188.219032,-0.000455,0.031507,97.299651,65.208869,193.472348,3.295661,63.503673,0.685966,795613.037796,0.847244,8.228690,23.729306,3.976978,0.074397,0.065035,32.000000,89.539885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.011098,66.947873,106.890444,67.594937,32.316903,45.303797,53.737013,60.956143,37.417722,31.406336,42.927450,179.011845,73.990660,0.589473,180.311415,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.924320,48.427730,199.521251,163.134603,200.414069,195.582172,89.493715,14.223806,193.364169,-0.000430,48.251251,49.187463,161.108413,199.054071,159.485355,193.053738,97.120899,188.310982,-0.000458,0.031458,97.374907,65.354794,193.456401,3.306735,63.510633,0.684714,795671.417030,0.844831,8.150983,23.793934,3.973734,0.071786,0.062133,32.000000,89.524573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.969986,66.919521,106.848380,67.594937,32.561755,45.303797,53.737013,60.944170,37.417722,31.406336,42.587949,178.987430,74.128444,0.587667,180.475774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.977365,48.485166,198.573260,163.190392,200.635390,195.590740,89.553213,14.224234,193.486358,-0.000574,48.209584,49.231100,161.157413,199.072113,159.502074,193.124736,97.075672,188.298840,-0.000460,0.031441,97.522204,65.262436,193.450630,3.312619,63.508181,0.687616,795745.084799,0.845691,8.238430,23.810987,3.996474,0.063867,0.055691,32.000000,89.640374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965173,66.863880,106.881201,67.594937,32.615999,45.303797,53.737013,60.996291,37.417722,31.406336,42.359631,179.106427,74.177746,0.589125,180.295365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.740295,48.473899,199.431424,163.206653,200.822604,195.587683,89.345164,14.222378,193.432203,-0.000979,48.149963,49.176615,161.142480,199.066670,159.490876,193.158573,96.968748,188.202958,-0.000461,0.031472,97.972159,65.292272,193.490706,3.336510,63.508974,0.684837,795867.066288,0.844928,8.244164,23.796655,3.973315,0.076671,0.066771,32.000000,89.620131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.934573,66.809010,106.856573,67.594937,32.243341,45.303797,53.737013,60.897362,37.417722,31.406336,42.058629,178.690327,74.185743,0.587872,180.310510,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.836176,48.544802,199.059483,163.215624,200.853899,195.695626,89.484143,14.223092,193.415919,-0.000930,48.598557,49.161897,161.184818,198.951097,159.503932,193.039823,96.976595,188.109319,-0.000465,0.031404,98.020698,65.227807,193.455851,3.327159,63.474987,0.686559,796574.480237,0.847100,8.389058,23.892311,3.983831,0.077571,0.066978,32.000000,89.518939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.941908,66.780134,106.747777,67.594937,32.154457,45.303797,53.737013,60.904462,37.417722,31.406336,41.836061,178.968287,73.828518,0.587623,180.241706,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.881628,48.653357,198.487111,163.261322,201.046851,195.728539,89.338485,14.228943,193.186747,-0.000739,48.416282,49.247017,161.168748,199.018761,159.514562,192.879762,96.972177,188.246415,-0.000465,0.031409,97.774209,65.225327,193.283369,3.320630,63.418804,0.688589,797154.469102,0.848216,8.446636,23.878854,3.994277,0.073040,0.064177,32.000000,89.553422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.942834,66.720665,106.663041,67.594937,32.172161,45.303797,53.737013,60.882047,37.417722,31.406336,41.706929,178.676969,73.848841,0.592023,180.192060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.801714,48.617080,198.446409,163.246463,201.081448,195.728466,89.517288,14.226232,193.273763,-0.000076,48.427109,49.122153,161.202755,198.756078,159.530944,192.920077,96.956333,187.924242,-0.000466,0.031437,97.523887,65.365551,193.252432,3.293227,63.402721,0.687561,797522.566970,0.849141,8.508182,23.935243,3.979163,0.074688,0.064469,32.000000,89.600308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970016,66.694215,106.663677,67.594937,32.046409,45.303797,53.737013,60.917119,37.417722,31.406336,41.447882,179.034576,74.031745,0.590454,180.225066,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.856781,48.694306,198.124295,163.278704,201.118794,195.693694,89.429573,14.224519,193.087039,-0.000225,48.610178,48.959140,161.224933,198.917296,159.569734,192.769891,97.047960,187.938527,-0.000463,0.031380,97.377541,65.231521,193.244356,3.293061,63.359268,0.688541,797588.531361,0.848870,8.554579,23.828912,3.984731,0.063863,0.056074,32.000000,89.626617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990359,66.675896,106.677947,67.594937,31.866333,45.303797,53.737013,60.897262,37.417722,31.406336,41.236726,178.859146,74.001958,0.589685,180.225853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.840814,48.724812,198.207897,163.288797,201.123591,195.630176,89.597679,14.228943,193.230712,-0.000459,48.600437,49.099849,161.213909,198.766292,159.571113,192.823860,97.131173,187.897896,-0.000465,0.031383,96.975695,65.309945,193.228874,3.284422,63.416046,0.687569,797230.591320,0.848693,8.574826,23.742705,3.973869,0.062400,0.055159,32.000000,89.610379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.976940,66.612849,106.637748,67.594937,31.878740,45.303797,53.737013,60.857337,37.417722,31.406336,41.125590,179.195358,73.984864,0.588686,180.217552,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.764274,48.782251,198.142489,163.326084,201.173334,195.611800,89.483417,14.220951,193.084943,-0.000591,48.790544,49.130680,161.252482,198.885840,159.582657,192.849768,97.032106,188.000419,-0.000465,0.031383,97.013130,65.171922,193.363484,3.274604,63.385015,0.687198,796762.081097,0.847200,8.621847,23.644075,3.976819,0.065664,0.060196,32.000000,89.627254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.005431,66.580211,106.627246,67.594937,31.760134,45.303797,53.737013,60.835622,37.417722,31.406336,40.966861,178.966835,73.765642,0.589031,180.213776,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.464634,48.868823,198.964706,163.282068,201.077347,195.569264,89.394087,14.224091,193.422802,-0.000557,48.861156,48.633999,161.275371,199.079636,159.627431,193.176094,96.977831,188.217893,-0.000467,0.031396,97.003142,64.355508,193.462724,3.272633,63.257973,0.688377,797308.205996,0.849790,8.758517,23.782042,3.981621,0.069630,0.061707,32.000000,89.682014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.034858,66.567262,106.542105,67.594937,31.701532,45.303797,53.737013,61.013834,37.417722,31.406336,40.911834,178.788174,73.858965,0.591505,180.208858,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.219519,48.897406,198.171169,163.202448,201.118162,195.632102,89.524681,14.226517,193.452522,-0.000299,49.086159,48.605562,161.263591,199.216614,159.634452,193.207693,96.986404,188.245458,-0.000470,0.031426,96.539251,64.171382,193.533187,3.252654,63.309756,0.695584,797973.563941,0.856387,9.156165,23.918778,4.022363,0.068374,0.062645,32.000000,89.669977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.061267,66.543367,106.451898,67.594937,31.665396,45.303797,53.737013,61.169528,37.417722,31.406336,40.838016,179.049362,73.661754,0.595747,180.178292,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.345425,49.022457,197.964261,163.252351,201.054927,195.592729,89.354852,14.223948,193.412853,-0.000281,49.082675,48.475155,161.253139,199.047364,159.620589,193.165847,97.001184,188.277007,-0.000468,0.031421,96.557559,64.324164,193.483629,3.245735,63.294124,0.696367,798608.871363,0.860212,9.440294,23.920652,4.026272,0.061416,0.055016,32.000000,89.701104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.021094,66.520109,106.447025,67.594937,31.577095,45.303797,53.737013,61.340975,37.417722,31.406336,40.883258,178.709705,73.861973,0.598504,180.214995,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.501958,48.961443,197.914930,163.304777,201.168837,195.487062,89.384998,14.225518,193.358527,-0.000259,48.593122,48.806635,161.299385,199.008160,159.649612,193.034589,96.804129,188.196467,-0.000467,0.031427,96.415106,64.670087,193.487156,3.265473,63.343167,0.694574,798538.538577,0.859534,9.433960,23.917828,4.011806,0.062605,0.057036,32.000000,89.699481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045196,66.460561,106.491595,67.594937,31.457010,45.303797,53.737013,61.301533,37.417722,31.406336,40.813437,178.769996,74.025216,0.595198,180.221368,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.557490,48.771258,197.974738,163.271975,201.160470,195.416846,89.490747,14.234794,193.394443,-0.000247,48.313889,48.901841,161.302048,199.045488,159.667341,193.057555,96.804453,188.278058,-0.000469,0.031411,96.270953,64.773456,193.466085,3.329402,63.352362,0.691460,798462.794819,0.855620,9.209959,24.084359,3.998123,0.063342,0.055749,32.000000,89.630865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.079671,66.456432,106.521762,67.594937,31.690684,45.303797,53.737013,61.281492,37.417722,31.406336,40.522185,178.981493,73.994255,0.591681,180.242336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
