OSU 80 Ton Compressor Load Stand
49.754123,48.701451,198.147172,163.303936,201.235474,195.281895,89.489236,14.230798,193.334225,0.000070,48.276588,49.092120,161.289323,199.004959,159.648942,192.982664,96.766978,188.361396,-0.000467,0.031430,96.078345,65.261487,193.528168,3.408697,63.457479,0.690160,797617.692287,0.852784,8.962046,24.114956,3.994850,0.069839,0.061784,32.000000,89.690816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.035329,66.400230,106.374843,67.594937,31.200491,45.303797,53.737013,61.123438,37.417722,31.406336,40.216636,178.978472,74.008048,0.590901,180.222391,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.803224,48.648135,198.361454,163.312066,201.199797,195.265814,89.467001,14.221808,193.412347,0.000554,48.136502,49.207719,161.307302,199.125139,159.639475,193.014581,96.727518,188.323349,-0.000466,0.031505,95.981418,65.315388,193.395503,3.471442,63.424592,0.686395,796761.224934,0.848301,8.688233,24.184005,3.982528,0.064310,0.058962,32.000000,89.624262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999585,66.408921,106.340573,67.594937,31.368830,45.303797,53.737013,61.091045,37.417722,31.406336,39.954258,178.934002,74.137468,0.588543,180.125853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.960051,48.608835,198.605600,163.311506,201.158248,195.316948,89.416026,14.223377,193.524564,0.000081,48.149483,49.134405,161.299383,199.096863,159.662787,193.166743,96.704864,188.315940,-0.000463,0.031454,96.106998,65.274485,193.545711,3.545037,63.508704,0.686510,796636.732214,0.847385,8.584072,24.209053,3.982904,0.066342,0.059899,32.000000,89.745389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.020299,66.532644,106.405717,67.594937,31.373075,45.303797,53.737013,61.069718,37.417722,31.406336,39.651421,178.832051,73.852509,0.587309,180.203233,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.917022,48.641814,198.752692,163.364774,201.226382,195.278980,89.590602,14.226374,193.536059,-0.000245,48.503497,49.161605,161.345905,199.341401,159.705640,193.276979,96.718889,188.429288,-0.000464,0.031534,96.164189,65.355893,193.564371,3.588780,63.538779,0.684377,796614.621714,0.845037,8.382627,24.228899,3.975288,0.076869,0.067229,32.000000,89.693834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.022717,66.582986,106.482074,67.594937,31.521371,45.303797,53.737013,60.995288,37.417722,31.406336,39.409326,179.181205,74.198363,0.588523,180.322115,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.020659,48.763288,198.486194,163.441873,201.368401,195.230872,89.521731,14.224091,193.567934,-0.000259,48.540122,49.265231,161.384340,199.248764,159.691828,193.231833,96.688157,188.312573,-0.000460,0.031524,96.402970,65.596519,193.590967,3.615415,63.506252,0.684888,796553.622509,0.844113,8.460056,24.257809,3.981662,0.077382,0.065908,32.000000,89.773558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.964754,66.518118,106.487884,67.594937,31.359787,45.303797,53.737013,61.000526,37.417722,31.406336,39.292498,179.043463,73.874226,0.586495,180.196781,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.070342,48.805612,198.537169,163.445798,201.424716,195.133412,89.409172,14.225518,193.656964,-0.000158,48.722677,49.319288,161.396639,199.360280,159.689470,193.242387,96.741136,188.548250,-0.000460,0.031549,96.436469,65.310604,193.666794,3.681360,63.561046,0.683392,796635.324507,0.842897,8.474522,24.244331,3.968084,0.075186,0.065556,32.000000,89.656244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.923563,66.465092,106.486575,67.594937,31.304192,45.303797,53.737013,60.824417,37.417722,31.406336,39.189731,178.818344,74.189265,0.587481,180.235491,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.979524,48.890810,198.857676,163.471872,201.445957,195.164015,89.413931,14.220951,193.664819,-0.000136,48.749883,49.285320,161.405083,199.351472,159.716379,193.401776,96.840218,188.314657,-0.000459,0.031608,96.597061,65.232527,193.709870,3.715038,63.534199,0.682076,796088.920870,0.842707,8.465609,24.280601,3.965165,0.068285,0.059669,32.000000,89.558640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.933306,66.409870,106.546005,67.594937,31.261814,45.303797,53.737013,60.868260,37.417722,31.406336,39.104299,178.827861,74.193007,0.584363,180.201266,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.916840,48.895207,198.600654,163.492619,201.505208,195.253593,89.520103,14.224947,193.684341,-0.000142,48.815499,49.298900,161.412050,199.460664,159.733901,193.356064,96.792035,188.479445,-0.000457,0.031594,96.670755,65.374558,193.617928,3.703640,63.627795,0.684546,796185.194554,0.843520,8.642728,24.093709,3.978681,0.077692,0.067259,32.000000,89.591169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.906558,66.368841,106.572745,67.594937,31.338991,45.303797,53.737013,60.838788,37.417722,31.406336,39.017024,179.040207,74.108047,0.586251,180.291470,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.968118,48.943304,199.192980,163.530189,201.516193,195.293144,89.452577,14.223806,193.694476,-0.000083,48.946289,49.214265,161.392100,199.280445,159.751931,193.314666,96.829194,188.482384,-0.000456,0.031577,96.782121,65.315916,193.762814,3.693118,63.555655,0.684006,796826.701468,0.845275,8.713637,24.203655,3.978630,0.068648,0.062675,32.000000,89.681362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.872900,66.355461,106.678340,67.594937,31.339055,45.303797,53.737013,60.824990,37.417722,31.406336,38.968583,178.905154,74.129397,0.587275,180.206537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.058326,49.079350,198.691270,163.585702,201.608484,195.383574,89.397386,14.224091,193.746571,-0.000363,48.979644,49.220561,161.470947,199.461765,159.785394,193.424962,96.796179,188.547150,-0.000458,0.031533,96.978869,65.381543,193.689514,3.700339,63.572315,0.685866,796903.478104,0.845233,8.708766,24.167610,3.986402,0.066698,0.058718,32.000000,89.626576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.891116,66.388339,106.817149,67.594937,31.210511,45.303797,53.737013,60.820545,37.417722,31.406336,39.048438,178.794772,74.012450,0.588035,180.209016,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.005881,49.135968,199.144300,163.593272,201.862880,195.467352,89.466541,14.218525,193.734142,-0.000181,49.104741,49.246184,161.480074,199.344969,159.789647,193.360399,96.800193,188.452781,-0.000459,0.031522,97.576542,65.366993,193.761776,3.690426,63.624838,0.683940,797620.288372,0.844775,8.751734,24.225143,3.969195,0.068558,0.062857,32.000000,89.586417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.865509,66.391380,106.907438,67.594937,31.119529,45.303797,53.737013,60.778328,37.417722,31.406336,39.083915,178.933081,74.028370,0.587464,180.201817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.873646,49.143664,198.539046,163.603926,201.974165,195.472543,89.422996,14.223092,193.707655,-0.000301,49.106600,49.341228,161.485366,199.492080,159.805867,193.340518,96.833333,188.473509,-0.000460,0.031489,97.919536,65.331048,193.850369,3.712959,63.573289,0.685563,798159.891139,0.845603,8.862450,24.185401,3.982418,0.072718,0.062848,32.000000,89.595501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.899991,66.420587,107.035667,67.594937,31.175345,45.303797,53.737013,60.736620,37.417722,31.406336,39.102492,178.845993,74.529176,0.589217,180.160156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.978402,49.169225,198.963510,163.640935,201.898479,195.451252,89.497885,14.221665,193.858225,-0.000591,49.075296,49.180612,161.535007,199.481519,159.850342,193.532547,96.927813,188.620468,-0.000459,0.031426,98.221076,65.195342,193.936069,3.721327,63.640632,0.686267,798259.449135,0.848550,9.006742,24.160110,3.980841,0.063650,0.058119,32.000000,89.609263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.961471,66.408150,107.178007,67.594937,31.004498,45.303797,53.737013,60.687805,37.417722,31.406336,39.148179,178.995770,73.957864,0.585385,180.291510,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.056409,49.221446,198.978059,163.719440,202.098204,195.526725,89.475443,14.225518,193.912090,-0.000542,49.193966,49.338781,161.567557,199.611933,159.877315,193.610066,96.873847,188.494054,-0.000459,0.031488,98.415466,65.103469,194.020522,3.711770,63.638324,0.685289,797750.414823,0.845833,8.924069,24.121258,3.980990,0.074697,0.065784,32.000000,89.585661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.945147,66.396340,107.279324,67.594937,30.902822,45.303797,53.737013,60.649650,37.417722,31.406336,39.183565,178.950887,74.366447,0.589690,180.212635,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.052303,49.229691,199.572955,163.746076,202.075709,195.571013,89.432423,14.218954,194.100670,-0.000378,48.989247,49.350897,161.625710,199.720676,159.920160,193.749041,97.028104,188.882859,-0.000461,0.031505,98.656833,65.250295,194.094885,3.702139,63.688034,0.684769,798279.626077,0.845030,8.895807,24.127374,3.975077,0.069134,0.061731,32.000000,89.615917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.958770,66.415022,107.289104,67.594937,31.330825,45.303797,53.737013,60.621728,37.417722,31.406336,39.283934,178.864846,73.980462,0.585984,180.234940,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.065590,49.164827,199.641208,163.768786,202.231422,195.591743,89.404526,14.223520,194.097718,-0.000513,48.972324,49.306732,161.623012,199.901547,159.952835,193.961406,96.989487,189.050830,-0.000460,0.031515,98.703520,65.470981,194.163736,3.729539,63.703288,0.685938,797928.363813,0.845725,8.908286,24.120207,3.987288,0.065596,0.057372,32.000000,89.536001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.963673,66.379107,107.331632,67.594937,31.109437,45.303797,53.737013,60.547319,37.417722,31.406336,39.288917,178.809053,74.137028,0.590508,180.191628,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.134746,49.213200,199.073027,163.787011,202.361091,195.681550,89.520664,14.215243,194.279682,-0.000791,49.183713,49.192221,161.641322,199.913983,159.953871,193.956877,96.944117,188.860050,-0.000462,0.031501,98.832901,65.403080,194.223170,3.726874,63.715170,0.685716,797977.889833,0.845674,8.829722,24.222296,3.987593,0.071876,0.062203,32.000000,89.606239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990542,66.423176,107.265303,67.594937,31.438424,45.303797,53.737013,60.505192,37.417722,31.406336,39.346408,179.041327,74.333799,0.589211,180.210196,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.159813,49.311872,199.306566,163.821778,202.443472,195.720359,89.434669,14.227230,194.505609,-0.000557,49.331762,49.178056,161.673084,200.031003,160.019195,194.196871,97.271948,189.286179,-0.000464,0.031573,98.916458,65.435813,194.489521,3.723456,63.816339,0.686149,798611.925210,0.845779,8.885814,24.316785,3.990470,0.068250,0.061850,32.000000,89.599093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985799,66.402994,107.290901,67.594937,31.316905,45.303797,53.737013,60.394117,37.417722,31.406336,39.509027,178.869338,74.269456,0.588314,180.202249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.172714,49.318744,199.419909,163.848695,202.478282,195.748030,89.462002,14.226232,194.512292,-0.000798,49.167908,49.411779,161.731192,200.199622,160.058232,194.203532,97.252739,189.284037,-0.000463,0.031597,99.368948,65.708435,194.543996,3.707209,63.794612,0.683281,797710.504301,0.844528,8.879695,24.028702,3.973431,0.077000,0.066942,32.000000,89.545642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.984856,66.384545,107.339890,67.594937,31.435018,45.303797,53.737013,60.307090,37.417722,31.406336,39.632077,178.924003,74.280681,0.587112,180.102918,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.122655,49.374814,199.975330,163.889911,202.446143,195.860810,89.575828,14.221380,194.617106,-0.000512,49.290782,49.417973,161.765634,200.181396,160.064898,194.265013,97.222505,189.495805,-0.000462,0.031676,99.441849,65.493181,194.668040,3.661769,63.876506,0.683748,797894.682369,0.844164,8.873286,24.047102,3.974669,0.064613,0.058212,32.000000,89.687508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.032455,66.327748,107.353324,67.594937,31.402166,45.303797,53.737013,60.265420,37.417722,31.406336,39.760187,179.151656,74.278040,0.587225,180.233721,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.166003,49.325065,199.790557,163.906454,202.542177,196.036919,89.263592,14.225946,194.700123,-0.000283,49.151996,49.510905,161.785459,200.290832,160.079120,194.388065,97.403613,189.702627,-0.000464,0.031623,99.513455,65.483045,194.792691,3.690000,63.899585,0.685375,798683.804894,0.844647,8.980901,24.157228,3.989719,0.067862,0.061294,32.000000,89.684084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015771,66.343915,107.338437,67.594937,31.669912,45.303797,53.737013,60.215526,37.417722,31.406336,39.875841,178.527183,74.277966,0.589399,180.247175,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.125112,49.383885,199.658032,163.964774,202.513877,196.079819,89.479575,14.223377,194.696410,-0.000127,49.257269,49.432478,161.793393,200.325122,160.088576,194.459325,97.315639,189.448341,-0.000461,0.031552,99.576113,65.621942,194.749170,3.695702,63.871385,0.684649,798550.046305,0.847430,8.886514,24.054080,3.982589,0.072575,0.063380,32.000000,89.658587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.066445,66.351053,107.379040,67.594937,31.646147,45.303797,53.737013,60.177792,37.417722,31.406336,40.048519,178.959150,74.456983,0.588987,180.214090,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.116499,49.380311,199.986575,163.980196,202.540757,196.121790,89.433692,14.218240,194.768088,-0.000440,49.334086,49.401838,161.826043,200.391583,160.138606,194.474560,97.381482,189.485483,-0.000460,0.031497,99.520210,65.502293,194.791838,3.722579,63.846576,0.685401,799249.890950,0.846477,8.987441,24.046192,3.983194,0.076736,0.067491,32.000000,89.733534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084679,66.385204,107.446944,67.594937,31.595214,45.303797,53.737013,60.114863,37.417722,31.406336,40.184682,178.867384,74.626828,0.587957,180.166293,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.074241,49.414669,199.001639,164.000664,202.352627,196.116481,89.490864,14.222664,194.762542,-0.000219,49.354979,49.370688,161.838108,200.337946,160.134892,194.340452,97.501030,189.553245,-0.000463,0.031436,99.885194,65.291251,194.793162,3.757471,63.818178,0.686718,799180.677073,0.847245,8.992740,23.994357,3.990434,0.071421,0.062007,32.000000,89.639226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085563,66.371922,107.479720,67.594937,31.569408,45.303797,53.737013,60.026298,37.417722,31.406336,40.358604,178.981728,74.419492,0.587518,180.188048,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.262019,49.426213,199.612320,164.023937,202.342892,196.083585,89.320897,14.222664,194.887899,-0.000060,49.363841,49.415196,161.886708,200.561710,160.209558,194.589646,97.737695,189.540022,-0.000461,0.031395,100.262189,65.516028,194.993521,3.727591,63.896087,0.685153,798863.835459,0.847558,9.070645,23.900360,3.974132,0.075845,0.066384,32.000000,89.677337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104411,66.419190,107.571132,67.594937,31.543162,45.303797,53.737013,60.011657,37.417722,31.406336,40.537371,178.641794,74.360578,0.587551,180.236435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.192563,49.513619,199.243863,164.077772,202.326340,196.078337,89.433057,14.227230,194.877102,-0.000247,49.586326,49.484413,161.916332,200.577041,160.198607,194.594539,97.692167,189.516838,-0.000462,0.031346,100.476399,65.505076,194.994661,3.756128,63.860892,0.683452,797624.277725,0.845529,8.888896,23.658709,3.971435,0.069409,0.060856,32.000000,89.717764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.081963,66.479151,107.617510,67.594937,31.482668,45.303797,53.737013,59.985958,37.417722,31.406336,40.801979,178.866114,74.323674,0.587273,180.208465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.240890,49.558422,199.005310,164.146188,202.298409,195.970599,89.510251,14.226089,194.860434,-0.000727,49.484639,49.452895,161.957097,200.465485,160.238706,194.446228,97.443929,189.740968,-0.000462,0.031309,100.422327,65.549184,194.909166,3.740823,63.861036,0.683931,798088.705003,0.845954,9.047733,23.695496,3.969589,0.061721,0.056441,32.000000,89.642438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057720,66.499389,107.650999,67.594937,31.404648,45.303797,53.737013,59.856447,37.417722,31.406336,41.107375,179.020501,74.294254,0.587651,180.240133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.187412,49.520765,199.053077,164.134131,202.393270,196.013783,89.318427,14.233652,194.857374,-0.000501,49.372529,49.465982,161.971632,200.567480,160.249134,194.556304,97.471105,189.693520,-0.000462,0.031229,100.577923,65.517378,194.986562,3.775156,63.914370,0.682467,798626.292614,0.843963,9.042827,24.028208,3.961023,0.068248,0.062608,32.000000,89.724203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091209,66.520937,107.632168,67.594937,31.303276,45.303797,53.737013,59.742399,37.417722,31.406336,41.281513,178.636853,74.439228,0.586627,180.224830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.253714,49.483659,198.975890,164.121514,202.191971,195.956442,89.496364,14.224947,194.927446,-0.000430,49.227187,49.466860,161.993545,200.525830,160.267707,194.604968,97.649933,189.765619,-0.000462,0.031225,100.327361,65.578426,194.995967,3.788315,63.968786,0.682741,798676.706890,0.846874,9.060180,23.983155,3.966195,0.068525,0.062781,32.000000,89.746510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.056923,66.464837,107.649261,67.594937,31.233694,45.303797,53.737013,59.766836,37.417722,31.406336,41.452862,178.992727,74.518978,0.586209,180.219637,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.159838,49.476237,199.028591,164.155161,202.240532,195.898877,89.525309,14.225518,194.901703,-0.000997,49.490667,49.490985,162.010176,200.556573,160.299048,194.482979,97.761888,189.409345,-0.000462,0.031201,100.424028,65.511041,195.004533,3.821306,63.922303,0.680879,797596.498449,0.843616,8.954879,23.831491,3.959427,0.069214,0.062217,32.000000,89.672559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090239,66.404123,107.669388,67.594937,31.378929,45.303797,53.737013,59.643600,37.417722,31.406336,41.624013,179.050618,74.677231,0.584482,180.191588,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.114970,49.574914,198.860541,164.205633,202.494326,195.903479,89.396812,14.225661,194.899231,-0.000886,49.571763,49.463026,162.044921,200.539754,160.330481,194.501701,97.655412,189.625129,-0.000461,0.031207,100.774122,65.557250,194.877412,3.823317,63.938747,0.682431,797046.672135,0.844832,9.044033,23.585234,3.967887,0.068489,0.063439,32.000000,89.742713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100008,66.388932,107.730587,67.594937,31.364648,45.303797,53.737013,59.644798,37.417722,31.406336,41.966881,178.793623,74.476131,0.584148,180.126954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.161294,49.588657,199.090209,164.217410,202.592342,195.935881,89.347964,14.221237,194.889741,-0.000456,49.437258,49.371698,162.061440,200.482977,160.333115,194.462889,97.701046,189.584139,-0.000460,0.031253,100.936408,65.443868,194.970394,3.852268,63.873531,0.683098,797450.051901,0.845514,9.126634,23.762889,3.970117,0.075621,0.066120,32.000000,89.721048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.074284,66.356427,107.782873,67.594937,31.328788,45.303797,53.737013,59.596040,37.417722,31.406336,42.241938,178.695928,74.525141,0.586108,180.219991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.141850,49.539181,199.346773,164.205913,202.534485,195.927253,89.447980,14.222807,194.973029,-0.000644,49.296175,49.435806,162.068110,200.530539,160.354848,194.680731,97.711517,189.744216,-0.000459,0.031309,101.301849,65.388427,194.884021,3.869601,63.910602,0.683456,797712.467180,0.846909,9.154955,23.711990,3.969001,0.077629,0.067129,32.000000,89.731616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097837,66.359247,107.739582,67.594937,31.434450,45.303797,53.737013,59.511554,37.417722,31.406336,42.446244,178.895960,74.501223,0.585772,180.219873,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.127409,49.447927,199.087785,164.198903,202.505250,195.967287,89.344428,14.238361,195.012446,-0.000764,49.262289,49.287299,162.072961,200.601546,160.367987,194.607789,97.641926,189.524704,-0.000458,0.031322,101.412400,65.457235,194.980339,3.883531,63.863506,0.683801,797543.944979,0.846172,9.125499,23.761844,3.975657,0.069254,0.060602,32.000000,89.717748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075815,66.322540,107.666777,67.594937,31.418720,45.303797,53.737013,59.399095,37.417722,31.406336,42.580133,178.688855,74.343630,0.586596,180.123492,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.252655,49.436108,199.620790,164.199744,202.423991,195.878640,89.500115,14.225233,195.067143,-0.000739,49.223750,49.466334,162.110234,200.669964,160.392924,194.701736,97.485120,189.863032,-0.000460,0.031438,101.363769,65.611219,195.057111,3.905133,63.930669,0.683781,797744.804649,0.847380,9.049118,23.748704,3.971635,0.070786,0.061545,32.000000,89.806064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114934,66.337246,107.699283,67.594937,31.621622,45.303797,53.737013,59.325757,37.417722,31.406336,42.767322,179.000231,74.348399,0.587390,180.167080,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.207265,49.347603,199.386900,164.185164,202.456941,195.845429,89.464347,14.225803,195.014107,-0.000808,48.897696,49.364081,162.092610,200.642809,160.397083,194.626685,97.494577,189.740193,-0.000457,0.031548,101.104481,65.571441,195.064534,3.914000,63.913901,0.682529,797774.338669,0.843152,8.908417,24.032993,3.972343,0.068236,0.060975,32.000000,89.815200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126987,66.364773,107.724928,67.594937,31.559377,45.303797,53.737013,59.265976,37.417722,31.406336,42.871576,178.928693,74.464099,0.586892,180.106144,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.233695,49.217323,199.904902,164.141141,202.413539,195.886334,89.448086,14.225090,195.052618,-0.000437,48.919307,49.420871,162.091396,200.657589,160.385332,194.759288,97.460868,189.996257,-0.000458,0.031638,101.713360,65.631333,195.150621,3.898070,63.961718,0.682374,797435.884088,0.843984,8.866592,23.977269,3.971276,0.064374,0.056638,32.000000,89.790515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134773,66.406765,107.798096,67.594937,31.787768,45.303797,53.737013,59.194697,37.417722,31.406336,42.811321,178.896172,74.460944,0.585694,180.226246,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.212250,49.165926,200.083245,164.136094,202.209311,195.892396,89.407935,14.223806,195.080426,-0.000610,48.827768,49.406754,162.100942,200.749268,160.396403,194.775117,97.564335,189.861442,-0.000456,0.031733,101.730648,65.358225,195.224390,3.903774,63.975439,0.682685,797365.357230,0.843510,8.709126,24.107397,3.979498,0.076393,0.066323,32.000000,89.825574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139929,66.418195,107.785166,67.594937,31.728445,45.303797,53.737013,59.141752,37.417722,31.406336,42.806830,178.815871,74.491025,0.586425,180.252643,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.223230,49.164277,199.913886,164.140580,202.079342,195.844584,89.326250,14.223377,195.070355,-0.000881,48.962548,49.239015,162.062952,200.680178,160.366609,194.807610,97.449733,189.965325,-0.000458,0.031768,101.668526,65.430490,195.088214,3.906464,63.957769,0.683148,796900.878499,0.844194,8.679787,23.953179,3.984750,0.075729,0.065916,32.000000,89.705883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141093,66.341852,107.624546,67.594937,31.815277,45.303797,53.737013,59.075361,37.417722,31.406336,42.820475,178.652499,74.461531,0.586711,180.197175,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.041023,49.234639,199.823305,164.170303,201.964297,195.863837,89.509180,14.225375,195.012371,-0.000449,49.129758,49.394029,162.065980,200.752469,160.392592,194.733008,97.653325,189.657981,-0.000461,0.031754,101.404589,65.428894,195.048606,3.903544,63.889236,0.682617,797114.936031,0.844550,8.666843,24.106889,3.980506,0.072363,0.062540,32.000000,89.656660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118717,66.286450,107.618038,67.594937,31.875152,45.303797,53.737013,59.065405,37.417722,31.406336,42.882580,179.018360,74.356102,0.586325,180.296781,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.045456,49.225019,199.275441,164.174228,201.924554,195.936216,89.441264,14.227088,195.050367,-0.000258,49.042568,49.212025,162.074575,200.588804,160.382396,194.621776,97.674096,189.891822,-0.000459,0.031829,101.984858,65.407900,195.029271,3.915148,63.873315,0.685571,796859.783970,0.846488,8.924867,23.787545,3.993190,0.078396,0.067053,32.000000,89.754270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119088,66.233474,107.594865,67.594937,31.696157,45.303797,53.737013,59.025987,37.417722,31.406336,42.971544,178.882528,74.451627,0.589065,180.237615,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.142997,49.211002,199.165761,164.197221,201.932180,195.900171,89.445535,14.225233,194.970062,-0.000481,49.028018,49.294637,162.101810,200.535085,160.419093,194.639479,97.846683,189.302627,-0.000455,0.031728,101.913105,65.445413,195.083216,3.918869,63.890480,0.684561,797053.464275,0.847338,8.910675,23.854856,3.981889,0.074798,0.065137,32.000000,89.658392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101889,66.222865,107.654710,67.594937,31.720423,45.303797,53.737013,58.974540,37.417722,31.406336,43.024223,178.891069,74.374811,0.587297,180.253390,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.136480,49.230241,199.215732,164.213484,201.938894,195.877076,89.480590,14.226517,194.935226,-0.000169,49.071415,49.318663,162.099918,200.659016,160.396506,194.629843,97.700716,189.921288,-0.000452,0.031641,101.659605,65.579996,194.950058,3.929140,63.885143,0.682763,796080.642019,0.845276,8.796138,23.460175,3.971956,0.077219,0.067246,32.000000,89.731664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071586,66.222432,107.713003,67.594937,31.663149,45.303797,53.737013,58.922181,37.417722,31.406336,43.089142,178.961180,74.367694,0.586517,180.297568,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.107423,49.200557,199.660046,164.224700,201.713482,195.875609,89.489787,14.226374,195.014678,-0.000451,48.971278,49.424592,162.130716,200.641423,160.429627,194.739874,97.558905,189.746804,-0.000450,0.031583,101.688278,65.542445,195.104263,3.964863,63.866103,0.682983,796603.135731,0.845013,8.822090,23.839330,3.973469,0.075234,0.065443,32.000000,89.693171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072847,66.279549,107.777015,67.594937,31.766200,45.303797,53.737013,58.886619,37.417722,31.406336,43.123804,178.979575,74.385743,0.586712,180.220857,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.136595,49.168125,199.659000,164.204231,201.470865,195.816068,89.417586,14.230370,195.135858,-0.000392,48.890633,49.297663,162.112868,200.708862,160.394812,194.874253,97.426371,189.916162,-0.000448,0.031559,101.895597,65.584502,195.131591,3.972744,63.868266,0.684569,797081.592128,0.845394,8.822337,23.915432,3.984640,0.077993,0.066708,32.000000,89.664871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998765,66.223889,107.762399,67.594937,31.784185,45.303797,53.737013,58.790475,37.417722,31.406336,43.134087,178.835173,74.298362,0.587757,180.134035,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.093991,49.095566,199.524338,164.168340,201.559513,195.815384,89.396492,14.221237,195.067887,-0.000399,48.808286,49.364388,162.110650,200.625684,160.447138,194.728055,97.520097,189.859200,-0.000448,0.031516,101.915963,65.497285,195.150521,3.953464,63.908240,0.683908,797212.913782,0.845195,8.759854,24.111745,3.982301,0.076501,0.066116,32.000000,89.709161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.996728,66.168490,107.688168,67.594937,31.883433,45.303797,53.737013,58.754811,37.417722,31.406336,43.129864,178.792983,74.289852,0.587900,180.200833,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.172534,49.004593,199.304790,164.131327,201.602344,195.801093,89.493217,14.217955,195.032081,-0.000831,48.724754,49.383685,162.091481,200.673450,160.423790,194.820604,97.546792,189.883995,-0.000447,0.031549,101.962663,65.523897,195.085891,3.951647,63.877570,0.683516,796734.161811,0.846019,8.731185,23.996573,3.982999,0.077002,0.066228,32.000000,89.774622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.039855,66.161794,107.761858,67.594937,31.866424,45.303797,53.737013,58.669436,37.417722,31.406336,42.972683,178.986434,74.688823,0.587998,180.225735,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.013300,49.052690,199.584068,164.139459,201.537554,195.713051,89.458793,14.225518,195.105346,-0.000260,48.824246,49.308405,162.087473,200.648721,160.406231,194.747330,97.502315,190.004358,-0.000445,0.031545,101.596851,65.368922,195.164755,3.902943,63.856961,0.682100,796237.879350,0.843355,8.559319,23.979214,3.972388,0.069790,0.061484,32.000000,89.784486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.061151,66.167349,107.673365,67.594937,31.866182,45.303797,53.737013,58.648653,37.417722,31.406336,42.943432,178.917587,74.669675,0.583366,180.236435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.092578,49.051316,199.396935,164.168059,201.561786,195.661826,89.341676,14.222807,195.042980,-0.000309,48.840190,49.268983,162.097561,200.627580,160.417092,194.737936,97.677000,189.635661,-0.000444,0.031611,101.660390,65.332396,195.213438,3.876091,63.829158,0.684747,796389.149916,0.846401,8.771516,24.068999,3.990620,0.070544,0.061640,32.000000,89.770177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.032468,66.122692,107.545669,67.594937,31.835556,45.303797,53.737013,58.632460,37.417722,31.406336,42.903501,178.683351,74.359918,0.585590,180.235097,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.982075,49.015586,199.478384,164.174228,201.605705,195.572707,89.487038,14.219667,195.158006,-0.000399,48.819115,49.371752,162.123157,200.766658,160.446504,194.762503,97.732908,189.775030,-0.000445,0.031695,101.521203,65.482484,195.205567,3.852676,63.863849,0.683427,795411.420749,0.845795,8.688392,23.755457,3.980568,0.076852,0.066480,32.000000,89.821329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116354,66.094421,107.476166,67.594937,31.865710,45.303797,53.737013,58.583411,37.417722,31.406336,42.864983,178.974075,74.304085,0.586641,180.191942,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.988470,49.067806,199.456672,164.230028,201.473361,195.466250,89.339797,14.229799,195.118780,-0.000407,48.919815,49.221071,162.134677,200.745640,160.442248,194.775569,97.649419,189.698481,-0.000446,0.031743,101.674853,65.275026,195.194162,3.849551,63.857556,0.684225,794906.688266,0.846026,8.766638,23.752062,3.990998,0.068959,0.060671,32.000000,89.778837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112491,66.103880,107.455975,67.594937,31.898947,45.303797,53.737013,58.554080,37.417722,31.406336,42.831652,178.679594,74.360651,0.588086,180.324082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.093517,49.067806,199.459373,164.244889,201.571029,195.459173,89.500720,14.222664,195.264949,-0.000133,48.845950,49.292393,162.136759,200.862945,160.460134,194.941354,97.802202,189.934738,-0.000451,0.031721,101.409980,65.604730,195.187843,3.819349,63.881158,0.683900,794904.675511,0.846964,8.812258,23.806711,3.990054,0.074770,0.065387,32.000000,89.780569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072472,66.099104,107.451710,67.594937,31.939256,45.303797,53.737013,58.519938,37.417722,31.406336,42.803907,179.001440,74.516704,0.587303,180.202957,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.995318,49.045819,199.573789,164.229467,201.339078,195.350909,89.388535,14.224091,195.132194,-0.000009,48.722949,49.250774,162.148639,200.833710,160.475802,194.857380,97.682503,189.937145,-0.000451,0.031765,101.330816,65.313751,195.167896,3.789894,63.830258,0.682345,794174.867179,0.843439,8.703916,23.742907,3.981740,0.061568,0.055867,32.000000,89.741668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.081039,66.148564,107.530046,67.594937,31.936549,45.303797,53.737013,58.476657,37.417722,31.406336,42.739079,178.777069,74.385816,0.584956,180.017238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.043198,48.988927,199.549274,164.175911,201.275064,195.337649,89.533141,14.225518,195.138034,-0.000416,48.789358,49.323999,162.143208,200.680035,160.483902,194.758249,97.502909,189.747090,-0.000452,0.031755,101.131442,65.517249,195.130491,3.768462,63.895366,0.683947,794255.579379,0.845821,8.783203,23.863512,3.991850,0.074675,0.065652,32.000000,89.754267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104909,66.200473,107.662427,67.594937,32.027742,45.303797,53.737013,58.385080,37.417722,31.406336,42.610920,179.066282,74.467768,0.586893,180.185530,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.847405,48.985629,199.515145,164.173667,201.168955,195.434900,89.561140,14.219667,195.159477,-0.000559,48.641224,49.315224,162.116038,200.731430,160.464199,194.860290,97.744265,189.690798,-0.000459,0.031697,101.489478,65.363234,195.179625,3.802641,63.845440,0.682433,794648.501958,0.843364,8.676912,23.971536,3.987540,0.070872,0.061594,32.000000,89.825087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.053305,66.200316,107.817670,67.594937,32.074888,45.303797,53.737013,58.429498,37.417722,31.406336,42.547305,179.122280,74.492639,0.585546,180.162163,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.064971,48.993050,199.540878,164.175350,200.820117,195.437816,89.480843,14.224376,195.183962,-0.000741,48.791192,49.208988,162.106678,200.811163,160.443157,194.902485,97.638869,189.909516,-0.000462,0.031623,101.718510,65.344910,195.140281,3.779640,63.883646,0.685612,794410.444919,0.847197,8.875846,23.708971,4.002518,0.068800,0.062140,32.000000,89.773057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.068684,66.198676,107.900591,67.594937,32.042255,45.303797,53.737013,58.371008,37.417722,31.406336,42.413081,178.961686,74.221327,0.587618,180.148315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
50.025406,49.002394,199.539645,164.214606,200.789418,195.411984,89.450339,14.225233,195.082507,-0.000512,48.895142,49.128464,162.119754,200.750206,160.446856,194.864878,97.675388,190.156866,-0.000466,0.031542,101.858476,65.263762,195.124985,3.742385,63.869258,0.682636,794538.503112,0.843891,8.658583,23.896745,3.985639,0.064515,0.058679,32.000000,89.779905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.036251,66.149837,107.723719,67.594937,32.082638,45.303797,53.737013,58.337298,37.417722,31.406336,42.364892,178.900678,74.665272,0.587557,180.207796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.868291,49.051041,199.385398,164.271807,200.651993,195.417651,89.534960,14.222949,195.101143,-0.000927,48.789531,49.108150,162.123504,200.677303,160.472808,194.726997,97.604742,189.855036,-0.000467,0.031536,101.661254,65.369130,195.037370,3.692614,63.857141,0.683195,794384.219400,0.844832,8.708730,23.953302,3.988766,0.077123,0.066452,32.000000,89.782007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999318,66.141079,107.554482,67.594937,32.038286,45.303797,53.737013,58.347886,37.417722,31.406336,42.362681,179.069919,74.506285,0.584410,180.240802,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.838976,49.039223,199.375136,164.265919,200.475881,195.344052,89.563884,14.226089,195.101831,-0.000566,48.827897,49.248062,162.143357,200.640811,160.499473,194.724921,97.574102,189.809856,-0.000467,0.031518,101.623759,65.615996,195.058783,3.699872,63.879120,0.684992,794998.431345,0.847131,8.919656,23.910359,3.998240,0.063206,0.056121,32.000000,89.747843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015038,66.116019,107.586578,67.594937,32.074505,45.303797,53.737013,58.357245,37.417722,31.406336,42.289339,179.127768,74.335193,0.587086,180.300912,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.879283,49.098589,199.219190,164.300689,200.363979,195.338336,89.429472,14.227516,194.894712,-0.000605,48.983084,49.223336,162.155580,200.510784,160.473728,194.672402,97.482925,189.721174,-0.000467,0.031367,101.292748,65.452434,194.909125,3.711372,63.855032,0.684806,794820.992004,0.847064,8.938161,23.923984,4.000386,0.071598,0.061802,32.000000,89.738968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.010706,66.102913,107.557608,67.594937,32.068571,45.303797,53.737013,58.337248,37.417722,31.406336,42.302820,178.858944,74.214503,0.588480,180.382226,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
