OSU 80 Ton Compressor Load Stand
49.746487,49.083747,199.234835,164.327327,200.384242,195.292974,89.516863,14.221522,194.885123,-0.000448,48.761780,49.174297,162.164741,200.500713,160.517892,194.569599,97.420428,189.658699,-0.000467,0.031345,100.829178,65.343690,194.911452,3.689380,63.810190,0.684287,795227.660886,0.847692,8.955839,23.981755,3.994027,0.075185,0.066320,32.000000,89.863249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.004235,66.161025,107.495002,67.594937,32.066241,45.303797,53.737013,58.275369,37.417722,31.406336,42.279840,179.033726,74.363513,0.588769,180.291195,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.833569,48.970238,199.270231,164.277416,200.376019,195.192447,89.515640,14.224091,194.984120,-0.000529,48.841740,49.105555,162.189833,200.507359,160.514073,194.669792,97.483579,189.767211,-0.000459,0.031339,100.540100,65.364881,195.019258,3.725461,63.864678,0.686247,795416.372669,0.849144,9.078440,24.020712,4.005003,0.068730,0.062525,32.000000,89.861276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.023258,66.133032,107.547126,67.594937,32.018973,45.303797,53.737013,58.278694,37.417722,31.406336,42.109580,179.031281,74.334019,0.588858,180.293398,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.810033,48.960618,199.228857,164.304895,200.575199,195.265767,89.484746,14.224519,194.903973,0.000095,48.805659,49.265010,162.182945,200.414498,160.501904,194.618882,97.375326,189.651085,-0.000452,0.031284,100.726753,65.283468,194.874475,3.758181,63.883484,0.684088,794370.024334,0.846800,8.874770,23.998444,3.998715,0.075615,0.065841,32.000000,89.808018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.021453,66.082445,107.624097,67.594937,32.036685,45.303797,53.737013,58.328991,37.417722,31.406336,42.006195,178.969492,74.502177,0.587740,180.491116,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.763728,48.949350,199.197892,164.306017,200.609979,195.300946,89.545233,14.221094,194.913950,-0.000172,48.808762,49.052690,162.189868,200.493598,160.512979,194.686678,97.276179,189.643743,-0.000448,0.031266,100.963009,65.284780,195.049872,3.783835,63.838516,0.684310,795071.668708,0.847833,8.889507,24.062945,3.999774,0.076788,0.066113,32.000000,89.724217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.028691,66.053865,107.703718,67.594937,31.975198,45.303797,53.737013,58.206718,37.417722,31.406336,41.890110,179.090466,74.207167,0.586776,180.296624,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.821512,48.952648,199.063244,164.276014,200.789509,195.284515,89.449594,14.220951,194.833396,-0.000069,48.714024,49.188832,162.185491,200.345530,160.528529,194.458203,97.233135,189.502560,-0.000443,0.031259,100.730044,65.228280,194.853939,3.815226,63.774815,0.685380,795615.864670,0.848262,8.926181,24.159323,4.002873,0.070349,0.061403,32.000000,89.767170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.027586,66.050254,107.803830,67.594937,32.002632,45.303797,53.737013,58.228473,37.417722,31.406336,41.783030,178.899188,74.530643,0.589615,180.233052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.946757,48.870197,199.242484,164.207315,200.878520,195.257195,89.451934,14.224376,194.845647,-0.000403,48.386220,49.307588,162.160409,200.398861,160.491734,194.445004,97.269266,189.662859,-0.000438,0.031277,100.615297,65.614284,194.934864,3.794933,63.802239,0.684972,795631.876066,0.848011,8.869656,24.149145,3.995528,0.075508,0.065989,32.000000,89.809698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.038450,66.019480,107.882458,67.594937,31.958281,45.303797,53.737013,58.248251,37.417722,31.406336,41.627951,178.903867,74.058818,0.586120,180.137261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.911792,48.844913,199.261252,164.145347,200.935679,195.158985,89.470293,14.224947,194.887240,0.000030,48.650319,49.043711,162.149431,200.502344,160.517973,194.468881,97.381196,189.620008,-0.000438,0.031299,100.088397,65.292554,194.866256,3.720074,63.769874,0.683321,795010.771074,0.845311,8.657719,24.173442,3.989098,0.066760,0.061253,32.000000,89.786367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.066978,66.097753,107.854827,67.594937,31.949178,45.303797,53.737013,58.199867,37.417722,31.406336,41.381841,178.940586,74.541502,0.588686,180.078882,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.859393,48.864151,199.338755,164.130486,201.115512,195.109911,89.405233,14.219952,194.989624,-0.000062,48.728048,49.006391,162.142523,200.640872,160.490738,194.706887,97.461108,189.884524,-0.000439,0.031197,99.972749,65.103131,194.908740,3.638329,63.782333,0.683744,794180.981672,0.845311,8.668558,24.045362,3.992268,0.071717,0.062385,32.000000,89.678023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.989635,66.083412,107.880983,67.594937,31.933716,45.303797,53.737013,58.199064,37.417722,31.406336,41.247315,178.810466,74.696527,0.584939,180.185452,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.799110,48.993874,199.251269,164.174789,201.041770,195.010416,89.384599,14.225661,194.878148,-0.000263,48.880478,49.103226,162.131686,200.528990,160.471227,194.516206,97.299349,189.456828,-0.000445,0.031284,99.624948,65.171894,194.914449,3.560258,63.755396,0.684306,793814.294560,0.846747,8.741968,24.065096,3.998018,0.077292,0.067193,32.000000,89.692440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006702,66.138909,107.803320,67.594937,31.993577,45.303797,53.737013,58.270020,37.417722,31.406336,41.220845,178.769199,74.360725,0.584319,180.137300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.783644,48.998271,199.067126,164.200305,201.115262,194.909745,89.512193,14.215243,194.847627,-0.000319,48.837058,48.957498,162.136986,200.453172,160.461867,194.503018,97.430900,189.255745,-0.000447,0.031304,99.450802,65.269455,194.817883,3.507320,63.672799,0.685043,794404.863193,0.847959,8.934068,24.065683,4.001101,0.067267,0.059101,32.000000,89.799207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.065255,66.137708,107.695742,67.594937,31.953233,45.303797,53.737013,58.296490,37.417722,31.406336,41.169945,179.024386,74.392933,0.587342,180.035452,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.770524,48.904827,199.094690,164.193856,201.053901,194.776890,89.270772,14.230513,194.817951,-0.000184,48.718716,49.161196,162.136743,200.489806,160.487204,194.571581,97.272167,189.783590,-0.000451,0.031265,99.460410,65.295996,194.814390,3.487103,63.746128,0.685323,793537.525523,0.846616,8.954478,23.858262,3.998645,0.069052,0.061785,32.000000,89.826817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.103987,66.117429,107.696573,67.594937,31.931266,45.303797,53.737013,58.226160,37.417722,31.406336,40.962569,178.541544,74.525508,0.586567,180.246820,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.436520,48.935333,199.144658,164.214886,200.887310,194.704857,89.488755,14.224662,194.918662,-0.000251,48.776929,48.663484,162.146109,200.476942,160.474771,194.511622,97.303394,189.711464,-0.000450,0.031275,99.809166,64.535769,194.927808,3.518626,63.588723,0.684099,793376.860814,0.848352,8.874620,24.216026,4.000253,0.077477,0.066623,32.000000,89.819390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105626,66.069885,107.765992,67.594937,31.965428,45.303797,53.737013,58.282346,37.417722,31.406336,40.861489,178.977511,74.045318,0.585151,180.206813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.249619,49.023007,199.179674,164.081137,200.901888,194.862365,89.576190,14.225375,195.029859,-0.000190,49.269479,48.384155,162.145203,200.631943,160.503581,194.753543,97.255302,189.985932,-0.000452,0.031255,99.185610,64.288999,195.109301,3.563834,63.624964,0.689845,793500.655752,0.852397,9.251936,24.157628,4.028290,0.073392,0.064379,32.000000,89.843865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117072,66.102229,107.798323,67.594937,32.010013,45.303797,53.737013,58.606647,37.417722,31.406336,40.729779,179.152380,74.329617,0.592426,180.107206,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.492848,49.098039,199.004431,164.206194,200.784030,194.808771,89.462557,14.221522,194.815825,-0.000212,48.862059,48.723045,162.162808,200.394702,160.481349,194.473931,97.177313,189.468850,-0.000449,0.031322,98.925075,64.588171,194.824815,3.583299,63.639551,0.692598,794806.169834,0.856054,9.534462,24.309077,4.044289,0.064729,0.058319,32.000000,89.847921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091721,66.174302,107.789980,67.594937,31.915866,45.303797,53.737013,58.621792,37.417722,31.406336,40.919692,178.925115,74.226389,0.592853,180.013855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.421700,48.836393,199.062469,164.101045,200.716887,194.745194,89.375972,14.224234,194.741558,-0.000072,48.375415,48.836864,162.101528,200.358108,160.494423,194.424815,97.265027,189.600195,-0.000450,0.031315,98.388276,64.951081,194.799137,3.646889,63.721192,0.689075,794857.510457,0.853315,9.413807,24.192631,4.020812,0.063052,0.057956,32.000000,89.840699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040587,66.202962,107.734421,67.594937,31.911110,45.303797,53.737013,58.642741,37.417722,31.406336,40.556588,178.751944,74.385009,0.591352,180.142926,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.614429,48.737454,198.947603,164.078613,200.694277,194.690472,89.499838,14.226660,194.732053,-0.000382,48.459469,48.876326,162.069293,200.298722,160.457608,194.336136,97.153155,189.430076,-0.000447,0.031277,98.248803,65.025873,194.697957,3.698129,63.721733,0.688322,793572.579965,0.853697,9.168425,24.154063,4.027835,0.074184,0.064631,32.000000,89.902215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052260,66.227609,107.711657,67.594937,31.765667,45.303797,53.737013,58.540509,37.417722,31.406336,40.185549,178.999676,74.039009,0.589644,180.111337,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.649712,48.783075,198.523583,164.126280,200.630305,194.742359,89.446816,14.221522,194.688508,-0.000170,48.584986,48.971737,162.105967,200.206818,160.466520,194.234678,97.128143,189.502967,-0.000447,0.031294,98.425212,65.103394,194.602593,3.707418,63.706281,0.685250,793241.646400,0.848364,8.869105,24.201788,4.009874,0.072322,0.062819,32.000000,89.889965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052962,66.184132,107.667460,67.594937,31.610070,45.303797,53.737013,58.538327,37.417722,31.406336,39.986459,178.893632,74.517951,0.589761,180.266490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.707373,48.789671,198.767696,164.154881,200.505389,194.694583,89.393193,14.225518,194.449799,0.000176,48.679820,48.969885,162.099035,200.163191,160.461079,194.204612,97.232776,189.241371,-0.000448,0.031268,98.398168,65.357650,194.607731,3.694577,63.664901,0.684217,793613.769727,0.848531,8.878105,24.254290,3.998484,0.065127,0.057544,32.000000,89.872233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015010,66.192691,107.569395,67.594937,31.729774,45.303797,53.737013,58.570688,37.417722,31.406336,39.747050,178.786386,74.214797,0.584945,180.209488,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.761447,48.863601,198.826177,164.207315,200.473276,194.560846,89.488297,14.221665,194.474874,-0.000232,48.634653,49.035068,162.113374,200.135689,160.443472,194.105416,97.078067,189.201605,-0.000446,0.031264,98.375482,65.311815,194.472861,3.736655,63.634484,0.684398,792965.535413,0.847754,8.824900,24.050960,3.998757,0.061580,0.055107,32.000000,89.866632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.971937,66.198191,107.549198,67.594937,31.624247,45.303797,53.737013,58.513402,37.417722,31.406336,39.638266,178.976594,74.379800,0.587109,180.092297,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.868393,48.876244,198.574431,164.186005,200.153496,194.458002,89.514806,14.223806,194.414582,-0.000137,48.771040,48.946243,162.126382,200.083030,160.454250,194.168348,96.968519,189.356538,-0.000447,0.031276,98.443183,65.283735,194.421322,3.774162,63.630716,0.683901,793100.882341,0.845425,8.842796,24.190658,3.995587,0.074958,0.065042,32.000000,89.900106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.027395,66.225972,107.365765,67.594937,31.557389,45.303797,53.737013,58.533165,37.417722,31.406336,39.476310,179.029612,74.224481,0.585101,180.317552,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.792994,48.891634,198.804802,164.192174,200.055560,194.421733,89.367542,14.226232,194.376475,-0.000152,48.665130,49.118092,162.126305,200.095568,160.477872,194.033057,97.046332,188.490361,-0.000446,0.031307,98.726418,65.432037,194.387038,3.764630,63.609963,0.681674,792975.656416,0.842744,8.744753,24.358680,3.981970,0.068778,0.060500,32.000000,89.860985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.036853,66.180037,107.274526,67.594937,31.513765,45.303797,53.737013,58.485038,37.417722,31.406336,39.326139,178.735085,74.365787,0.584382,180.260550,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.762804,48.814131,198.764389,164.164414,199.955927,194.406110,89.461960,14.214958,194.415867,-0.000086,48.661192,49.042168,162.125155,200.039117,160.469948,194.111584,96.991119,189.182818,-0.000444,0.031294,99.161240,65.261492,194.528154,3.688171,63.641426,0.683395,792686.200039,0.845006,8.847766,23.949979,3.993184,0.075655,0.065304,32.000000,89.896133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.018570,66.140827,107.153125,67.594937,31.506517,45.303797,53.737013,58.461749,37.417722,31.406336,39.078082,178.923920,74.165127,0.585636,180.120227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.514116,48.902353,198.625908,164.190491,199.790419,194.362114,89.408882,14.227088,194.472289,-0.000290,48.934540,48.852550,162.138279,200.083866,160.470310,194.198847,96.938663,189.248164,-0.000444,0.031282,98.977931,64.945931,194.508468,3.601625,63.647322,0.683003,792661.579975,0.844858,8.791920,24.270512,3.994236,0.067189,0.061163,32.000000,89.981496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.008180,66.127055,107.058301,67.594937,31.423750,45.303797,53.737013,58.572606,37.417722,31.406336,38.990421,178.817764,74.348912,0.586088,180.149574,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.546168,49.008715,198.671291,164.249375,199.906379,194.327090,89.439895,14.220095,194.479842,-0.000418,48.848288,48.749232,162.167871,200.011962,160.506735,194.102054,96.813978,189.323118,-0.000442,0.031324,98.853015,64.939428,194.567555,3.578813,63.684140,0.685683,793239.094880,0.850096,9.138226,24.347639,4.011501,0.068705,0.062053,32.000000,89.999725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.011014,66.169920,106.989482,67.594937,31.489141,45.303797,53.737013,58.633578,37.417722,31.406336,38.986661,178.879790,74.074592,0.586988,180.274476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.622320,48.924065,198.923086,164.244328,199.912051,194.245540,89.436238,14.224519,194.408104,-0.000238,48.717009,48.892703,162.177749,200.014918,160.504220,194.100447,96.844339,189.341254,-0.000437,0.031408,98.835652,65.064408,194.437210,3.533147,63.656697,0.685111,793781.453547,0.849291,9.211270,24.500613,4.009822,0.068938,0.062529,32.000000,89.977221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998697,66.113776,107.102625,67.594937,31.372341,45.303797,53.737013,58.682560,37.417722,31.406336,38.778673,178.872475,74.170703,0.589010,180.092179,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.694295,48.904277,198.694298,164.229747,200.093984,194.214478,89.531891,14.221094,194.338160,-0.000733,48.604890,48.854841,162.162941,200.162844,160.509694,193.987501,96.791994,189.157612,-0.000433,0.031451,99.179534,65.097412,194.475064,3.469205,63.617067,0.684624,793019.565403,0.847321,9.047524,24.477095,4.008742,0.075558,0.065721,32.000000,89.912698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.001000,66.075654,107.180108,67.594937,31.268623,45.303797,53.737013,58.664457,37.417722,31.406336,38.653312,179.063782,74.059552,0.587575,180.059960,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
