OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, May 27, 2020
9:39:01 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.715752,50.101580,200.394002,161.252074,212.586046,213.402099,94.388818,14.222521,194.709119,4.195670,48.682322,48.884532,159.728758,202.072469,157.795137,194.853203,94.884760,188.843658,-0.000452,0.031079,91.907957,63.498118,194.453812,13.960542,68.158349,0.708115,881860.322983,0.884611,10.218708,26.137552,4.033987,0.077864,0.067318,32.000000,90.659646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255008,65.613308,106.406806,67.594937,34.226321,45.303797,54.587013,89.969131,37.417722,32.626607,60.582169,188.777636,79.762763,0.606161,189.713570,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.609911,50.103780,200.383687,161.231055,212.461273,213.402415,94.485807,14.227944,194.735298,4.189478,48.645222,48.809873,159.643259,202.048861,157.795058,194.820489,94.970715,188.866710,-0.000452,0.031119,91.822784,63.199537,194.197202,13.956858,68.133431,0.707585,882241.166423,0.883106,10.128124,26.248730,4.030795,0.077998,0.067583,32.000000,90.643143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215098,65.576931,106.370295,67.594937,34.247114,45.303797,54.587013,89.941947,37.417722,32.626607,60.664638,188.971614,79.612360,0.604641,189.744372,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.770831,50.103780,200.410595,161.231055,212.444159,213.411188,94.508041,14.223377,194.616489,4.181920,48.607186,48.825124,159.671342,202.031737,157.803969,194.780067,95.016278,188.819375,-0.000453,0.031134,91.957557,63.332516,194.437700,13.952421,68.146232,0.709154,882058.877783,0.884295,10.240121,26.171489,4.039187,0.077888,0.067756,32.000000,90.669901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217432,65.574689,106.408921,67.594937,34.271372,45.303797,54.587013,90.003881,37.417722,32.626607,60.788864,189.016082,79.463791,0.606904,189.776473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.694542,50.106803,200.396206,161.219284,212.476500,213.381207,94.428464,14.232225,194.705258,4.192117,48.563651,48.772733,159.685281,201.922831,157.796064,194.771802,95.003805,188.850913,-0.000453,0.031163,91.984124,63.316860,194.340494,13.948678,68.161756,0.707093,881672.647489,0.880952,10.073256,26.108031,4.026668,0.077768,0.067729,32.000000,90.635489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227820,65.573873,106.413320,67.594937,34.277007,45.303797,54.587013,89.912717,37.417722,32.626607,60.914112,188.856927,79.799520,0.606386,189.776158,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.664557,50.086187,200.389652,161.211437,212.602920,213.352159,94.504006,14.227516,194.678648,4.193502,48.652342,48.700450,159.666285,202.073061,157.770613,194.738408,94.995234,188.889789,-0.000452,0.031132,91.981603,63.257917,194.526518,13.944967,68.176577,0.707762,881721.043055,0.883080,10.155336,26.132427,4.032560,0.077321,0.067407,32.000000,90.641052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220569,65.565330,106.391722,67.594937,34.311796,45.303797,54.587013,89.955490,37.417722,32.626607,61.036660,189.008012,79.633563,0.604544,189.796536,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.657802,50.080139,200.342300,161.233017,212.668414,213.350545,94.565863,14.214958,194.733916,4.200445,48.722842,48.639810,159.693238,202.136993,157.798760,194.837001,95.002381,188.799039,-0.000451,0.031140,91.499121,63.029566,194.324858,13.944171,68.192859,0.707829,881622.908452,0.882794,10.165816,26.155695,4.034862,0.077844,0.067491,32.000000,90.664844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232444,65.606052,106.390422,67.594937,34.301896,45.303797,54.587013,89.974440,37.417722,32.626607,61.176517,189.131726,79.534224,0.605992,189.767386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.694301,50.080139,200.323221,161.233017,212.762009,213.372002,94.447950,14.227230,194.783616,4.211686,48.788820,48.868125,159.677668,202.069187,157.815591,194.853512,94.954039,188.926886,-0.000449,0.031137,91.439581,63.339146,194.517095,13.943838,68.159322,0.707454,881525.952917,0.883125,10.153601,26.119041,4.033682,0.077083,0.068182,32.000000,90.640154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239755,65.612152,106.390841,67.594937,34.367669,45.303797,54.587013,89.978884,37.417722,32.626607,61.289843,188.895900,79.803555,0.604949,189.758180,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.639455,50.095258,200.358540,161.272814,212.867477,213.344633,94.396737,14.224804,194.620204,4.217847,48.736991,48.884217,159.707075,201.988965,157.820549,194.644266,94.985238,189.062725,-0.000449,0.031146,91.445381,63.450252,194.212989,13.947119,68.204561,0.707517,881812.383648,0.882798,10.128922,26.210913,4.031111,0.077310,0.067528,32.000000,90.564159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231934,65.610128,106.397373,67.594937,34.353621,45.303797,54.587013,89.958926,37.417722,32.626607,61.424450,188.793475,79.774502,0.604282,189.812272,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.717839,50.091409,200.439587,161.286266,212.976145,213.362743,94.488843,14.232082,194.684358,4.211873,48.794734,48.790946,159.731573,202.064580,157.808519,194.729285,95.001994,188.792820,-0.000449,0.031130,91.520465,63.195671,194.482952,13.941920,68.188351,0.707767,881699.619936,0.884284,10.200931,26.231040,4.036276,0.077778,0.067887,32.000000,90.562772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234466,65.621433,106.417899,67.594937,34.340596,45.303797,54.587013,89.991367,37.417722,32.626607,61.545560,188.977685,79.776776,0.605118,189.827535,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.634062,50.115050,200.384743,161.294674,213.079096,213.362821,94.464436,14.225803,194.663370,4.217499,48.764225,48.697113,159.722911,202.072653,157.831896,194.826823,94.960417,188.944395,-0.000448,0.031096,91.611341,63.211118,194.235688,13.937421,68.191308,0.707206,881572.405105,0.881942,10.115789,26.112273,4.031543,0.077442,0.068368,32.000000,90.545285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202101,65.620590,106.425794,67.594937,34.434100,45.303797,54.587013,89.946525,37.417722,32.626607,61.662436,188.928871,79.797979,0.604477,189.822657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.683874,50.107903,200.277212,161.306726,213.170797,213.334380,94.351077,14.224376,194.685315,4.229766,48.786094,48.648579,159.722867,201.864260,157.849956,194.801764,95.005445,188.848614,-0.000447,0.031101,91.633361,62.938521,194.296587,13.938388,68.114859,0.708145,881933.783058,0.883881,10.226321,26.211151,4.037242,0.078482,0.068112,32.000000,90.584067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205372,65.648488,106.457124,67.594937,34.430615,45.303797,54.587013,89.995026,37.417722,32.626607,61.809079,188.702154,79.396880,0.605145,189.842563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.706318,50.107903,200.325478,161.306726,213.186640,213.329057,94.475674,14.226660,194.646739,4.229474,48.757209,48.759858,159.732294,202.130592,157.844696,194.901671,95.036348,188.891218,-0.000445,0.031075,91.709276,63.208380,194.357445,13.942389,68.159214,0.707933,881540.145512,0.883823,10.167496,26.129919,4.031031,0.078721,0.068597,32.000000,90.596091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214935,65.663942,106.440680,67.594937,34.411108,45.303797,54.587013,89.967852,37.417722,32.626607,61.925087,188.951348,79.591083,0.607338,189.818684,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.668418,50.096632,200.356252,161.307286,213.206941,213.321810,94.454294,14.223377,194.664703,4.215815,48.680232,48.883764,159.704719,202.073652,157.845721,194.713571,94.987157,188.821660,-0.000444,0.031061,91.853677,63.341990,194.339478,13.947375,68.185773,0.707291,881361.586245,0.882193,10.144224,26.115121,4.030181,0.078642,0.068238,32.000000,90.614298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187854,65.665077,106.462943,67.594937,34.453117,45.303797,54.587013,89.955394,37.417722,32.626607,62.047773,188.908589,79.728207,0.605701,189.788668,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.699660,50.078765,200.400046,161.309808,213.213979,213.319179,94.431137,14.230655,194.764650,4.225417,48.597435,48.706351,159.730021,201.947356,157.837514,194.704552,95.015045,188.811145,-0.000446,0.031043,92.154999,63.374098,194.367151,13.944908,68.160278,0.707519,881551.344750,0.883082,10.172257,26.138016,4.033876,0.077668,0.067658,32.000000,90.557661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132777,65.705633,106.468991,67.594937,34.483196,45.303797,54.587013,89.977282,37.417722,32.626607,62.180307,188.862275,79.622631,0.605090,189.797480,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.738816,50.063646,200.391371,161.298037,213.252113,213.355483,94.488635,14.223948,194.694529,4.227943,48.456620,48.872477,159.730609,201.911129,157.810948,194.764177,95.029570,188.910381,-0.000446,0.031052,92.186380,63.384543,194.262549,13.940039,68.208888,0.707523,881397.156858,0.882432,10.153635,26.091677,4.034002,0.078329,0.067547,32.000000,90.596164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116415,65.725470,106.503231,67.594937,34.514621,45.303797,54.587013,89.960178,37.417722,33.626607,62.299363,188.977269,79.590203,0.605841,189.817268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.663238,50.038631,200.327237,161.264406,213.360346,213.359371,94.468726,14.223377,194.676634,4.238307,48.459311,48.780454,159.743478,202.080176,157.847985,194.772244,95.006743,188.849901,-0.000446,0.031059,92.324840,63.292330,194.206504,13.939260,68.172376,0.706523,881327.702924,0.881433,10.066287,26.129143,4.028873,0.078141,0.067698,32.000000,90.626289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164623,65.731808,106.558288,67.594937,34.463497,45.303797,54.587013,89.937360,37.417722,33.626607,62.402411,188.937452,79.740826,0.605491,189.813216,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.697276,50.038631,200.315082,161.264406,213.497830,213.335708,94.570217,14.227944,194.642139,4.253618,48.369726,48.813447,159.737054,201.971392,157.846826,194.828149,95.026573,188.830634,-0.000445,0.031082,92.503411,63.445713,194.317939,13.936882,68.163199,0.707651,881475.354758,0.883062,10.119628,26.129107,4.033713,0.077771,0.067706,32.000000,90.648652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162518,65.755133,106.580652,67.594937,34.528342,45.303797,54.587013,89.981221,37.417722,33.626607,62.493097,189.140433,79.787121,0.604988,189.738511,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.626778,50.026261,200.292690,161.245348,213.633180,213.327960,94.422885,14.226945,194.596522,4.261972,48.381388,48.902763,159.696587,201.859815,157.842473,194.734741,95.051788,188.733160,-0.000445,0.031111,92.561923,63.241010,194.143829,13.936631,68.187594,0.707210,881246.721058,0.881346,10.084328,26.101993,4.030705,0.078056,0.068065,32.000000,90.627007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130764,65.756992,106.582471,67.594937,34.493286,45.303797,54.587013,89.962539,37.417722,33.626607,62.607154,188.845771,79.776116,0.604179,189.842956,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.792296,49.997123,200.391079,161.220966,213.678256,213.315774,94.388363,14.228943,194.634476,4.249281,47.998817,49.022204,159.698445,202.028006,157.854896,194.777646,95.050893,188.761766,-0.000447,0.031084,92.466168,63.428907,194.367886,13.938239,68.191795,0.707731,881180.155348,0.884051,10.145092,26.039915,4.035980,0.078152,0.067929,32.000000,90.624487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130323,65.752379,106.593126,67.594937,34.551594,45.303797,54.587013,90.003332,37.417722,33.626607,62.707599,188.776726,79.812946,0.604924,189.839927,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.753425,49.908611,200.401244,161.193781,213.795686,213.310767,94.436811,14.228658,194.675867,4.252199,47.803494,48.956943,159.712458,201.915512,157.820665,194.730586,95.048279,188.737484,-0.000447,0.031103,92.548374,63.110568,194.347532,13.940328,68.177912,0.705750,880810.480215,0.880990,9.944373,26.051630,4.024540,0.078206,0.069079,32.000000,90.681002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144943,65.748726,106.596911,67.594937,34.588416,45.303797,54.587013,89.908796,37.417722,33.626607,62.788053,188.873621,79.626593,0.602989,189.866874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.829608,49.908611,200.498680,161.193781,213.955421,213.332123,94.473014,14.232653,194.718107,4.248189,47.206131,48.876147,159.674566,202.059931,157.844540,194.778260,95.062102,188.786861,-0.000448,0.031120,92.230501,63.364988,194.316122,13.936153,68.252612,0.706201,880610.341252,0.881063,9.896116,26.045061,4.027888,0.078499,0.067971,32.000000,90.648718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141750,65.755525,106.594246,67.594937,34.625477,45.303797,54.587013,89.929674,37.417722,33.626607,62.803221,188.946027,79.667092,0.604664,189.772618,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.758468,49.793711,200.449868,161.145016,214.028259,213.319711,94.391622,14.237077,194.759304,4.264782,47.169653,48.951880,159.683570,202.074630,157.837347,194.851135,95.099938,188.766146,-0.000449,0.031140,92.036226,63.482780,194.407020,13.929860,68.201189,0.704785,880533.175755,0.879319,9.817240,26.049913,4.023686,0.077784,0.067277,32.000000,90.614644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151677,65.765503,106.580275,67.594937,34.639366,45.303797,54.587013,89.842147,37.417722,33.626607,62.812045,188.783243,79.612727,0.603805,189.783003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.767701,49.673591,200.482528,161.071309,214.001671,213.324459,94.492672,14.229656,194.746981,4.258865,46.988091,48.969475,159.652944,202.146473,157.850025,194.966600,95.085213,188.827449,-0.000450,0.031167,92.132124,63.573863,194.447079,13.928800,68.171168,0.705853,880131.092658,0.880704,9.780721,26.002516,4.028735,0.077861,0.068970,32.000000,90.626173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152762,65.757836,106.565338,67.594937,34.699679,45.303797,54.587013,89.918331,37.417722,33.626607,62.773396,188.985344,79.433050,0.603727,189.658298,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.830705,49.603775,200.504483,161.023666,213.974158,213.341506,94.338125,14.223948,194.843094,4.269840,46.766604,49.146347,159.622675,202.157564,157.830248,194.916888,95.102281,188.891445,-0.000451,0.031168,92.275817,63.625656,194.581361,13.929034,68.207247,0.705825,879848.405120,0.879740,9.646308,26.042149,4.028366,0.078224,0.068701,32.000000,90.672093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141379,65.767663,106.519718,67.594937,34.720291,45.303797,54.587013,89.912935,37.417722,33.626607,62.841981,188.676250,79.567973,0.605754,189.762783,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.881611,49.531760,200.510264,160.972101,213.959747,213.330265,94.437574,14.227516,194.904682,4.276945,46.713728,48.933223,159.599789,202.231425,157.786567,194.981083,95.098352,188.850611,-0.000451,0.031161,92.450799,63.452636,194.450322,13.934203,68.244768,0.704622,879564.927699,0.879842,9.511270,26.049275,4.023714,0.077711,0.067676,32.000000,90.630064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133574,65.746889,106.509073,67.594937,34.683180,45.303797,54.587013,89.873939,37.417722,33.626607,62.836643,188.875148,79.968338,0.604016,189.723601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.881956,49.531760,200.684187,160.972101,214.054662,213.310508,94.441218,14.228943,194.925721,4.283958,46.748945,48.850182,159.578056,202.142008,157.792697,194.984466,95.155607,188.956512,-0.000452,0.031199,92.607194,63.541459,194.529739,13.937941,68.236745,0.703413,879257.361947,0.877696,9.386603,26.037767,4.019723,0.077692,0.068000,32.000000,90.656431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149443,65.746994,106.518658,67.594937,34.772219,45.303797,54.587013,89.840367,37.417722,33.626607,62.820281,188.882436,79.776336,0.600291,189.653656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.858686,49.463594,200.546171,160.942675,214.142696,213.317843,94.295030,14.230227,194.900856,4.309569,46.719226,49.027386,159.566343,202.241965,157.774922,194.998463,95.144278,189.003014,-0.000451,0.031185,92.648142,63.518566,194.334091,13.942511,68.219941,0.703869,878947.944004,0.877574,9.386245,26.020540,4.023182,0.077862,0.067804,32.000000,90.627217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148147,65.769045,106.491950,67.594937,34.821723,45.303797,54.587013,89.834523,37.417722,33.626607,62.801855,188.590060,79.710305,0.602055,189.686465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.901614,49.429511,200.657208,160.925019,214.161201,213.345149,94.362029,14.231226,194.943531,4.321679,46.784780,49.026923,159.525807,202.237908,157.731279,195.022279,95.124800,188.983935,-0.000450,0.031188,92.655642,63.364051,194.458601,13.942198,68.224899,0.703858,878870.421070,0.879253,9.342143,26.049443,4.022292,0.078202,0.067768,32.000000,90.631132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138727,65.748732,106.439286,67.594937,34.827675,45.303797,54.587013,89.843161,37.417722,33.626607,62.844281,188.724058,79.904949,0.602396,189.650313,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.747359,49.408897,200.555787,160.915211,214.093920,213.370552,94.461048,14.233081,195.030864,4.318192,46.842549,49.108698,159.530735,202.225574,157.740367,195.000665,95.134595,189.043740,-0.000450,0.031221,92.855886,63.478458,194.597510,13.946946,68.239972,0.703563,878902.862182,0.877817,9.263676,26.061710,4.021056,0.077512,0.067680,32.000000,90.692425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171125,65.777130,106.420704,67.594937,34.873113,45.303797,54.587013,89.813047,37.417722,33.626607,62.850620,188.922095,79.616175,0.600720,189.668448,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.768949,49.408897,200.687352,160.915211,214.037093,213.418941,94.484914,14.234937,195.018010,4.336261,46.913917,49.108441,159.507769,202.205737,157.717727,195.093951,95.142013,189.002826,-0.000449,0.031225,92.896229,63.754914,194.626286,13.951695,68.271526,0.705129,879140.987072,0.879972,9.402686,26.074512,4.031486,0.077679,0.068174,32.000000,90.685704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171947,65.762525,106.348033,67.594937,34.877823,45.303797,54.587013,89.896853,37.417722,33.626607,62.866974,188.969828,79.592771,0.604374,189.657118,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.845193,49.419891,200.702001,160.913249,214.211951,213.471383,94.564371,14.223520,194.971945,4.327796,46.870867,49.097675,159.537796,202.288263,157.736505,195.084164,95.161924,189.113351,-0.000449,0.031271,93.094853,63.620327,194.736912,13.953041,68.256975,0.705021,879276.441378,0.879525,9.380321,26.051636,4.032381,0.077376,0.067547,32.000000,90.704910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181398,65.793295,106.325511,67.594937,34.925027,45.303797,54.587013,89.840937,37.417722,33.626607,62.926099,189.128742,79.833049,0.604739,189.666363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.825410,49.384159,200.666904,160.899237,214.234821,213.499363,94.394963,14.234651,194.957580,4.333492,46.838297,48.986328,159.508487,202.270363,157.734667,195.018695,95.130955,189.025395,-0.000450,0.031288,93.184886,63.486562,194.653085,13.957539,68.304738,0.704390,879285.837429,0.879477,9.310182,26.074284,4.026377,0.077212,0.067254,32.000000,90.651903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158633,65.780002,106.269446,67.594937,34.967182,45.303797,54.587013,89.833857,37.417722,33.626607,62.963082,188.789926,79.582133,0.602049,189.623601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.880592,49.391581,200.709257,160.881581,214.326334,213.569158,94.294792,14.227088,194.899187,4.349450,46.877771,49.017100,159.497510,202.210284,157.728946,195.016999,95.181785,189.075619,-0.000450,0.031319,92.949144,63.549895,194.638506,13.961876,68.228505,0.704131,879501.538297,0.879526,9.297134,26.071220,4.027401,0.077878,0.068261,32.000000,90.628466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180551,65.805788,106.266718,67.594937,34.998455,45.303797,54.587013,89.839816,37.417722,33.626607,62.960748,188.589584,79.644128,0.604350,189.677299,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.871049,49.379762,200.621018,160.848232,214.375586,213.632519,94.347005,14.223806,195.008186,4.361939,46.915841,49.058975,159.494813,202.129532,157.709646,194.963031,95.159961,189.002633,-0.000450,0.031289,92.984835,63.629597,194.610260,13.969834,68.280865,0.704577,879524.972189,0.879684,9.247477,26.039364,4.023795,0.078752,0.068915,32.000000,90.638528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190854,65.835327,106.221673,67.594937,34.984375,45.303797,54.587013,89.803552,37.417722,33.626607,63.001445,188.694009,79.959901,0.603588,189.640242,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.925975,49.379762,200.662098,160.848232,214.387998,213.659824,94.540150,14.224804,194.912921,4.374971,46.953215,49.085639,159.455328,202.184189,157.670828,194.937953,95.170114,188.912543,-0.000452,0.031311,92.953578,63.512980,194.522664,13.976754,68.304990,0.704117,879852.737483,0.879616,9.245526,26.033614,4.022795,0.077034,0.067894,32.000000,90.602148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176788,65.808260,106.173187,67.594937,35.030805,45.303797,54.587013,89.803234,37.417722,33.626607,63.022387,189.080300,79.773695,0.601273,189.718409,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.719287,49.378662,200.586777,160.842628,214.335410,213.702182,94.385937,14.235793,194.849872,4.374876,47.078631,49.097277,159.440289,202.203495,157.662545,194.964750,95.157218,188.965811,-0.000454,0.031322,92.784821,63.544551,194.437552,13.975254,68.226377,0.703377,879839.763792,0.876858,9.188752,25.989416,4.019192,0.077656,0.068677,32.000000,90.604577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173901,65.829963,106.125811,67.594937,35.028919,45.303797,54.587013,89.765622,37.417722,33.626607,63.053252,188.771874,79.954032,0.602256,189.745435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.803569,49.381686,200.568899,160.818527,214.280655,213.771824,94.336627,14.225661,194.879128,4.361926,46.873452,48.991469,159.402743,202.019341,157.610204,194.858298,95.138996,188.840431,-0.000454,0.031326,92.531942,63.514817,194.520910,13.978134,68.231624,0.706733,880369.965499,0.882519,9.401541,26.022445,4.034386,0.078236,0.067823,32.000000,90.601246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164464,65.822561,106.044108,67.594937,35.055364,45.303797,54.587013,89.886699,37.417722,33.626607,63.098790,188.673254,79.956233,0.603070,189.737803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.924868,49.336884,200.582722,160.819928,214.361757,213.826850,94.364477,14.231369,194.789879,4.367540,46.741307,48.934639,159.416368,202.058321,157.606129,194.980047,95.141899,188.929065,-0.000451,0.031338,92.358766,63.463187,194.442591,13.977848,68.275150,0.704807,880482.326264,0.880605,9.281506,26.054560,4.023712,0.078190,0.068368,32.000000,90.599303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205201,65.827648,106.030652,67.594937,35.088813,45.303797,54.587013,89.828530,37.417722,33.626607,63.131014,188.728955,79.912579,0.601798,189.718802,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.841766,49.308299,200.554143,160.809559,214.348474,213.870978,94.435299,14.222093,194.948617,4.365291,46.816124,49.008369,159.399885,202.191263,157.616016,194.965556,95.128006,189.026549,-0.000453,0.031353,92.365811,63.390529,194.518811,13.977885,68.248753,0.703957,880524.576278,0.879093,9.147017,26.023877,4.017692,0.077326,0.068382,32.000000,90.569536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233082,65.852755,105.982285,67.594937,35.106364,45.303797,54.587013,89.754195,37.417722,33.626607,63.113941,188.870599,79.602676,0.601442,189.807158,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.867967,49.308299,200.500799,160.809559,214.365580,213.914908,94.568850,14.231083,194.813292,4.362210,46.764348,49.089482,159.399210,202.226022,157.616095,194.998667,95.120284,188.862994,-0.000454,0.031333,92.374993,63.279617,194.364805,13.977896,68.322606,0.705281,880809.191982,0.880172,9.204350,26.074605,4.023817,0.077708,0.068196,32.000000,90.565419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226116,65.862015,105.979831,67.594937,35.129916,45.303797,54.587013,89.798574,37.417722,33.626607,63.110317,189.137701,79.937377,0.604685,189.806764,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.772994,49.289059,200.428234,160.788821,214.280444,213.920468,94.377066,14.228229,194.796873,4.357349,46.853369,48.965936,159.394592,202.065456,157.620897,194.765687,95.156972,188.819983,-0.000454,0.031354,92.381846,63.445836,194.525926,13.984017,68.252107,0.704198,880977.397374,0.878596,9.177249,26.020516,4.020633,0.077839,0.067007,32.000000,90.560576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237204,65.858984,105.955561,67.594937,35.140411,45.303797,54.587013,89.778684,37.417722,33.626607,63.133399,188.754131,79.619403,0.601879,189.815851,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.793138,49.290434,200.492125,160.770045,214.169685,213.929706,94.405004,14.224376,194.751670,4.357017,47.009754,49.074490,159.369035,202.033225,157.609242,194.916501,95.161020,188.963209,-0.000455,0.031362,92.294220,63.455541,194.438862,13.988684,68.216839,0.705910,880937.165172,0.882223,9.256295,25.967567,4.026847,0.079056,0.067470,32.000000,90.558569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250522,65.884046,105.925715,67.594937,35.127611,45.303797,54.587013,89.828525,37.417722,33.626607,63.135311,188.810009,79.624466,0.605127,189.757630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.814470,49.312422,200.379052,160.783217,214.109836,213.961529,94.481120,14.224662,194.715999,4.356292,47.123431,49.117822,159.353205,202.109838,157.584701,194.798301,95.138177,188.842370,-0.000455,0.031361,92.095302,63.357160,194.371110,13.988150,68.271796,0.706218,880936.976083,0.881607,9.236811,26.017658,4.026501,0.078837,0.068041,32.000000,90.541273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265848,65.895283,105.927033,67.594937,35.136372,45.303797,54.587013,89.814393,37.417722,33.626607,63.157509,188.962240,79.789175,0.605040,189.689062,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.778921,49.312422,200.508183,160.783217,214.078543,213.971008,94.510293,14.233795,194.759454,4.351652,47.324752,48.932842,159.359781,202.060910,157.550170,194.841333,95.122970,188.903740,-0.000455,0.031333,92.074093,63.624885,194.292464,13.986937,68.253946,0.705250,881186.516998,0.880663,9.236717,25.994826,4.022507,0.077925,0.067766,32.000000,90.548266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250695,65.920079,105.894484,67.594937,35.148037,45.303797,54.587013,89.800635,37.417722,33.626607,63.201647,189.020586,79.762323,0.603449,189.874231,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.758535,49.319843,200.380750,160.789382,214.083828,214.028760,94.453960,14.225375,194.651665,4.375794,47.435999,49.016362,159.374599,202.030962,157.561626,194.799340,95.114376,188.682618,-0.000455,0.031366,92.126643,63.539688,194.325976,13.983926,68.216911,0.706242,881340.932744,0.881129,9.273519,26.033234,4.027974,0.078609,0.068102,32.000000,90.554617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260801,65.917312,105.878426,67.594937,35.197858,45.303797,54.587013,89.802465,37.417722,33.626607,63.240657,188.907921,79.643541,0.604343,189.876906,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.754796,49.354750,200.367658,160.805356,214.086900,214.072669,94.418151,14.224947,194.663821,4.374180,47.175377,49.045822,159.361067,202.041461,157.554100,194.846013,95.138425,188.839391,-0.000455,0.031402,92.133753,63.644134,194.340722,13.983005,68.214676,0.706681,881572.200181,0.882808,9.300724,25.958696,4.026985,0.078467,0.067624,32.000000,90.562185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255016,65.894818,105.845645,67.594937,35.192411,45.303797,54.587013,89.826140,37.417722,33.626607,63.300687,188.836301,79.948309,0.603062,189.837252,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.692490,49.308849,200.321598,160.799751,214.111803,214.080800,94.375984,14.227944,194.509755,4.374454,47.364712,49.026565,159.340458,201.914961,157.516467,194.723842,95.091679,188.785906,-0.000455,0.031367,91.996211,63.361912,194.410940,13.985242,68.242010,0.707020,881849.011913,0.882988,9.340835,25.993451,4.027102,0.077922,0.068236,32.000000,90.531392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240601,65.885332,105.819757,67.594937,35.210761,45.303797,54.587013,89.826650,37.417722,33.626607,63.329555,188.751969,79.966578,0.603254,189.828519,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.623862,49.338808,200.295218,160.818807,214.079838,214.124195,94.402297,14.217669,194.577113,4.364916,47.388228,48.896249,159.333267,201.886583,157.531142,194.737851,95.107203,188.656466,-0.000454,0.031358,91.866100,63.562203,194.220701,13.981909,68.178831,0.707336,882035.258535,0.884533,9.359509,26.019974,4.031225,0.077374,0.066957,32.000000,90.514182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264202,65.891543,105.813594,67.594937,35.198786,45.303797,54.587013,89.861606,37.417722,33.626607,63.307917,188.804595,79.745375,0.603628,189.925647,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.687273,49.338808,200.251499,160.818807,214.132337,214.175852,94.581102,14.219810,194.543624,4.366407,47.443100,48.872075,159.366192,201.831804,157.518869,194.680342,95.117104,188.596901,-0.000454,0.031356,91.907761,63.268670,194.150888,13.983448,68.202740,0.709005,882331.810737,0.885898,9.460665,25.955489,4.036268,0.077856,0.068420,32.000000,90.508741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283893,65.894658,105.817007,67.594937,35.224772,45.303797,54.587013,89.899394,37.417722,33.626607,63.362788,189.162205,79.909204,0.606169,189.836622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.754278,49.364645,200.098481,160.846551,214.142464,214.201551,94.394400,14.233509,194.550296,4.365996,47.208187,48.888698,159.359672,201.808645,157.522520,194.630317,95.120072,188.581707,-0.000455,0.031365,91.865672,63.241367,194.256773,13.984627,68.165579,0.708015,882407.795544,0.883183,9.394877,25.923048,4.030237,0.078893,0.068742,32.000000,90.460269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285418,65.896191,105.836666,67.594937,35.191944,45.303797,54.587013,89.864614,37.417722,33.626607,63.415954,188.788800,79.449484,0.604293,189.887567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.758734,49.313796,200.197404,160.852156,214.220268,214.236900,94.517351,14.223377,194.436218,4.376046,47.014686,48.959135,159.364110,201.774701,157.539041,194.645283,95.098417,188.532561,-0.000453,0.031380,91.899164,63.413540,194.285146,13.984041,68.158872,0.707304,882474.195337,0.883777,9.351266,25.914329,4.021734,0.078042,0.067616,32.000000,90.436874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284502,65.907779,105.828806,67.594937,35.181395,45.303797,54.587013,89.826702,37.417722,33.626607,63.446055,189.034702,79.496440,0.606848,189.863058,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.607442,49.271744,200.078063,160.815444,214.244167,214.231517,94.526457,14.211247,194.411830,4.384316,47.020816,48.778720,159.331616,201.661779,157.519678,194.608055,95.104649,188.702444,-0.000454,0.031339,91.909407,63.141838,194.257027,13.982031,68.141238,0.707575,882557.252114,0.882559,9.295802,25.917382,4.023362,0.077862,0.068034,32.000000,90.439088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242057,65.892217,105.814655,67.594937,35.225412,45.303797,54.587013,89.848542,37.417722,33.626607,63.430239,189.052915,79.599667,0.606663,189.887291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.667429,49.263223,200.163595,160.794706,214.223614,214.212151,94.621708,14.226945,194.249708,4.370246,47.109139,48.935088,159.338173,201.710911,157.505122,194.513253,95.132641,188.547229,-0.000453,0.031338,91.872186,63.368754,194.064371,13.985541,68.158222,0.709103,882619.808056,0.885150,9.393462,25.981698,4.032215,0.078360,0.067415,32.000000,90.495192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282052,65.912405,105.840327,67.594937,35.276733,45.303797,54.587013,89.909584,37.417722,33.626607,63.407734,189.243415,79.583453,0.605532,189.843231,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.678207,49.263223,200.169464,160.794706,214.162335,214.196152,94.505189,14.237363,194.467691,4.357759,46.839624,48.950542,159.304611,201.812498,157.546186,194.572401,95.143097,188.505246,-0.000450,0.031343,91.920434,63.309256,194.097304,13.988257,68.174017,0.708458,882311.681004,0.883159,9.339873,25.888709,4.030078,0.077546,0.068001,32.000000,90.498412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297335,65.886488,105.863802,67.594937,35.263941,45.303797,54.587013,89.876485,37.417722,33.626607,63.417241,189.010379,79.579051,0.606750,189.847991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.665361,49.224469,200.177306,160.767804,214.130803,214.197834,94.367105,14.226517,194.274285,4.360520,46.963609,48.748182,159.291255,201.697435,157.498468,194.460509,95.108675,188.517907,-0.000449,0.031333,91.725964,63.340556,194.063290,13.989523,68.127661,0.708119,882186.893160,0.883968,9.328695,25.862361,4.029321,0.077791,0.068283,32.000000,90.514042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274322,65.879199,105.856863,67.594937,35.276736,45.303797,54.587013,89.871299,37.417722,33.626607,63.395284,188.734210,79.763277,0.606634,189.846457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.697820,49.212101,200.027962,160.755753,214.131200,214.195537,94.659719,14.215243,194.357805,4.364637,46.874661,48.899833,159.289667,201.603146,157.522909,194.481831,95.127654,188.436930,-0.000447,0.031309,91.723187,63.307882,194.051363,13.992113,68.135252,0.708703,882244.278497,0.885427,9.303265,25.901577,4.030521,0.078435,0.067224,32.000000,90.506384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291239,65.891201,105.874026,67.594937,35.294338,45.303797,54.587013,89.880007,37.417722,33.626607,63.407923,189.319438,79.785654,0.605319,189.813648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.740505,49.212101,200.127846,160.755753,214.092153,214.200806,94.383333,14.225375,194.407162,4.364070,46.754295,48.901519,159.299608,201.662207,157.496653,194.462301,95.101459,188.463549,-0.000445,0.031302,91.725599,63.311480,193.995416,13.991955,68.171475,0.707802,882072.517350,0.882010,9.257235,25.851939,4.024884,0.078346,0.068263,32.000000,90.520562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300118,65.890953,105.891943,67.594937,35.285281,45.303797,54.587013,89.861962,37.417722,33.626607,63.406954,188.766666,79.766652,0.604447,189.910816,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.715929,49.173347,199.992623,160.747066,214.047234,214.258441,94.475863,14.225518,194.354351,4.367923,46.654348,48.885580,159.294275,201.580476,157.499608,194.319348,95.103153,188.420433,-0.000444,0.031289,91.691483,63.362427,193.876616,13.990290,68.141436,0.707155,882138.202238,0.883771,9.212991,25.888214,4.023438,0.078397,0.068089,32.000000,90.504438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308760,65.895054,105.916713,67.594937,35.304114,45.303797,54.587013,89.836263,37.417722,33.626607,63.378629,188.951725,79.782205,0.604360,189.808220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.526780,49.128547,199.986498,160.735576,213.962663,214.273220,94.512900,14.229228,194.313443,4.362333,46.771111,48.855503,159.288134,201.624308,157.491945,194.400962,95.098910,188.477686,-0.000445,0.031295,91.614018,63.204415,193.867763,13.982204,68.123856,0.707540,882296.250255,0.883532,9.199705,25.870192,4.022707,0.077979,0.067573,32.000000,90.498552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264247,65.879078,105.921281,67.594937,35.306076,45.303797,54.587013,89.849555,37.417722,33.626607,63.339326,189.025800,79.438039,0.604305,189.922657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
