OSU 80 Ton Compressor Load Stand
49.676062,49.173072,200.038151,160.755473,213.930307,214.245178,94.387177,14.222236,194.272129,4.360545,46.975641,48.720510,159.263465,201.643736,157.486462,194.446286,95.131803,188.466939,-0.000445,0.031309,91.782044,63.085034,193.951161,13.977678,68.071136,0.710053,882531.394782,0.886882,9.351253,25.896114,4.037947,0.077828,0.067943,32.000000,90.517849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279374,65.884278,105.908789,67.594937,35.284425,45.303797,54.587013,89.956210,37.417722,33.626607,63.340017,188.774354,79.427254,0.608922,189.974585,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.527185,49.201382,199.851464,160.786579,214.013128,214.224675,94.512951,14.224519,194.343219,4.354182,47.133182,48.841048,159.280837,201.451938,157.472180,194.389734,95.092648,188.472324,-0.000443,0.031270,91.538151,63.329247,193.917549,13.976416,68.097766,0.708843,882185.052455,0.885095,9.240768,25.859153,4.026852,0.077401,0.068947,32.000000,90.469160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272798,65.902686,105.892794,67.594937,35.289418,45.303797,54.587013,89.860392,37.417722,33.626607,63.391779,189.025903,79.650584,0.607496,189.837685,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.662008,49.201382,199.893058,160.786579,214.135527,214.174996,94.574866,14.229228,194.125981,4.353750,46.935177,48.885229,159.285115,201.424028,157.459490,194.186483,95.103800,188.413696,-0.000441,0.031271,91.472828,63.201801,193.788958,13.973211,68.075210,0.709931,882479.327002,0.886593,9.417289,25.879635,4.034811,0.078727,0.068308,32.000000,90.516433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263824,65.899919,105.872753,67.594937,35.274920,45.303797,54.587013,89.962066,37.417722,33.626607,63.429167,189.149733,79.575676,0.606196,189.809203,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.620168,49.201382,199.822468,160.801152,214.108171,214.142916,94.520808,14.224662,194.218823,4.363316,46.937140,48.854185,159.333974,201.452733,157.485445,194.273510,95.121383,188.316735,-0.000441,0.031234,91.496827,63.214387,193.857323,13.970605,68.061597,0.708444,882107.689127,0.883397,9.283655,25.866992,4.025070,0.078806,0.068241,32.000000,90.545861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302314,65.924433,105.878183,67.594937,35.289429,45.303797,54.587013,89.887959,37.417722,33.626607,63.438930,189.041616,79.397027,0.606058,189.782964,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.653280,49.155207,199.887969,160.772568,214.049386,214.141295,94.419731,14.222664,194.241340,4.365890,46.893380,48.789162,159.300765,201.510917,157.500077,194.346971,95.120872,188.231484,-0.000440,0.031228,91.456073,63.209122,193.838193,13.970546,68.026546,0.708830,881962.547702,0.884597,9.327075,25.812682,4.027041,0.078307,0.068238,32.000000,90.572492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279409,65.919755,105.872899,67.594937,35.261382,45.303797,54.587013,89.913750,37.417722,33.626607,63.401721,188.839462,79.777363,0.607631,189.763019,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.612451,49.117828,199.864584,160.747346,213.976821,214.110623,94.509747,14.231369,194.071081,4.361608,46.886484,48.700079,159.291868,201.400237,157.477954,194.197424,95.108673,188.256677,-0.000440,0.031169,91.455561,63.100374,193.722082,13.968299,67.993443,0.708835,881778.067795,0.884767,9.246536,25.780888,4.025675,0.078745,0.067531,32.000000,90.598714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277072,65.919073,105.847304,67.594937,35.305860,45.303797,54.587013,89.894608,37.417722,33.626607,63.405733,189.019494,79.563497,0.604427,189.766560,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.641203,49.128547,199.777138,160.721284,213.995087,214.050804,94.594336,14.229371,194.064998,4.354022,46.783233,48.957332,159.253771,201.421725,157.479766,194.121434,95.111644,188.170936,-0.000439,0.031178,91.487905,63.099357,193.676194,13.962206,67.999411,0.709453,881658.741710,0.884513,9.251533,25.802634,4.028517,0.078382,0.068114,32.000000,90.621957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268693,65.900227,105.858603,67.594937,35.288067,45.303797,54.587013,89.920236,37.417722,33.626607,63.368616,189.188673,79.472448,0.606285,189.860816,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.633026,49.128547,199.735322,160.721284,214.051237,214.002128,94.446072,14.223948,194.035713,4.364324,46.928727,48.819522,159.250759,201.331167,157.465806,194.158875,95.080742,188.196529,-0.000436,0.031171,91.545980,63.196358,193.753330,13.956284,68.055070,0.708630,881384.315186,0.882933,9.232408,25.767167,4.024422,0.077607,0.067939,32.000000,90.664214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272426,65.899393,105.851560,67.594937,35.286210,45.303797,54.587013,89.906038,37.417722,33.626607,63.379321,188.892144,79.814854,0.606329,189.794097,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.532322,49.107384,199.603116,160.699986,214.031456,213.968967,94.381171,14.227230,194.044062,4.378046,47.131343,48.932125,159.233642,201.324174,157.420729,194.028515,95.092510,188.185446,-0.000435,0.031140,91.580668,63.272497,193.606017,13.955498,68.018649,0.707892,881321.540982,0.884280,9.240893,25.807769,4.024242,0.079326,0.068182,32.000000,90.685766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270158,65.919629,105.860004,67.594937,35.288963,45.303797,54.587013,89.912727,37.417722,33.626607,63.358483,188.762342,79.297908,0.603592,189.813412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.601488,49.144213,199.626266,160.696343,213.942517,213.932999,94.410283,14.228372,193.892226,4.388506,47.042751,48.749225,159.231897,201.344561,157.448411,193.993638,95.067483,188.123087,-0.000437,0.031184,91.492096,63.099011,193.620048,13.955647,68.008588,0.709048,881227.959830,0.886696,9.324328,25.791799,4.029755,0.077692,0.067375,32.000000,90.742838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289390,65.931039,105.925268,67.594937,35.310692,45.303797,54.587013,89.977257,37.417722,33.626607,63.393355,188.820566,79.397614,0.608193,189.773090,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.621919,49.133494,199.619339,160.682332,213.873147,213.888058,94.457982,14.232511,193.806964,4.378563,46.987824,48.717140,159.206653,201.258998,157.395944,194.012607,95.049496,188.061440,-0.000438,0.031161,91.471719,62.987984,193.635444,13.953175,67.976728,0.708715,881224.209581,0.884110,9.273803,25.816153,4.027050,0.078415,0.068157,32.000000,90.690328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251206,65.916007,105.925016,67.594937,35.254970,45.303797,54.587013,89.941322,37.417722,33.626607,63.395998,188.915964,79.412214,0.606978,189.762901,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.544058,49.133494,199.661459,160.682332,213.891734,213.861182,94.524072,14.222378,193.895548,4.370408,46.971476,48.781079,159.180123,201.230599,157.402182,193.943640,95.033948,188.062735,-0.000437,0.031141,91.661013,63.134510,193.455790,13.952106,67.955651,0.708182,881004.398214,0.883929,9.257369,25.787795,4.022806,0.078977,0.068294,32.000000,90.701435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241471,65.916228,105.930758,67.594937,35.267642,45.303797,54.587013,89.932692,37.417722,33.626607,63.386846,189.048144,79.409646,0.606203,189.807236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.472720,49.097215,199.500984,160.650945,213.866611,213.833187,94.463321,14.223948,193.785981,4.363511,46.787107,48.678202,159.204771,201.102999,157.407641,193.869425,95.041985,187.876741,-0.000437,0.031157,91.682314,63.173815,193.405475,13.949202,67.858864,0.709408,881071.789617,0.884742,9.338242,25.803835,4.029978,0.078926,0.068141,32.000000,90.705462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268214,65.892657,105.949051,67.594937,35.280789,45.303797,54.587013,89.979210,37.417722,33.626607,63.351246,188.926641,79.317937,0.607083,189.815379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.551861,49.055988,199.491111,160.634131,213.945365,213.808779,94.330675,14.227230,193.656552,4.385785,46.744612,48.880632,159.174754,201.078392,157.386236,193.911007,94.992309,187.906958,-0.000437,0.031161,91.584837,63.289159,193.472716,13.940724,67.894708,0.710741,880923.064441,0.886522,9.376144,25.725233,4.032545,0.078585,0.067921,32.000000,90.676596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237214,65.867334,105.945762,67.594937,35.205360,45.303797,54.637013,90.026151,37.417722,33.626607,63.306095,188.661349,79.572081,0.608060,189.788707,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.523139,49.047468,199.355258,160.629368,214.027386,213.780325,94.451133,14.226374,193.639842,4.403040,46.747535,48.762009,159.163934,201.023715,157.365958,193.804704,94.941888,187.856639,-0.000437,0.031154,91.517996,63.114656,193.476102,13.939741,67.898242,0.709168,880790.830642,0.885991,9.252626,25.786376,4.025906,0.077947,0.067394,32.000000,90.666021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227367,65.861604,105.890370,67.594937,35.230430,45.303797,54.687013,89.985077,37.417722,33.626607,63.297747,188.902265,79.421458,0.605096,189.796575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.726136,49.047468,199.543179,160.629368,214.008149,213.752618,94.441943,14.223235,193.722180,4.412236,46.827390,48.822220,159.168612,200.998884,157.365742,193.720564,94.971879,187.872436,-0.000440,0.031139,91.434054,63.110046,193.424830,13.940961,67.898458,0.709036,880894.293038,0.885292,9.273959,25.817701,4.025497,0.078055,0.068283,32.000000,90.683202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218832,65.863033,105.890933,67.594937,35.193111,45.303797,54.737013,90.006739,37.417722,33.626607,63.280379,188.883885,79.488222,0.606162,189.772421,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.563547,49.069456,199.436415,160.626565,214.009982,213.748124,94.530192,14.228229,193.602145,4.394896,46.873827,48.643011,159.175068,200.914503,157.379381,193.675850,94.938256,187.740961,-0.000441,0.031134,91.266445,62.912643,193.418894,13.940489,67.905328,0.706845,880360.258394,0.881250,9.063248,25.793706,4.012843,0.078812,0.068675,32.000000,90.721512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218478,65.855172,105.858110,67.594937,35.172102,45.303797,54.787013,89.891562,37.417722,33.626607,63.289659,189.060383,79.618376,0.603784,189.826394,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.523876,49.069456,199.301030,160.626565,213.899756,213.710899,94.494510,14.220095,193.658079,4.373519,46.865995,48.782045,159.174358,201.052338,157.366217,193.828250,94.957005,187.717809,-0.000442,0.031119,91.273094,63.109520,193.351043,13.940311,67.914271,0.708313,880833.997436,0.883929,9.284554,25.806832,4.023825,0.077871,0.067959,32.000000,90.754531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209814,65.856053,105.816104,67.594937,35.215371,45.303797,54.887013,89.988853,37.417722,33.626607,63.284273,188.989019,79.629748,0.604420,189.871910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.623164,49.049667,199.375665,160.619559,213.777042,213.659757,94.404386,14.222807,193.447014,4.372871,46.997491,48.606725,159.188680,200.873526,157.391892,193.680532,94.962371,187.652612,-0.000443,0.031118,91.522753,63.174797,193.207891,13.942468,67.889028,0.708542,880604.072201,0.884638,9.295182,25.749873,4.024342,0.078653,0.068037,32.000000,90.771265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206098,65.841476,105.798308,67.594937,35.151282,45.303797,54.937013,90.016624,37.417722,33.626607,63.257473,188.808772,79.259390,0.604298,189.876827,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.536995,49.042796,199.204136,160.622082,213.590687,213.608199,94.517125,14.226232,193.518429,4.385265,46.874823,48.884019,159.166785,200.877440,157.342402,193.616321,94.906959,187.619308,-0.000444,0.031135,91.580103,63.240623,193.211642,13.940420,67.917426,0.707524,880166.868219,0.883255,9.172249,25.719745,4.017794,0.077702,0.067409,32.000000,90.695729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167452,65.835156,105.767848,67.594937,35.198881,45.303797,55.087013,89.969825,37.417722,33.626607,63.248338,189.034250,79.606417,0.606024,189.903656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.641022,49.039498,199.162685,160.624604,213.502106,213.549702,94.492164,14.237648,193.376541,4.390101,46.916728,48.622378,159.156973,200.835851,157.361246,193.524572,94.923841,187.595791,-0.000444,0.031140,91.547462,63.020402,193.152247,13.944644,67.874099,0.707694,880285.983750,0.883675,9.254883,25.762504,4.021321,0.077744,0.067692,32.000000,90.657604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166182,65.818450,105.752270,67.594937,35.147201,45.303797,55.137013,90.022853,37.417722,33.626607,63.231643,188.984329,79.257555,0.603779,189.897165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.695334,49.039498,199.113244,160.624604,213.418194,213.508006,94.592733,14.228658,193.372454,4.389512,46.922547,48.685510,159.137493,200.832895,157.343986,193.657047,94.877784,187.543215,-0.000444,0.031114,91.752958,63.219036,193.073099,13.948310,67.821865,0.706518,879813.106482,0.881602,9.143546,25.736687,4.012059,0.077761,0.067762,32.000000,90.616176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167949,65.806465,105.741808,67.594937,35.117075,45.303797,55.187013,89.965455,37.417722,33.626607,63.218160,189.185466,79.271862,0.605044,189.893153,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.569048,49.041422,199.083344,160.632170,213.311724,213.484349,94.490286,14.229371,193.364668,4.394834,46.683419,48.713188,159.148588,200.771633,157.327183,193.479951,94.848674,187.429497,-0.000446,0.031111,92.020364,63.101317,193.195039,13.944825,67.848045,0.706117,879744.320083,0.879424,9.087207,25.762766,4.006679,0.077991,0.069104,32.000000,90.601908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156113,65.785810,105.719815,67.594937,35.137979,45.303797,55.187013,89.935657,37.417722,33.626607,63.207758,188.980572,79.453006,0.604125,189.797834,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.793690,49.001295,199.091540,160.599383,213.198309,213.442991,94.598758,14.225518,193.278606,4.383441,46.550262,48.693904,159.157722,200.750002,157.320489,193.456214,94.853870,187.425317,-0.000446,0.031110,92.033994,63.074104,193.064412,13.938684,67.833928,0.707288,879951.875058,0.882776,9.220202,25.748647,4.016283,0.077780,0.067559,32.000000,90.641158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147923,65.803433,105.707424,67.594937,35.085542,45.303797,55.187013,90.007593,37.417722,33.626607,63.199474,189.197517,79.315662,0.603981,189.898739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.564665,49.000195,199.022847,160.558189,213.174972,213.438135,94.524819,14.226660,193.356237,4.380664,46.643034,48.780487,159.139686,200.675795,157.339392,193.441221,94.844936,187.398218,-0.000446,0.031127,91.910049,62.980336,192.938290,13.930948,67.837245,0.704392,879318.133693,0.877077,8.947101,25.741864,3.998329,0.077640,0.067806,32.000000,90.667019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134687,65.780536,105.682267,67.594937,35.096709,45.303797,55.187013,89.880303,37.417722,33.626607,63.145159,189.049639,79.458509,0.602424,189.836308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.530724,49.000195,199.098989,160.558189,213.194782,213.430887,94.391531,14.231369,193.284947,4.396966,46.732889,48.742313,159.116256,200.465546,157.306853,193.249541,94.814295,187.383829,-0.000447,0.031116,92.224534,63.064926,192.934025,13.927856,67.793323,0.707061,879668.639602,0.882247,9.183530,25.740492,4.015418,0.078661,0.068744,32.000000,90.609083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158240,65.791284,105.672303,67.594937,35.000135,45.303797,55.237013,90.009178,37.417722,33.626607,63.123735,188.783062,79.630775,0.603649,189.872657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.453318,48.972986,198.834941,160.524562,213.221677,213.401535,94.682939,14.222807,193.145472,4.409338,46.800746,48.865813,159.087700,200.522874,157.302384,193.312690,94.825218,187.265568,-0.000449,0.031093,92.267999,63.074823,192.880431,13.929147,67.791574,0.708423,879860.765286,0.884315,9.318955,25.768518,4.022690,0.078123,0.068693,32.000000,90.586031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108519,65.756318,105.624942,67.594937,35.076236,45.303797,55.387013,90.038479,37.417722,33.626607,63.080759,189.365878,79.464231,0.603409,189.898582,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.708152,49.002944,198.976347,160.509710,213.282245,213.352627,94.584764,14.223806,193.087960,4.421426,46.845869,48.711034,159.070160,200.408076,157.282164,193.255342,94.762926,187.294808,-0.000449,0.031084,92.315632,63.027632,192.780435,13.925533,67.737447,0.708289,879681.726925,0.882757,9.272104,25.709755,4.020659,0.078051,0.067972,32.000000,90.561914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132755,65.742730,105.594857,67.594937,35.026773,45.303797,55.537013,90.089643,37.417722,33.626607,63.092547,189.169527,79.261884,0.604247,189.905190,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.628448,49.007891,198.824267,160.493457,213.346792,213.323692,94.444242,14.226517,192.998983,4.429702,46.809619,48.571612,159.054424,200.366589,157.281865,193.127997,94.778029,187.288378,-0.000451,0.031093,92.548173,62.903090,192.745456,13.920937,67.779908,0.705888,879438.513714,0.878516,9.037364,25.783171,4.002892,0.079083,0.067604,32.000000,90.613553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132012,65.739480,105.586279,67.594937,35.021616,45.303797,55.587013,89.945757,37.417722,33.626607,63.077593,188.888484,79.492698,0.603254,189.963648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.485125,48.983155,198.685731,160.464033,213.409152,213.307356,94.608879,14.229371,192.986311,4.431034,46.883291,48.650650,159.041206,200.365040,157.270127,193.169314,94.775142,187.343143,-0.000452,0.031097,92.744635,62.894509,192.618599,13.914286,67.733318,0.705984,879389.608542,0.881286,9.124989,25.765621,4.006256,0.078550,0.067738,32.000000,90.651162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149394,65.737352,105.597766,67.594937,34.989603,45.303797,55.587013,89.992438,37.417722,33.626607,63.068081,189.217758,79.272376,0.601961,190.005466,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.512547,48.983155,198.769876,160.464033,213.453206,213.242366,94.461857,14.227944,192.963800,4.432025,46.890182,48.783559,159.027846,200.361982,157.222397,193.135780,94.736547,187.107628,-0.000452,0.031105,92.480684,62.858124,192.599225,13.909444,67.758813,0.707820,879479.088109,0.882453,9.249178,25.789342,4.015060,0.077137,0.067445,32.000000,90.643977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147121,65.722555,105.586318,67.594937,34.904695,45.303797,55.587013,90.077550,37.417722,33.626607,63.027552,188.923713,79.168267,0.604788,190.006646,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.528994,48.963917,198.701466,160.422560,213.488367,213.217845,94.588638,14.225803,192.998596,4.420093,46.902068,48.736748,159.013397,200.208653,157.243389,193.078390,94.770026,187.208493,-0.000454,0.031123,92.326733,63.127480,192.641300,13.907123,67.725312,0.707210,879318.543808,0.883014,9.220659,25.738317,4.014535,0.078488,0.068023,32.000000,90.669516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165634,65.736162,105.584345,67.594937,34.911430,45.303797,55.787013,90.069380,37.417722,33.626607,62.983955,189.177277,79.292332,0.605289,189.950194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.638048,48.954297,198.772361,160.385011,213.516741,213.209766,94.503755,14.222807,192.764989,4.412301,47.024060,48.833000,158.998793,200.222292,157.216299,192.984288,94.730074,186.998343,-0.000455,0.031125,92.388604,63.076457,192.611709,13.907319,67.742838,0.707031,879021.309208,0.881855,9.180612,25.744587,4.011604,0.078788,0.067865,32.000000,90.703906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177341,65.736670,105.560004,67.594937,34.868202,45.303797,55.937013,90.067028,37.417722,33.626607,62.954353,189.007509,79.309793,0.603616,189.848896,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.682499,48.977384,198.542045,160.366236,213.537615,213.205252,94.498017,14.229656,192.763667,4.400040,46.958227,48.891830,158.969935,200.197338,157.193038,193.077353,94.725491,187.018742,-0.000456,0.031123,92.221201,63.196022,192.542037,13.905464,67.667795,0.705615,878940.095821,0.879939,9.061432,25.703176,4.004436,0.078204,0.068429,32.000000,90.674592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160068,65.711381,105.551094,67.594937,34.902388,45.303797,56.087013,90.008158,37.417722,33.626607,62.933339,188.996033,79.091525,0.602705,189.875844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.657066,48.993599,198.623065,160.344659,213.447074,213.204289,94.483193,14.226089,192.862738,4.389870,47.137627,48.633398,158.978596,200.005560,157.194925,192.906733,94.705100,186.942369,-0.000458,0.031136,92.099125,63.167951,192.610749,13.899707,67.677081,0.705286,878939.793939,0.879156,9.038403,25.715527,3.996217,0.078194,0.068195,32.000000,90.699471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158408,65.717220,105.570382,67.594937,34.814208,45.303797,56.187013,89.984191,37.417722,33.626607,62.937727,188.966386,79.256822,0.603416,189.875096,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.000000,0.000000
49.462524,48.993599,198.434011,160.344659,213.364963,213.231891,94.469449,14.226374,192.734072,4.390784,47.252650,48.775816,158.965122,200.038791,157.177647,192.923642,94.685558,186.978078,-0.000457,0.031156,92.046252,62.933658,192.606792,13.895594,67.655300,0.705749,879097.663366,0.879831,9.081001,25.706829,3.999895,0.078130,0.067404,32.000000,90.696850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169285,65.714809,105.557447,67.594937,34.828990,45.303797,56.187013,89.998859,37.417722,33.626607,62.936757,188.938897,79.276484,0.602636,189.920572,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.505747,49.039498,198.455051,160.341296,213.389070,213.207550,94.405044,14.227373,192.678031,4.390444,47.199388,48.690398,158.918724,200.026905,157.174172,192.909158,94.695340,186.977934,-0.000459,0.031163,91.846857,63.044595,192.399437,13.890050,67.685573,0.708052,879579.493912,0.883917,9.283137,25.739973,4.011805,0.078366,0.067777,32.000000,90.707488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151360,65.730153,105.551178,67.594937,34.746681,45.303797,56.287013,90.114345,37.417722,33.626607,62.920638,188.810088,79.284995,0.604258,190.031666,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.618575,49.031802,198.451525,160.332049,213.421222,213.174188,94.456465,14.227659,192.728655,4.386520,46.991613,48.746400,158.947760,199.937000,157.157228,192.778409,94.692752,186.946551,-0.000459,0.031177,91.655189,63.146324,192.480160,13.891831,67.688098,0.707263,879502.930107,0.883676,9.284072,25.730136,4.008728,0.078250,0.068376,32.000000,90.710964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168827,65.747296,105.570132,67.594937,34.751087,45.303797,56.437013,90.094662,37.417722,33.626607,62.955023,188.912930,79.271569,0.603790,189.904679,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.672684,49.031802,198.435862,160.332049,213.423492,213.159836,94.485851,14.229086,192.674840,4.394031,46.901114,48.763583,158.908203,199.902709,157.142870,192.684005,94.675186,186.879090,-0.000461,0.031190,91.716115,63.243314,192.157880,13.888881,67.630220,0.705664,879186.643630,0.880808,9.159149,25.720770,3.999541,0.077977,0.068567,32.000000,90.703036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181255,65.726008,105.558352,67.594937,34.794408,45.303797,56.587013,90.034900,37.417722,33.626607,62.936154,188.971702,78.966140,0.602550,189.967386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.737580,48.970238,198.462618,160.298703,213.360004,213.173420,94.471926,14.226089,192.637031,4.390979,46.934034,48.920263,158.916884,199.989414,157.139115,192.803568,94.694008,186.881807,-0.000462,0.031140,91.565908,62.878485,192.225694,13.880820,67.687376,0.705498,879116.293637,0.879409,9.103002,25.712633,3.994869,0.078691,0.067694,32.000000,90.693187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203679,65.736873,105.558626,67.594937,34.727209,45.303797,56.737013,90.005625,37.417722,33.626607,62.862165,188.943851,79.106492,0.604220,189.931194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.752063,48.986453,198.433827,160.256671,213.391023,213.179801,94.326767,14.222378,192.634465,4.397191,46.918668,48.662662,158.911000,199.867624,157.137747,192.627752,94.688661,186.741301,-0.000462,0.031145,91.550110,62.715176,192.143178,13.882036,67.685087,0.704062,878829.516295,0.878168,8.974159,25.694846,3.990195,0.078209,0.068251,32.000000,90.695917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205079,65.772895,105.595568,67.594937,34.753224,45.303797,56.737013,89.980142,37.417722,33.626607,62.853289,188.653534,79.080887,0.602430,189.891973,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.639289,48.990301,198.360524,160.222485,213.342672,213.192918,94.541649,14.219524,192.482393,4.405126,47.125818,48.854408,158.875247,199.823018,157.101915,192.650648,94.663222,186.738936,-0.000461,0.031113,91.574213,63.191934,192.358141,13.880972,67.674935,0.703821,878891.337442,0.879955,8.968568,25.649139,3.988060,0.078726,0.067816,32.000000,90.752180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177310,65.761244,105.607877,67.594937,34.697842,45.303797,56.737013,89.958955,37.417722,33.626607,62.840194,189.083298,79.085656,0.600943,189.868526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.579309,49.055164,198.291225,160.210156,213.379036,213.213780,94.249244,14.226945,192.645896,4.405481,47.289153,48.713686,158.854259,199.856696,157.092581,192.551970,94.688856,186.677470,-0.000461,0.031117,91.771597,63.142017,192.400314,13.873290,67.679768,0.705280,879229.512927,0.879581,9.096147,25.671175,3.996039,0.078507,0.068387,32.000000,90.782794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195260,65.805145,105.609702,67.594937,34.669919,45.303797,56.737013,90.023587,37.417722,33.626607,62.823664,188.498487,79.001357,0.603520,189.925017,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.648808,49.061760,198.313323,160.191101,213.403328,213.196042,94.493811,14.229371,192.512179,4.413743,47.250746,48.765818,158.825483,199.924034,157.054683,192.557493,94.655927,186.622598,-0.000462,0.031120,91.894018,63.123043,192.340577,13.867402,67.670392,0.706025,879480.305318,0.883743,9.223284,25.622104,3.999475,0.077584,0.067661,32.000000,90.730674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166882,65.795384,105.632536,67.594937,34.662462,45.303797,56.887013,90.060758,37.417722,33.626607,62.878505,188.987621,79.266506,0.604845,189.918290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.556184,49.061760,198.242639,160.191101,213.387413,213.228037,94.622144,14.231226,192.435420,4.415567,47.257658,48.774658,158.836346,199.872883,157.062173,192.664958,94.670973,186.585765,-0.000463,0.031102,92.116157,63.290051,192.249431,13.859422,67.608944,0.705257,879452.580205,0.880028,9.157730,25.634104,3.994322,0.077744,0.067290,32.000000,90.679360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216598,65.825343,105.686833,67.594937,34.628342,45.303797,57.037013,90.024197,37.417722,33.626607,62.877039,189.244288,79.323733,0.602083,190.008574,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.651324,49.050217,198.216646,160.156355,213.393059,213.202616,94.420653,14.213103,192.409125,4.402237,47.355793,48.719499,158.828876,199.893739,157.043741,192.491027,94.661576,186.478675,-0.000462,0.031090,92.463012,63.101874,192.214339,13.856517,67.587813,0.706994,879660.166279,0.880791,9.253905,25.605007,4.000361,0.077936,0.067541,32.000000,90.678020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222060,65.809983,105.724150,67.594937,34.621575,45.303797,57.137013,90.080293,37.417722,33.626607,62.857668,188.841305,79.091452,0.602583,190.000666,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.709342,49.074403,198.221957,160.160559,213.405731,213.187374,94.453212,14.228372,192.356405,4.398664,47.470096,48.906140,158.800060,199.705468,157.051474,192.431652,94.638152,186.443177,-0.000461,0.031100,92.493924,63.333100,192.011792,13.844014,67.659357,0.705836,879416.501751,0.880659,9.143574,25.573540,3.992172,0.078254,0.069469,32.000000,90.615594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187831,65.831038,105.740838,67.594937,34.575945,45.303797,57.137013,90.026339,37.417722,33.626607,62.848601,188.906424,79.264525,0.603174,189.895474,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.612290,49.074403,198.136460,160.160559,213.528507,213.213694,94.544041,14.229799,192.314684,4.388888,47.420304,48.835120,158.778435,199.786648,157.004889,192.517991,94.634291,186.571442,-0.000459,0.031128,92.531075,62.943944,191.967371,13.835851,67.641489,0.704366,879428.281454,0.879211,9.107590,25.583414,3.987620,0.077941,0.068075,32.000000,90.572823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217942,65.836702,105.757735,67.594937,34.563652,45.303797,57.137013,89.993892,37.417722,33.626607,62.865144,189.088082,78.973771,0.601239,189.965576,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.626545,49.074403,198.248722,160.160559,213.715482,213.223564,94.618699,14.223663,192.396150,4.393942,47.597220,48.992395,158.779863,199.740553,157.022929,192.513811,94.618887,186.514211,-0.000459,0.031133,92.457031,63.152293,192.067614,13.827720,67.599857,0.705651,879699.728193,0.880384,9.208273,25.636224,3.993697,0.078791,0.067618,32.000000,90.587325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219515,65.842453,105.779160,67.594937,34.516133,45.303797,57.137013,90.047952,37.417722,33.626607,62.859090,189.237399,78.997101,0.604394,189.950234,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.601264,49.104636,198.241839,160.152433,213.856437,213.267377,94.569067,14.227230,192.525728,4.411316,47.567005,48.928389,158.769124,199.800714,157.028398,192.523245,94.607856,186.519085,-0.000460,0.031134,92.375279,63.217772,192.055519,13.809679,67.607898,0.706228,879780.447668,0.879449,9.193475,25.629790,3.994812,0.078354,0.067374,32.000000,90.663339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242948,65.860170,105.853886,67.594937,34.534472,45.303797,57.337013,90.025619,37.417722,33.626607,62.883029,189.138135,79.154621,0.604338,189.907079,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.761804,49.138442,198.243188,160.126373,214.085457,213.315058,94.565269,14.228087,192.360042,4.422323,47.441798,48.890098,158.764306,199.705998,157.013000,192.426315,94.603549,186.491211,-0.000459,0.031121,92.412393,63.141852,191.935148,13.799525,67.627137,0.706596,880065.409632,0.881512,9.247436,25.639238,3.996563,0.078868,0.067654,32.000000,90.685343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246353,65.878188,105.889853,67.594937,34.540449,45.303797,57.437013,90.060048,37.417722,33.626607,62.915132,189.130539,79.094460,0.603862,189.873837,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.797257,49.137342,198.256079,160.107039,214.267781,213.358107,94.451243,14.231512,192.436850,4.426673,47.384027,48.857299,158.735288,199.679903,156.983541,192.545291,94.588061,186.488596,-0.000460,0.031121,92.426699,63.188892,192.062574,13.793081,67.604274,0.704656,880197.482511,0.877824,9.117267,25.636351,3.983842,0.079133,0.068246,32.000000,90.665732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243017,65.872332,105.887299,67.594937,34.513811,45.303797,57.437013,89.966129,37.417722,33.626607,62.917056,188.902487,78.973037,0.602493,189.847519,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.667560,49.155207,198.092206,160.102555,214.364928,213.378344,94.385407,14.224519,192.283417,4.435576,47.376271,48.909759,158.732930,199.605715,156.986840,192.387381,94.568580,186.435080,-0.000461,0.031121,92.749318,63.316668,192.151192,13.786388,67.583431,0.704622,880382.439316,0.878363,9.079455,25.650840,3.981265,0.078073,0.068328,32.000000,90.660744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247057,65.883065,105.909871,67.594937,34.495063,45.303797,57.437013,89.943491,37.417722,33.626607,62.917815,188.770814,79.335692,0.603186,189.798660,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.721130,49.155207,198.137692,160.102555,214.447913,213.406702,94.535744,14.225375,192.418292,4.435226,47.466990,48.930757,158.739910,199.714214,156.994213,192.388074,94.576328,186.470216,-0.000460,0.031095,92.834994,63.103855,191.966537,13.778604,67.621115,0.706168,880782.979474,0.881654,9.231722,25.649895,3.988362,0.077653,0.067810,32.000000,90.648678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244373,65.924983,105.955749,67.594937,34.435087,45.303797,57.537013,90.017642,37.417722,33.626607,62.938518,189.071487,79.310894,0.601561,189.878322,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.724844,49.162903,198.118137,160.096951,214.556180,213.444389,94.490135,14.222664,192.310981,4.432879,47.334011,49.014463,158.735987,199.675948,156.968387,192.365805,94.584798,186.362215,-0.000458,0.031084,92.890043,63.170407,191.946041,13.779084,67.609828,0.705306,880790.556577,0.879315,9.176176,25.655559,3.984980,0.078586,0.067936,32.000000,90.639768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202302,65.899792,105.969688,67.594937,34.482377,45.303797,57.537013,89.987412,37.417722,33.626607,62.950358,188.980270,79.140681,0.601350,190.004836,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.795740,49.156582,198.174023,160.070332,214.687571,213.477928,94.574211,14.229371,192.372930,4.439327,47.471407,49.023119,158.691403,199.588224,156.947865,192.458402,94.549083,186.335294,-0.000458,0.031066,92.942444,63.329361,192.077075,13.778218,67.576003,0.705462,880925.360173,0.879841,9.180022,25.605859,3.984289,0.078433,0.068142,32.000000,90.627382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163985,65.893385,105.963486,67.594937,34.421081,45.303797,57.537013,89.986192,37.417722,33.626607,62.955329,189.148422,79.276117,0.602675,189.921831,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.589070,49.174721,198.050445,160.080139,214.715861,213.523528,94.450694,14.220381,192.357729,4.445974,47.557591,48.826351,158.726178,199.694867,156.949874,192.365803,94.568650,186.364829,-0.000459,0.031096,92.952700,63.006238,192.096964,13.787001,67.540411,0.705158,881083.809441,0.877791,9.100266,25.631294,3.979739,0.079460,0.068228,32.000000,90.624760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153747,65.927293,105.970067,67.594937,34.428692,45.303797,57.537013,89.943903,37.417722,33.626607,62.953606,188.901388,78.981694,0.601086,189.923759,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.780345,49.174721,198.179610,160.080139,214.696010,213.546652,94.385863,14.222664,192.408880,4.450298,47.403363,48.868269,158.697967,199.737923,156.911786,192.461310,94.534294,186.156205,-0.000459,0.031105,92.968287,63.128751,191.987810,13.787430,67.622124,0.708030,881549.205818,0.883242,9.332703,25.623005,3.993833,0.077631,0.067446,32.000000,90.640882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104005,65.902736,105.915832,67.594937,34.372631,45.303797,57.537013,90.060615,37.417722,33.626607,62.976996,188.771725,78.981181,0.605465,189.903538,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.653699,49.174996,198.040377,160.075375,214.809100,213.600356,94.435888,14.225803,192.355143,4.446848,47.659341,48.926962,158.711527,199.696375,156.921979,192.460375,94.534505,186.404695,-0.000458,0.031150,92.765188,63.175180,192.012813,13.777443,67.621764,0.705160,881495.588882,0.880173,9.134345,25.577666,3.981081,0.078354,0.068169,32.000000,90.664994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116866,65.925252,105.918430,67.594937,34.382157,45.303797,57.537013,89.996394,37.417722,33.626607,62.985866,188.871776,79.120138,0.603744,189.914789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.727872,49.211276,198.051822,160.078178,214.827982,213.659045,94.422385,14.227659,192.192090,4.443047,47.611634,48.914685,158.712520,199.651749,156.932033,192.473802,94.516489,186.406224,-0.000459,0.031144,92.467098,63.414227,191.975183,13.772559,67.630400,0.706581,881910.861803,0.882422,9.265892,25.672371,3.988432,0.077706,0.067168,32.000000,90.663908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095141,65.914676,105.874754,67.594937,34.391520,45.303797,57.537013,90.024597,37.417722,33.626607,63.029250,188.844771,78.959611,0.603895,189.851689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
