OSU 80 Ton Compressor Load Stand
49.733877,49.214300,198.137973,160.061365,214.868313,213.727810,94.605703,14.226517,192.308133,4.453259,47.629461,48.906071,158.675190,199.686488,156.932749,192.509005,94.508869,186.346969,-0.000459,0.031150,92.362217,63.198763,192.198385,13.769804,67.603192,0.705853,882218.065700,0.881418,9.225258,25.690970,3.982713,0.078683,0.067396,32.000000,90.648152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093023,65.900039,105.871610,67.594937,34.322590,45.303797,57.537013,89.981728,37.417722,33.626607,63.040246,189.211406,78.976118,0.604577,189.888786,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.745133,49.230241,198.159697,160.042311,214.919934,213.802640,94.385193,14.221808,192.412927,4.466691,47.725943,48.775311,158.661210,199.755171,156.939123,192.470559,94.539070,186.481177,-0.000459,0.031170,92.450617,63.328169,192.123844,13.760449,67.586947,0.706520,882530.617690,0.879882,9.222059,25.675966,3.983964,0.077337,0.068332,32.000000,90.617727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101688,65.934182,105.837719,67.594937,34.402081,45.303797,57.537013,89.977461,37.417722,33.626607,63.054569,188.770387,79.290644,0.604778,189.840478,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.717449,49.230241,198.188665,160.042311,214.969098,213.897008,94.480599,14.223235,192.404548,4.469227,47.741073,48.962404,158.688531,199.627427,156.923091,192.486328,94.547432,186.518844,-0.000460,0.031136,92.685643,63.449825,192.154313,13.753842,67.592699,0.706889,882749.582240,0.882065,9.226336,25.697000,3.983499,0.078052,0.068301,32.000000,90.666233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.086558,65.908135,105.834031,67.594937,34.339226,45.303797,57.537013,89.971110,37.417722,33.626607,63.082821,188.961198,79.090131,0.602549,189.833947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.806843,49.266521,198.181103,160.056041,215.090540,213.938424,94.387100,14.227230,192.396449,4.482840,47.700875,49.020491,158.702107,199.846381,156.938207,192.540358,94.549870,186.527573,-0.000460,0.031130,92.661146,63.504788,192.055519,13.756709,67.635755,0.707560,883147.919525,0.882108,9.255024,25.703015,3.986300,0.078061,0.067905,32.000000,90.736734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112298,65.951933,105.862324,67.594937,34.365543,45.303797,57.537013,89.985835,37.417722,33.626607,63.096180,188.774200,79.276631,0.604701,189.810501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.739014,49.282188,198.327901,160.061645,215.156153,213.972577,94.427693,14.231654,192.458893,4.488547,47.614217,48.900813,158.679883,199.729137,156.945380,192.547716,94.549997,186.595824,-0.000460,0.031121,92.519796,63.122550,192.231423,13.758386,67.639722,0.706175,883277.348211,0.881482,9.198711,25.703907,3.978993,0.077934,0.067551,32.000000,90.740102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091554,65.931085,105.834971,67.594937,34.317315,45.303797,57.537013,89.931518,37.417722,33.626607,63.149459,188.855386,79.319037,0.602481,189.918133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.797351,49.282188,198.240307,160.061645,215.231544,213.960923,94.508203,14.206395,192.427260,4.504385,47.507423,49.065606,158.662866,199.755742,156.906808,192.597590,94.522894,186.605662,-0.000461,0.031117,92.253976,63.282209,192.155095,13.753985,67.660096,0.707517,883563.610207,0.882617,9.284622,25.729821,3.987371,0.078390,0.068877,32.000000,90.681685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077374,65.901408,105.804221,67.594937,34.322150,45.303797,57.537013,89.968017,37.417722,33.626607,63.183925,189.016406,78.963499,0.603339,189.879384,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.802155,49.266521,198.370656,160.031664,215.401205,213.996921,94.531978,14.229656,192.557573,4.521823,47.577624,49.079445,158.667445,199.900344,156.931027,192.676752,94.541358,186.691445,-0.000463,0.031070,92.296913,63.279497,192.356525,13.752389,67.698808,0.706300,883539.663543,0.880670,9.224204,25.760676,3.980941,0.077592,0.067226,32.000000,90.662967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119343,65.923989,105.776658,67.594937,34.378753,45.303797,57.537013,89.930099,37.417722,33.626607,63.193776,189.063956,79.096294,0.605196,189.930761,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.733493,49.256902,198.470105,160.026900,215.603258,214.023324,94.633207,14.228658,192.520291,4.534161,47.664459,48.893593,158.646249,200.024112,156.945270,192.663856,94.549460,186.736153,-0.000464,0.031065,92.333135,63.280621,192.253063,13.753880,67.659141,0.707519,883669.808348,0.883175,9.297756,25.754249,3.991493,0.077939,0.067586,32.000000,90.678803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120891,65.923876,105.762358,67.594937,34.345000,45.303797,57.537013,89.928936,37.417722,33.626607,63.201868,189.266413,79.287856,0.605572,189.837134,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.820963,49.277516,198.377646,160.052679,215.656764,214.071664,94.433039,14.225090,192.563466,4.538698,47.511382,49.050513,158.651774,199.959221,156.902109,192.618892,94.539971,186.593341,-0.000462,0.031079,92.154798,63.337822,192.285553,13.752286,67.671906,0.707865,883718.518068,0.880956,9.265058,25.783876,3.990673,0.079672,0.068045,32.000000,90.681017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092955,65.906642,105.754578,67.594937,34.353298,45.303797,57.537013,89.966170,37.417722,33.626607,63.239518,188.866078,78.953008,0.604046,189.846811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.844593,49.257726,198.475581,160.061365,215.752976,214.116316,94.306114,14.223806,192.645372,4.550023,47.483922,49.092600,158.658233,200.038505,156.916510,192.788083,94.544467,186.654904,-0.000463,0.031086,92.100168,63.475716,192.328811,13.745116,67.690135,0.706591,883880.157073,0.881351,9.195091,25.738900,3.981811,0.078760,0.067842,32.000000,90.660419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.109197,65.926300,105.768976,67.594937,34.330461,45.303797,57.537013,89.914207,37.417722,33.626607,63.258765,188.612227,78.944204,0.605630,189.915969,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.820874,49.257726,198.353968,160.061365,215.802651,214.151538,94.551926,14.227230,192.663669,4.542097,47.441661,49.068410,158.649130,200.113365,156.920222,192.745222,94.524388,186.714484,-0.000464,0.031085,91.970347,63.438466,192.303520,13.744692,67.713016,0.706591,883880.157073,0.881351,9.195091,25.738900,3.981811,0.077780,0.068051,32.000000,90.637816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.064319,65.928733,105.749144,67.594937,34.366137,45.303797,57.537013,89.896491,37.417722,33.626607,63.257059,189.103852,79.469587,0.605630,189.918880,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.886605,49.246182,198.505843,160.062206,215.875364,214.152099,94.552108,14.220381,192.701601,4.537653,47.264797,49.038007,158.680014,199.970006,156.907006,192.648082,94.521327,186.587163,-0.000465,0.031099,92.003491,63.478009,192.484956,13.747767,67.693074,0.706323,884220.794246,0.880524,9.175393,25.800687,3.981343,0.078136,0.067328,32.000000,90.619752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.036100,65.939569,105.725011,67.594937,34.299657,45.303797,57.537013,89.906559,37.417722,33.626607,63.262098,189.104216,79.215809,0.601831,189.781194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.891245,49.190938,198.454985,160.042311,215.994921,214.142557,94.454595,14.224234,192.748602,4.537171,47.244330,49.108947,158.672634,199.998975,156.910179,192.757871,94.522408,186.720629,-0.000465,0.031125,92.074548,63.558639,192.328587,13.744281,67.745633,0.706068,884103.090325,0.879208,9.095862,25.755186,3.979141,0.077849,0.068085,32.000000,90.628129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059504,65.958918,105.740815,67.594937,34.331058,45.303797,57.537013,89.864251,37.417722,33.626607,63.221242,188.909191,79.299668,0.603363,189.934065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.765782,49.166476,198.499709,160.047075,216.155492,214.133434,94.469403,14.225803,192.745432,4.531064,47.307750,49.213177,158.646600,200.016692,156.909759,192.829359,94.521088,186.797779,-0.000468,0.031143,92.121892,63.470200,192.403252,13.740973,67.793305,0.705175,883902.757205,0.879849,9.035820,25.805009,3.977752,0.077937,0.067656,32.000000,90.609789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055308,65.956369,105.699285,67.594937,34.315877,45.303797,57.537013,89.857061,37.417722,33.626607,63.229705,188.938807,79.410453,0.602431,189.811721,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.883645,49.157956,198.458572,160.038388,216.230307,214.139879,94.488966,14.227944,192.717337,4.533051,47.250031,49.148393,158.661028,200.146535,156.914781,192.791407,94.543964,186.900639,-0.000469,0.031139,92.205827,63.212932,192.535756,13.745339,67.767630,0.706298,883989.834464,0.882077,9.141181,25.835742,3.988679,0.079438,0.068396,32.000000,90.575650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.068711,65.966502,105.700373,67.594937,34.375022,45.303797,57.537013,89.924550,37.417722,33.626607,63.212268,188.977932,79.149485,0.602972,189.991579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.835958,49.157956,198.642144,160.038388,216.283727,214.185586,94.552525,14.237791,192.747776,4.546275,47.389242,49.135824,158.641138,200.174811,156.885032,192.978574,94.545446,186.904446,-0.000468,0.031117,92.194840,63.393975,192.435471,13.752342,67.791646,0.704969,883729.698865,0.879585,9.010695,25.852065,3.978430,0.077515,0.068097,32.000000,90.542297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072112,65.954493,105.663998,67.594937,34.299138,45.303797,57.537013,89.852458,37.417722,33.626607,63.208662,189.105049,79.211481,0.603593,189.957393,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.856806,49.198358,198.586989,160.037548,216.440030,214.201756,94.494095,14.220381,192.880238,4.564359,47.156495,49.175592,158.631164,200.060849,156.893912,192.985285,94.569042,186.817985,-0.000469,0.031110,92.521095,63.425245,192.568493,13.757235,67.756126,0.705941,883982.638047,0.880116,9.060015,25.852034,3.985920,0.078041,0.067636,32.000000,90.597605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.099297,65.979310,105.578166,67.594937,34.288159,45.303797,57.537013,89.797683,37.417722,33.626607,63.257247,188.988189,79.465552,0.604166,189.910855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.821343,49.157956,198.544251,160.016813,216.407072,214.268466,94.621231,14.226945,192.857874,4.570382,47.259718,49.088592,158.619879,200.283513,156.886378,192.875808,94.585846,186.975221,-0.000468,0.031089,92.630289,63.447165,192.638526,13.760186,67.778809,0.705974,884081.545264,0.879781,9.072357,25.816344,3.982771,0.078360,0.067993,32.000000,90.586941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089772,65.985998,105.553338,67.594937,34.342393,45.303797,57.537013,89.853946,37.417722,33.626607,63.225532,189.242463,79.154474,0.603139,189.934655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.782522,49.181043,198.636686,160.016533,216.428352,214.320488,94.385398,14.223235,192.797942,4.571771,47.253763,49.068475,158.604411,200.213750,156.875784,193.026113,94.568887,187.021135,-0.000470,0.031067,92.572792,63.300355,192.515220,13.770634,67.772823,0.706281,884185.300601,0.880104,9.075139,25.838596,3.985124,0.078044,0.068718,32.000000,90.599476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.074395,65.983471,105.508698,67.594937,34.305148,45.303797,57.537013,89.870490,37.417722,33.626607,63.229887,188.770796,79.096881,0.604778,189.919077,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.880343,49.175821,198.703921,160.006445,216.478189,214.343157,94.504660,14.210677,192.914499,4.592516,47.134035,48.985257,158.645149,200.329710,156.896602,192.981611,94.590808,186.889412,-0.000471,0.031052,92.621973,63.474676,192.599905,13.782752,67.802338,0.707297,884590.827411,0.883339,9.138411,25.873043,3.990089,0.079402,0.067982,32.000000,90.645402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100179,66.038981,105.485738,67.594937,34.391374,45.303797,57.537013,89.889311,37.417722,33.626607,63.258686,189.009319,79.453079,0.606035,189.807433,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.918126,49.175821,198.681208,160.006445,216.425917,214.344094,94.512934,14.224234,193.039194,4.602136,47.166651,49.218754,158.614319,200.222251,156.894019,192.986856,94.599674,186.920109,-0.000471,0.031049,92.670197,63.690794,192.810884,13.789117,67.808757,0.705988,884433.134075,0.880383,9.031975,25.800944,3.983612,0.078213,0.067496,32.000000,90.642157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105223,66.033627,105.467806,67.594937,34.352223,45.303797,57.537013,89.828171,37.417722,33.626607,63.260387,189.025869,79.237526,0.602464,189.776434,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.907977,49.167575,198.712828,160.001682,216.501985,214.323716,94.462882,14.219952,193.069398,4.590849,47.070102,49.161681,158.583841,200.266898,156.858945,193.044996,94.579557,186.930519,-0.000470,0.031056,92.609954,63.666746,192.738402,13.796020,67.807062,0.705390,884345.860514,0.879569,8.992920,25.803774,3.980142,0.077806,0.067063,32.000000,90.625590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.074975,66.028247,105.406891,67.594937,34.398822,45.303797,57.537013,89.800027,37.417722,33.626607,63.258579,188.925763,79.431436,0.603649,189.805859,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.901677,49.127448,198.935087,159.996638,216.557401,214.323164,94.449541,14.225946,192.929605,4.586883,47.209700,49.139898,158.602932,200.297845,156.868639,193.138183,94.597103,187.055679,-0.000470,0.031052,92.656783,63.428687,192.672933,13.801918,67.840166,0.705533,884335.066985,0.880130,8.995163,25.827857,3.981584,0.077699,0.067267,32.000000,90.624179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100150,66.018106,105.377613,67.594937,34.338775,45.303797,57.537013,89.798864,37.417722,33.626607,63.264131,188.899082,79.444496,0.602282,189.774467,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.887151,49.135693,198.768341,159.999160,216.546093,214.336802,94.303989,14.227516,192.958469,4.584273,47.237700,49.233895,158.607884,200.352257,156.851328,193.180171,94.610046,187.010235,-0.000469,0.031048,92.668879,63.729197,192.704360,13.808371,67.830538,0.705743,884164.106570,0.880276,8.961546,25.857982,3.986541,0.078682,0.067351,32.000000,90.605179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121370,66.035261,105.382035,67.594937,34.367305,45.303797,57.537013,89.795897,37.417722,33.626607,63.225530,188.607978,79.276998,0.602656,189.877968,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.031992,49.135693,199.000859,159.999160,216.530229,214.365714,94.397597,14.226802,193.059413,4.581669,47.320584,49.203130,158.597949,200.424283,156.870063,193.228188,94.608304,187.150072,-0.000468,0.031024,92.447283,63.670166,192.848042,13.815781,67.897178,0.705666,884211.177138,0.881997,8.984809,25.827733,3.984359,0.078295,0.068294,32.000000,90.573450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124118,66.030935,105.337282,67.594937,34.343062,45.303797,57.537013,89.797789,37.417722,33.626607,63.234814,188.795194,79.457482,0.603778,189.897401,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.930802,49.134594,198.847291,160.001962,216.640825,214.369541,94.509533,14.224091,193.063240,4.580433,47.318110,49.111890,158.616482,200.448972,156.866363,193.212438,94.607158,187.165154,-0.000469,0.031049,92.417598,63.207935,192.822489,13.819856,67.891589,0.703839,884127.064565,0.878406,8.835236,25.882716,3.977472,0.077756,0.067103,32.000000,90.571893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133743,66.046860,105.338540,67.594937,34.408715,45.303797,57.537013,89.791388,37.417722,33.626607,63.235759,189.019066,79.607078,0.601437,189.864120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.894791,49.182142,199.029361,160.023818,216.689360,214.368274,94.359262,14.223092,193.020074,4.581228,47.332353,49.090912,158.581841,200.511416,156.835799,193.179822,94.613056,187.100328,-0.000468,0.031075,92.423881,63.743232,192.822632,13.816677,67.848244,0.704736,884295.421671,0.879799,8.932554,25.891831,3.982108,0.077544,0.067814,32.000000,90.570527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136665,66.007272,105.316477,67.594937,34.414851,45.303797,57.537013,89.755314,37.417722,33.626607,63.237203,188.718523,79.258289,0.602280,189.826945,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.981997,49.183242,198.945776,160.048476,216.648182,214.376108,94.575333,14.231226,193.133298,4.590620,47.325084,49.334905,158.611421,200.489052,156.851097,193.375544,94.608958,187.167392,-0.000468,0.031099,92.262197,63.666585,192.971572,13.820397,67.900081,0.706260,884448.677757,0.881574,9.023360,25.859029,3.988981,0.078889,0.067945,32.000000,90.599630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154720,66.018329,105.286925,67.594937,34.423143,45.303797,57.537013,89.768368,37.417722,33.626607,63.290966,189.150665,79.287269,0.604587,189.911878,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.959554,49.192312,199.047296,160.060805,216.701068,214.403573,94.551988,14.222093,193.064674,4.580325,47.324793,49.302868,158.605511,200.504546,156.844419,193.359240,94.597795,187.161034,-0.000468,0.031070,92.279210,63.520233,192.815270,13.816917,67.924584,0.704436,884375.109225,0.877890,8.934375,25.888656,3.980349,0.078154,0.067758,32.000000,90.627710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131202,65.973015,105.265533,67.594937,34.408526,45.303797,57.537013,89.711126,37.417722,33.626607,63.299543,189.103976,79.638626,0.603265,189.852358,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.960562,49.192312,199.016232,160.060805,216.742275,214.438184,94.339544,14.217955,193.186546,4.561396,47.170898,49.369715,158.599700,200.546074,156.848034,193.305393,94.600088,187.239985,-0.000469,0.031040,92.369544,63.518055,192.970864,13.817975,67.923232,0.704836,884591.431103,0.878680,8.966618,25.897397,3.984169,0.077665,0.067444,32.000000,90.707791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128951,65.964915,105.237513,67.594937,34.426571,45.303797,57.537013,89.715482,37.417722,33.626607,63.316651,188.679089,79.468340,0.601161,189.866245,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.045496,49.170599,199.151969,160.064728,216.722998,214.494846,94.446212,14.221522,193.142063,4.551869,46.988917,49.368247,158.592778,200.580466,156.846005,193.392406,94.591811,187.261183,-0.000471,0.031043,92.451341,63.728431,192.976716,13.823779,67.909168,0.704865,884726.600769,0.880781,8.965576,25.925152,3.983467,0.078127,0.068304,32.000000,90.646409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145390,65.953502,105.201038,67.594937,34.435283,45.303797,57.537013,89.706384,37.417722,33.626607,63.325284,188.892424,79.657701,0.602462,189.875253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.952687,49.141190,198.999814,160.045674,216.789479,214.535894,94.428229,14.230798,193.235836,4.552017,47.080481,49.217522,158.603071,200.513904,156.840841,193.331764,94.616851,187.206142,-0.000471,0.031049,92.537404,63.604572,192.926765,13.832454,67.933347,0.704433,884807.909808,0.878305,8.856213,25.941494,3.979418,0.078260,0.067881,32.000000,90.648071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155896,65.953219,105.174379,67.594937,34.456142,45.303797,57.537013,89.647452,37.417722,33.626607,63.310027,188.856458,79.581032,0.600537,189.901571,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.890034,49.155482,199.126584,160.027180,216.823964,214.550697,94.579160,14.224662,193.236891,4.543054,47.232277,49.059019,158.611574,200.654878,156.853516,193.486813,94.603271,187.409770,-0.000470,0.031055,92.882335,63.456807,192.975287,13.841733,67.904048,0.705032,884929.375767,0.880382,8.922586,25.895510,3.983766,0.078117,0.067726,32.000000,90.658733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152400,65.921770,105.151391,67.594937,34.421326,45.303797,57.537013,89.710677,37.417722,33.626607,63.284352,189.158321,79.633930,0.601841,189.903814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.011721,49.166201,199.042855,160.022137,216.889851,214.541372,94.602745,14.229086,193.274165,4.537915,47.230179,49.232541,158.592123,200.747535,156.846858,193.411866,94.625869,187.297476,-0.000470,0.031048,92.907667,63.702506,193.180722,13.855843,67.960916,0.706558,885207.211393,0.880914,9.003093,25.986008,3.991395,0.078243,0.068443,32.000000,90.676576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160019,65.914000,105.123512,67.594937,34.407408,45.303797,57.537013,89.717631,37.417722,33.626607,63.302344,189.205489,79.409719,0.603709,189.975883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.926851,49.166201,199.207051,160.022137,216.914637,214.497247,94.385930,14.225090,193.320345,4.528811,47.211945,49.300342,158.590400,200.625949,156.820969,193.398907,94.612142,187.419992,-0.000468,0.031077,92.922513,63.643297,193.059742,13.862534,67.959401,0.704180,884900.777814,0.877690,8.886657,25.921243,3.979924,0.078533,0.067455,32.000000,90.644960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157292,65.896665,105.090812,67.594937,34.407511,45.303797,57.537013,89.639010,37.417722,33.626607,63.317739,188.771860,79.538626,0.602656,189.829030,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.955167,49.166201,199.203953,160.022137,216.882614,214.476006,94.408684,14.225803,193.256991,4.516907,47.377021,49.192060,158.583898,200.757138,156.836350,193.406791,94.607196,187.362265,-0.000467,0.031045,92.994320,63.547630,192.980997,13.859837,67.983670,0.705540,884904.179663,0.881187,8.974288,25.981567,3.989978,0.078408,0.068227,32.000000,90.664296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155524,65.897807,105.071175,67.594937,34.390173,45.303797,57.537013,89.678823,37.417722,33.626607,63.323121,188.817368,79.300035,0.602827,189.909872,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.998070,49.189288,199.329523,160.044273,216.866134,214.490841,94.581412,14.226089,193.330823,4.524812,47.233526,49.321808,158.556637,200.662992,156.815447,193.444562,94.611717,187.395689,-0.000467,0.031039,93.077964,63.713231,192.963498,13.860395,67.940758,0.704854,884791.562017,0.880332,8.945038,25.964560,3.987655,0.077793,0.068399,32.000000,90.675321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163670,65.898489,105.053724,67.594937,34.462936,45.303797,57.537013,89.655530,37.417722,33.626607,63.328502,189.162824,79.407592,0.604269,189.901807,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.895452,49.189288,199.215625,160.044273,216.870685,214.519168,94.642806,14.219524,193.293369,4.526534,47.202958,49.185456,158.581559,200.683664,156.813241,193.413388,94.618909,187.315503,-0.000467,0.031088,93.325712,63.546905,193.068208,13.860990,67.981777,0.705176,884836.958757,0.878004,8.923832,25.972750,3.986744,0.079506,0.068564,32.000000,90.664318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158342,65.878957,105.065616,67.594937,34.413406,45.303797,57.537013,89.622175,37.417722,33.626607,63.358329,189.285613,79.563424,0.603345,189.866166,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.956721,49.157131,199.202623,160.034185,216.933462,214.543293,94.519408,14.221522,193.274447,4.530314,47.214732,49.218155,158.586935,200.663318,156.799374,193.395013,94.622456,187.338559,-0.000466,0.031124,93.525999,63.704091,193.015874,13.867771,67.922655,0.705849,885074.873649,0.879557,9.029822,25.935061,3.992661,0.078180,0.067804,32.000000,90.636283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180027,65.872815,105.075898,67.594937,34.466238,45.303797,57.537013,89.671479,37.417722,33.626607,63.333873,189.038816,79.218010,0.603102,189.860305,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.919949,49.153283,199.189617,160.039789,216.961439,214.562015,94.656978,14.216385,193.353480,4.530422,46.972150,49.295048,158.569802,200.665683,156.829019,193.409107,94.653269,187.421408,-0.000466,0.031176,93.513322,63.796477,193.135226,13.872120,67.965009,0.705670,884980.060658,0.879524,8.934362,25.940284,3.987504,0.077596,0.067296,32.000000,90.624707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185221,65.850515,105.095597,67.594937,34.428932,45.303797,57.537013,89.659812,37.417722,33.626607,63.335627,189.313956,79.248605,0.605051,189.923050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.060704,49.110682,199.161989,160.043432,217.052392,214.600438,94.430948,14.225518,193.379447,4.527870,46.987626,49.329034,158.578929,200.731247,156.832881,193.405202,94.645416,187.412585,-0.000468,0.031183,93.405923,63.652056,193.119886,13.878141,67.987709,0.705553,885065.307873,0.879693,8.952872,25.975972,3.989275,0.078352,0.067242,32.000000,90.623704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148393,65.858533,105.082653,67.594937,34.482985,45.303797,57.537013,89.640725,37.417722,33.626607,63.296062,188.861896,79.592551,0.602143,189.859478,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.998106,49.105185,199.269274,160.046795,217.065617,214.658616,94.337116,14.226945,193.351129,4.512613,46.993472,49.326401,158.588567,200.777198,156.819887,193.409726,94.628803,187.441110,-0.000467,0.031191,93.329142,63.378392,193.119355,13.881944,67.942633,0.703663,884841.369918,0.878434,8.780615,25.945476,3.978410,0.078137,0.067558,32.000000,90.626457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159836,65.851687,105.122029,67.594937,34.442143,45.303797,57.537013,89.550042,37.417722,33.626607,63.294527,188.674231,79.561150,0.601067,189.851689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.982747,49.115904,199.217561,160.052679,217.128694,214.722646,94.547542,14.225518,193.484047,4.513581,46.893938,49.287288,158.586624,200.946857,156.837572,193.555468,94.666343,187.337167,-0.000466,0.031197,93.422750,63.737327,193.145012,13.886096,67.983760,0.705373,885226.150315,0.880757,8.839691,25.972933,3.985536,0.077669,0.067745,32.000000,90.684025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180100,65.847869,105.118884,67.594937,34.485771,45.303797,57.537013,89.575126,37.417722,33.626607,63.286945,189.095084,79.422705,0.602365,189.865419,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.139204,49.115904,199.351552,160.052679,217.173475,214.785092,94.500440,14.229799,193.360357,4.520306,47.003666,49.541561,158.602309,200.938416,156.837812,193.627223,94.668741,187.414744,-0.000465,0.031203,93.325149,63.878500,193.150599,13.890524,67.995354,0.705244,885387.690497,0.879386,8.866263,25.895867,3.985727,0.078243,0.067822,32.000000,90.648356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197787,65.878991,105.149950,67.594937,34.462362,45.303797,57.537013,89.576316,37.417722,33.626607,63.296075,189.000881,79.780078,0.603670,189.900942,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.022134,49.089519,199.220920,160.072854,217.235556,214.875574,94.336271,14.233795,193.480557,4.518784,47.248024,49.234001,158.592832,200.946490,156.829447,193.504584,94.644063,187.460692,-0.000465,0.031174,92.900887,63.623251,193.207947,13.896702,67.953018,0.703697,885405.775705,0.877027,8.704947,25.922971,3.975962,0.077955,0.067680,32.000000,90.602494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180298,65.858493,105.157438,67.594937,34.509414,45.303797,57.537013,89.475499,37.417722,33.626607,63.295191,188.672543,79.311774,0.599750,189.828204,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.970961,49.139541,199.414989,160.080980,217.266795,214.974126,94.375252,14.238647,193.451740,4.533131,47.199957,49.441413,158.588331,200.854138,156.817008,193.595815,94.676933,187.511578,-0.000463,0.031144,92.526962,63.698182,193.136441,13.900023,67.962484,0.705516,885979.848146,0.881146,8.799232,25.965118,3.982655,0.078460,0.066894,32.000000,90.606759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202722,65.843503,105.206667,67.594937,34.457694,45.303797,57.537013,89.531360,37.417722,33.626607,63.265275,188.750504,79.257849,0.604475,189.801139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.967067,49.148886,199.344081,160.094149,217.340281,215.013374,94.426138,14.228229,193.301747,4.546164,47.283853,49.232334,158.609030,200.871772,156.811703,193.480276,94.703162,187.390320,-0.000463,0.031178,92.213808,63.722723,193.328993,13.900010,67.940884,0.706994,886471.399316,0.882313,8.902068,25.951593,3.990617,0.077534,0.066780,32.000000,90.638381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204359,65.866416,105.220638,67.594937,34.438883,45.303797,57.537013,89.551239,37.417722,33.626607,63.316145,188.852276,79.656894,0.606237,189.773719,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.995008,49.148886,199.410277,160.094149,217.357009,215.036741,94.516709,14.230370,193.499686,4.531266,46.854999,49.318780,158.580781,200.983838,156.820768,193.608725,94.687354,187.485998,-0.000463,0.031219,92.200856,63.827451,193.131264,13.898134,67.977864,0.707236,886554.374743,0.882098,8.915434,25.879263,3.989509,0.078012,0.067790,32.000000,90.673540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194407,65.858080,105.252435,67.594937,34.506283,45.303797,57.537013,89.543552,37.417722,33.626607,63.328100,189.033418,79.472228,0.603215,189.723955,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.102014,49.145862,199.477066,160.093309,217.350342,215.087754,94.506304,14.228800,193.542244,4.528789,46.939017,49.438551,158.594103,201.037068,156.819018,193.685874,94.690685,187.428600,-0.000461,0.031262,92.217448,63.748124,193.425991,13.888004,67.926207,0.706747,886675.476256,0.880801,8.886589,25.931448,3.988604,0.077757,0.067346,32.000000,90.703621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182943,65.885753,105.284418,67.594937,34.518664,45.303797,57.537013,89.518643,37.417722,33.626607,63.331324,189.012608,79.792404,0.604527,189.644687,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.097378,49.120851,199.384720,160.080699,217.504066,215.079691,94.386856,14.223377,193.533716,4.515640,47.254071,49.393168,158.620331,201.125587,156.805662,193.680125,94.708278,187.468558,-0.000461,0.031302,92.138086,63.737147,193.343231,13.870332,67.986140,0.706266,886703.245273,0.879008,8.773215,25.906296,3.981418,0.077674,0.067786,32.000000,90.714817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162045,65.876841,105.294236,67.594937,34.528600,45.303797,57.537013,89.442335,37.417722,33.626607,63.306728,188.773712,79.614341,0.601235,189.652004,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.014960,49.177195,199.477117,160.094429,217.594994,215.128877,94.369114,14.222949,193.644916,4.514434,47.412654,49.489066,158.600009,201.119940,156.811723,193.652154,94.717720,187.581908,-0.000460,0.031319,92.085172,63.912816,193.332524,13.852480,67.962250,0.705589,886546.306691,0.880744,8.769762,25.897254,3.981513,0.078370,0.067194,32.000000,90.705265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174097,65.866855,105.336242,67.594937,34.522738,45.303797,57.537013,89.430142,37.417722,33.626607,63.306460,188.738227,79.610526,0.602550,189.783318,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.051021,49.240960,199.529313,160.117687,217.512214,215.169131,94.355311,14.218097,193.579265,4.507357,47.472656,49.312517,158.613233,201.049850,156.816292,193.732050,94.724850,187.514862,-0.000460,0.031306,92.167483,63.701809,193.540431,13.821063,67.962448,0.707190,886985.011715,0.882236,8.894310,25.937533,3.988349,0.079235,0.068747,32.000000,90.699062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157131,65.852304,105.351656,67.594937,34.515284,45.303797,57.537013,89.465513,37.417722,33.626607,63.368189,188.710622,79.662984,0.603717,189.788235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.068282,49.240960,199.415997,160.117687,217.498666,215.216997,94.512301,14.221950,193.734134,4.517011,47.442655,49.434625,158.610796,201.100348,156.825176,193.770129,94.766435,187.585154,-0.000460,0.031309,92.270483,63.675115,193.407393,13.798067,67.968903,0.707142,887245.478032,0.881981,8.920878,25.904924,3.986518,0.078509,0.067401,32.000000,90.731936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159426,65.872123,105.389570,67.594937,34.582231,45.303797,57.537013,89.434731,37.417722,33.626607,63.442455,189.024602,79.638405,0.603280,189.702988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.067170,49.254703,199.448841,160.137862,217.464312,215.294974,94.488780,14.234508,193.723157,4.528179,47.321084,49.423629,158.623004,201.238815,156.809473,193.802570,94.750692,187.677047,-0.000459,0.031327,92.184012,63.891051,193.338535,13.783202,68.011798,0.706721,887250.831808,0.880374,8.903079,25.890052,3.982881,0.078346,0.068606,32.000000,90.736775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171626,65.853112,105.389151,67.594937,34.561131,45.303797,57.537013,89.413164,37.417722,33.626607,63.457149,188.977560,79.270321,0.603164,189.728794,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.026733,49.254703,199.422425,160.137862,217.450007,215.348557,94.356485,14.231083,193.807335,4.537324,47.411228,49.308123,158.631114,200.974277,156.828173,193.819681,94.753854,187.606203,-0.000459,0.031333,92.417142,63.802681,193.337721,13.765481,68.008732,0.706660,887678.788883,0.880968,8.917969,25.940704,3.983625,0.077402,0.067189,32.000000,90.776811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165623,65.875017,105.444469,67.594937,34.550132,45.303797,57.537013,89.402146,37.417722,33.626607,63.486964,188.712969,79.446183,0.606295,189.753106,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.100833,49.254703,199.474730,160.137862,217.525932,215.351960,94.507457,14.228800,193.632625,4.545939,47.418984,49.307626,158.633689,201.170805,156.823958,193.815279,94.776556,187.664646,-0.000460,0.031332,92.366614,63.823104,193.212905,13.751729,68.049157,0.707314,887944.323106,0.883216,8.959671,25.910630,3.986317,0.077487,0.067681,32.000000,90.793545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182563,65.906220,105.473279,67.594937,34.566922,45.303797,57.537013,89.414246,37.417722,33.626607,63.503370,189.014913,79.600181,0.605485,189.743468,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.078346,49.260750,199.451864,160.151872,217.620908,215.374808,94.469036,14.224376,193.818116,4.539588,47.175104,49.404076,158.637236,201.129848,156.846012,193.794231,94.803651,187.640143,-0.000460,0.031336,92.186976,63.778985,193.601857,13.731091,68.041440,0.706103,887758.936047,0.880369,8.883272,25.910132,3.981465,0.078608,0.067571,32.000000,90.772165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197671,65.900140,105.482926,67.594937,34.567350,45.303797,57.537013,89.361300,37.417722,33.626607,63.525927,188.938072,79.421752,0.603638,189.788983,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.105928,49.222545,199.721565,160.135900,217.655673,215.420220,94.587695,14.229371,193.768195,4.539055,47.079179,49.459751,158.621038,201.122774,156.842237,193.830192,94.779696,187.876287,-0.000461,0.031351,92.144181,63.907966,193.421340,13.707017,68.028764,0.706493,887792.442381,0.881276,8.912494,25.873727,3.982797,0.078159,0.068159,32.000000,90.770373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174439,65.928493,105.507058,67.594937,34.582748,45.303797,57.537013,89.325832,37.417722,33.626607,63.508354,189.175391,79.388590,0.605260,189.867464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.086635,49.181043,199.580134,160.120769,217.726058,215.449876,94.472907,14.225518,193.839197,4.557881,47.113072,49.301582,158.632798,201.298487,156.863838,193.915977,94.810333,187.868679,-0.000462,0.031344,92.149007,63.611544,193.561067,13.691247,68.097694,0.707000,887874.326427,0.880035,8.848218,25.986483,3.986123,0.078202,0.067546,32.000000,90.826267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208132,65.954018,105.557651,67.594937,34.607997,45.303797,57.537013,89.328034,37.417722,33.626607,63.520754,188.945813,79.612653,0.602815,189.769471,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.046842,49.173347,199.600016,160.117406,217.813772,215.461246,94.379284,14.224376,193.910621,4.554692,47.105358,49.330654,158.598416,201.189214,156.835421,193.910272,94.792915,187.752943,-0.000463,0.031362,92.301717,63.767550,193.551931,13.670913,68.033686,0.706204,887845.679793,0.881187,8.824244,25.953825,3.984698,0.078209,0.067362,32.000000,90.809171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195990,65.960159,105.582664,67.594937,34.613310,45.303797,57.537013,89.327372,37.417722,33.626607,63.487488,188.758567,79.608985,0.604060,189.726394,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
