OSU 80 Ton Compressor Load Stand
50.113937,49.173347,199.682953,160.117406,217.903291,215.455583,94.525631,14.226660,193.895907,4.564605,47.226806,49.343496,158.628808,201.191824,156.841340,193.857631,94.792385,187.941320,-0.000461,0.031431,92.514655,63.798584,193.714925,13.646951,68.084081,0.707446,887996.394519,0.882868,8.857574,25.927307,3.988264,0.077846,0.067428,32.000000,90.799323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219087,66.005470,105.600066,67.594937,34.649127,45.303797,57.537013,89.338328,37.417722,33.626607,63.486250,189.051262,79.809571,0.604582,189.782020,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.093835,49.169499,199.742462,160.116846,217.970696,215.456890,94.638606,14.230227,193.865643,4.570331,47.194144,49.418861,158.605849,201.282973,156.844758,193.906344,94.802420,187.770220,-0.000461,0.031444,92.504966,63.916827,193.517645,13.623135,68.129698,0.706270,887882.615440,0.880166,8.788416,25.999340,3.984579,0.077567,0.068139,32.000000,90.828037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213301,66.012579,105.646629,67.594937,34.658661,45.303797,57.537013,89.288505,37.417722,33.626607,63.488607,189.277211,79.786167,0.602506,189.830407,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.097615,49.159605,199.683474,160.116846,218.062245,215.456110,94.412351,14.225090,193.773067,4.581880,47.047338,49.422658,158.629522,201.366069,156.851872,193.920601,94.803419,187.865476,-0.000461,0.031400,92.462146,63.811063,193.622639,13.595299,68.099606,0.706192,887860.780469,0.879503,8.805279,25.924360,3.987366,0.077787,0.067968,32.000000,90.822155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215310,66.012514,105.664743,67.594937,34.653663,45.303797,57.537013,89.286965,37.417722,33.626607,63.484334,188.824703,79.488369,0.603020,189.904286,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.049612,49.169225,199.825977,160.131697,218.081506,215.462717,94.580500,14.227801,193.902932,4.579768,47.007442,49.417572,158.620720,201.346110,156.840030,194.022403,94.802144,187.864433,-0.000461,0.031402,92.429118,63.791394,193.564982,13.570275,68.102472,0.706287,887822.614525,0.881509,8.791491,25.959524,3.985888,0.077910,0.067451,32.000000,90.841530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203128,65.997353,105.668263,67.594937,34.666291,45.303797,57.537013,89.271488,37.417722,33.626607,63.488894,189.161000,79.573475,0.605093,189.776080,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.124018,49.183242,199.756527,160.122170,218.057719,215.441418,94.352486,14.220809,193.931569,4.593815,47.012016,49.442580,158.637805,201.309435,156.822798,193.972547,94.780697,187.829689,-0.000460,0.031397,92.527520,63.762022,193.501210,13.539649,68.050617,0.707262,887952.826746,0.880932,8.850595,25.960403,3.992558,0.078279,0.066879,32.000000,90.769758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193319,65.984576,105.673758,67.594937,34.697613,45.303797,57.537013,89.286950,37.417722,33.626607,63.504038,188.704973,79.575236,0.605306,189.795671,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.111330,49.183242,199.830776,160.122170,218.057327,215.426284,94.563690,14.234937,193.782913,4.596861,47.157582,49.581297,158.648435,201.280832,156.858746,193.996454,94.837769,187.777052,-0.000461,0.031395,92.620197,63.962048,193.585659,13.515085,68.089977,0.706650,887880.252531,0.881551,8.787925,25.968661,3.985246,0.077814,0.067648,32.000000,90.765538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230745,65.974661,105.710234,67.594937,34.707132,45.303797,57.537013,89.231029,37.417722,33.626607,63.524638,189.127380,79.433711,0.604308,189.812193,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.138801,49.235188,199.768819,160.102555,218.033056,215.491380,94.388112,14.225233,193.836133,4.603779,47.234258,49.384628,158.605747,201.278467,156.854471,193.856041,94.797461,187.883085,-0.000462,0.031406,92.776528,63.829174,193.708440,13.484864,68.068449,0.706542,887603.794078,0.879767,8.800996,25.891606,3.987736,0.078701,0.068451,32.000000,90.753794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217337,65.977028,105.729753,67.594937,34.696522,45.303797,57.537013,89.247282,37.417722,33.626607,63.587488,188.776223,79.487269,0.605643,189.772382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.150597,49.228042,199.640497,160.101995,218.077774,215.594137,94.362926,14.226374,193.931251,4.626509,46.915564,49.471374,158.599025,201.276021,156.841317,193.972409,94.825191,187.846682,-0.000464,0.031449,92.687232,64.031733,193.823467,13.470256,68.121603,0.706439,887929.564924,0.881032,8.818032,25.950205,3.983934,0.078326,0.068313,32.000000,90.731431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214083,65.973758,105.730067,67.594937,34.707052,45.303797,57.537013,89.192060,37.417722,33.626607,63.594193,188.725852,79.617789,0.602539,189.681981,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.209334,49.189838,199.817032,160.112923,218.178352,215.651554,94.544136,14.221808,194.067567,4.623057,46.754945,49.421325,158.598943,201.398178,156.835949,194.057643,94.842526,187.836891,-0.000464,0.031460,92.653877,63.958557,193.764568,13.443671,68.100507,0.705883,888415.424562,0.881669,8.805353,25.930619,3.980820,0.077837,0.067462,32.000000,90.751281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210674,65.996598,105.761932,67.594937,34.683958,45.303797,57.537013,89.170185,37.417722,33.626607,63.607278,189.088272,79.613974,0.603959,189.772854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.157391,49.189838,199.734855,160.112923,218.177085,215.679004,94.474861,14.223235,193.980902,4.604972,46.972772,49.559849,158.619265,201.429778,156.826491,194.039187,94.830030,187.913409,-0.000465,0.031437,92.688841,63.845962,193.711827,13.424438,68.170104,0.705913,888386.259753,0.878974,8.706697,25.909567,3.979679,0.078423,0.067922,32.000000,90.728193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201111,65.982401,105.768702,67.594937,34.748877,45.303797,57.537013,89.121114,37.417722,33.626607,63.579912,188.949721,79.774795,0.603826,189.730407,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.100110,49.139541,199.824523,160.110401,218.126976,215.684519,94.598020,14.223520,194.070261,4.593263,47.210162,49.477454,158.615734,201.423213,156.837298,194.034746,94.820484,187.940629,-0.000463,0.031465,92.745633,63.786623,193.617806,13.397964,68.182365,0.705727,888630.627517,0.880744,8.760154,25.951104,3.982162,0.078714,0.067787,32.000000,90.734398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214645,65.988915,105.771617,67.594937,34.728967,45.303797,57.537013,89.135646,37.417722,33.626607,63.537071,189.196039,79.780151,0.603066,189.844766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.102688,49.199458,199.731522,160.118808,218.074560,215.699179,94.277937,14.225803,194.084148,4.579673,47.285716,49.444001,158.619258,201.526941,156.851401,194.079404,94.847639,188.032858,-0.000464,0.031444,92.799627,63.687136,193.644890,13.365207,68.161630,0.706455,888637.280985,0.880613,8.768855,25.970979,3.988505,0.077876,0.067367,32.000000,90.739812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210229,66.013661,105.786897,67.594937,34.762520,45.303797,57.537013,89.154443,37.417722,33.626607,63.600084,188.555874,79.477364,0.603757,189.782453,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.230716,49.241235,199.884333,160.128054,218.013758,215.689774,94.470620,14.228372,193.991106,4.583426,47.296842,49.497088,158.657519,201.421704,156.840669,194.168025,94.859033,188.076727,-0.000462,0.031427,92.868846,63.688071,193.737033,13.337298,68.207680,0.706583,888754.204724,0.883762,8.826115,25.978813,3.986443,0.079410,0.068247,32.000000,90.738300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195948,66.010565,105.847138,67.594937,34.739690,45.303797,57.537013,89.138971,37.417722,33.626607,63.609608,188.941240,79.635838,0.605982,189.873523,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.112533,49.250305,199.719401,160.145988,217.923458,215.649326,94.318006,14.227944,194.082856,4.589129,47.262242,49.434446,158.632638,201.482600,156.858393,194.171671,94.859966,188.172937,-0.000462,0.031434,93.240955,63.881873,193.839068,13.310874,68.209158,0.704946,888597.791508,0.879525,8.736102,25.984056,3.979325,0.077390,0.067649,32.000000,90.745718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187214,66.020549,105.874740,67.594937,34.814925,45.303797,57.537013,89.137902,37.417722,33.626607,63.670010,188.636013,79.993430,0.603782,189.804050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.130580,49.243159,199.908365,160.161679,217.908574,215.653967,94.267408,14.217241,194.051560,4.604643,47.220863,49.672272,158.657476,201.566817,156.865920,194.158198,94.885889,188.163377,-0.000463,0.031402,93.504107,63.933245,193.852513,13.284983,68.205715,0.706060,888683.549639,0.881540,8.882258,26.013922,3.986311,0.078195,0.067443,32.000000,90.694403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174328,66.009684,105.866105,67.594937,34.830762,45.303797,57.537013,89.101134,37.417722,33.626607,63.694719,188.534816,79.625640,0.604837,189.794294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.219822,49.243159,199.832890,160.161679,217.996338,215.690111,94.562226,14.226232,194.142269,4.601841,47.038204,49.571455,158.663323,201.408147,156.867627,194.219667,94.894694,188.202894,-0.000465,0.031419,93.658208,63.839975,193.769971,13.257674,68.155842,0.706172,888497.953447,0.883237,8.841083,25.990056,3.987753,0.077951,0.068119,32.000000,90.684212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168736,66.033248,105.897103,67.594937,34.827251,45.303797,57.537013,89.077812,37.417722,33.626607,63.703010,189.124452,79.637232,0.604893,189.789809,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.200481,49.222545,199.988566,160.149630,217.982571,215.695565,94.448305,14.233509,194.054754,4.596397,46.991350,49.457879,158.660008,201.597601,156.892995,194.184897,94.904133,188.177197,-0.000465,0.031419,93.636698,63.937098,193.921645,13.234804,68.190136,0.705497,888478.652512,0.878891,8.749229,25.996231,3.979164,0.079216,0.067436,32.000000,90.687217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171308,66.019990,105.922755,67.594937,34.853845,45.303797,57.537013,89.011447,37.417722,33.626607,63.717978,188.896611,79.791523,0.603785,189.722146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.120075,49.181043,199.967970,160.135340,218.001074,215.702083,94.472241,14.225946,194.081022,4.590395,46.858758,49.460225,158.659968,201.596561,156.871815,194.304294,94.938837,188.121478,-0.000466,0.031444,93.557251,63.861089,193.887976,13.212629,68.123153,0.705755,888433.273898,0.880299,8.748512,25.977050,3.983798,0.078172,0.067627,32.000000,90.678753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150521,65.986593,105.896913,67.594937,34.864201,45.303797,57.537013,89.009308,37.417722,33.626607,63.710263,188.944482,79.625933,0.603140,189.689809,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.222281,49.181043,199.976838,160.135340,218.001578,215.712041,94.401221,14.218954,194.145288,4.570902,46.884028,49.471750,158.639188,201.612239,156.871752,194.255253,94.920550,188.200023,-0.000467,0.031429,93.397298,63.970895,193.951794,13.196456,68.141057,0.707332,888319.363060,0.881570,8.789789,25.921221,3.989778,0.077751,0.067624,32.000000,90.683868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145059,65.996530,105.942558,67.594937,34.876773,45.303797,57.537013,89.040345,37.417722,33.626607,63.676997,188.802441,79.813093,0.605151,189.754640,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.265307,49.155207,199.925329,160.125252,218.005759,215.721740,94.414046,14.229656,194.217934,4.582171,46.865647,49.547590,158.638411,201.558846,156.851343,194.190496,94.948614,188.160448,-0.000468,0.031464,93.254585,63.870843,193.921871,13.166286,68.179138,0.705916,888285.542623,0.880277,8.684584,25.969285,3.981835,0.077903,0.067533,32.000000,90.657792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142959,65.990250,105.932455,67.594937,34.881066,45.303797,57.537013,88.964828,37.417722,33.626607,63.657945,188.828092,79.957847,0.602681,189.754364,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.258485,49.141465,199.933907,160.107039,218.054132,215.688553,94.569708,14.231226,194.157397,4.597060,46.827395,49.408652,158.621813,201.652890,156.851319,194.327827,94.930371,188.165935,-0.000469,0.031434,93.228776,63.852484,193.942367,13.151076,68.158529,0.704826,888072.904731,0.879295,8.614510,25.926221,3.977402,0.078326,0.066986,32.000000,90.649179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130902,65.972296,105.935536,67.594937,34.917850,45.303797,57.537013,88.922735,37.417722,33.626607,63.647977,189.139416,79.606564,0.600997,189.727575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.199484,49.133220,200.057740,160.111242,218.081782,215.721466,94.523855,14.230513,194.209637,4.593583,46.974194,49.561767,158.612510,201.708118,156.866912,194.299896,94.940211,188.285204,-0.000471,0.031399,93.203237,64.131598,193.840821,13.132233,68.183880,0.705010,887981.928821,0.877811,8.607780,25.946542,3.978113,0.077596,0.067725,32.000000,90.616533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131028,65.976175,105.952425,67.594937,34.893935,45.303797,57.537013,88.906856,37.417722,33.626607,63.651044,189.047711,79.780004,0.603624,189.755702,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.196242,49.158505,199.920313,160.125252,218.039568,215.719371,94.369408,14.228943,194.093498,4.588734,46.866377,49.546877,158.639111,201.507899,156.858839,194.190924,94.967847,188.116965,-0.000470,0.031422,93.218327,64.016496,193.804988,13.122669,68.173963,0.705162,888074.484323,0.880232,8.649701,25.874759,3.982757,0.078614,0.068325,32.000000,90.611903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128379,65.964757,105.925973,67.594937,34.933000,45.303797,57.537013,88.921073,37.417722,33.626607,63.644271,188.738815,79.745375,0.602962,189.689652,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.142953,49.158505,200.084004,160.125252,218.120092,215.701793,94.480076,14.227516,194.193729,4.594460,47.042964,49.548211,158.632185,201.557032,156.825849,194.301626,94.970158,188.210218,-0.000470,0.031439,93.248744,64.096747,193.874372,13.126893,68.187864,0.705736,888094.855961,0.881056,8.688834,25.890501,3.982774,0.078543,0.068291,32.000000,90.591539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147304,65.988779,105.927061,67.594937,34.917675,45.303797,57.537013,88.906948,37.417722,33.626607,63.673367,188.960152,79.438333,0.603330,189.693940,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.200421,49.160704,199.896845,160.121610,218.201840,215.725248,94.376366,14.229942,194.055762,4.581769,47.310091,49.491348,158.631369,201.627794,156.859386,194.161120,94.978451,188.207094,-0.000470,0.031502,93.163425,63.796312,193.798645,13.126007,68.151677,0.706623,888095.627575,0.880993,8.743687,25.923542,3.990272,0.077826,0.068172,32.000000,90.601090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145990,65.993713,105.893045,67.594937,34.959159,45.303797,57.537013,88.921517,37.417722,33.626607,63.680027,188.752733,79.471862,0.606548,189.797401,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.204534,49.214575,199.935622,160.147949,218.205458,215.684856,94.536374,14.228515,194.088167,4.583254,47.396467,49.484560,158.625598,201.570263,156.839256,194.143721,94.976412,188.103478,-0.000473,0.031494,93.145327,63.755189,193.822181,13.117962,68.193201,0.705877,888078.840659,0.880939,8.686733,25.914065,3.981975,0.078021,0.068018,32.000000,90.614840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137559,65.973149,105.860767,67.594937,34.940950,45.303797,57.537013,88.873636,37.417722,33.626607,63.739525,189.072748,79.781472,0.605330,189.695356,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.106368,49.252229,199.860617,160.163921,218.197587,215.639873,94.559705,14.217812,193.991659,4.573157,47.441356,49.408882,158.666610,201.532812,156.874319,194.241073,94.998576,188.087551,-0.000473,0.031509,93.183884,63.879091,193.786025,13.112735,68.171727,0.705483,888062.589388,0.879337,8.736371,25.876822,3.982422,0.076840,0.067363,32.000000,90.644006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181483,66.003116,105.886251,67.594937,34.923120,45.303797,57.537013,88.854558,37.417722,33.626607,63.750932,189.119410,79.584847,0.603012,189.721595,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.214217,49.254703,199.978091,160.151872,218.193413,215.677797,94.340820,14.226232,194.080327,4.571066,47.362938,49.400571,158.670950,201.499643,156.838651,194.202391,95.001332,188.127966,-0.000472,0.031507,93.160121,63.890452,193.600776,13.102863,68.181301,0.706686,888039.693210,0.880945,8.875096,25.848617,3.988727,0.077362,0.067650,32.000000,90.647181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143532,65.991660,105.857116,67.594937,34.929852,45.303797,57.537013,88.895765,37.417722,33.626607,63.803772,188.681641,79.784040,0.605341,189.842366,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.004256,49.253054,199.979152,160.159718,218.139881,215.718806,94.590271,14.231226,193.976962,4.566136,47.140820,49.436591,158.648832,201.466637,156.850839,194.084663,94.990701,187.957803,-0.000471,0.031519,93.299336,63.697949,193.743639,13.090860,68.184222,0.705655,888031.568085,0.881041,8.766540,25.861187,3.982499,0.078233,0.067155,32.000000,90.749917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180987,65.995530,105.791654,67.594937,34.961418,45.303797,57.537013,88.812398,37.417722,33.626607,63.827957,189.180542,79.786828,0.603034,189.811839,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.073282,49.253054,199.944377,160.159718,218.128520,215.723632,94.552505,14.223377,193.960451,4.558619,47.106549,49.336478,158.638501,201.490591,156.841617,194.010156,94.999610,187.945874,-0.000471,0.031534,93.210620,63.975483,193.833849,13.081839,68.164046,0.707540,888234.521012,0.882431,8.885615,25.805422,3.992077,0.078370,0.067979,32.000000,90.819220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191182,65.990349,105.756649,67.594937,34.961644,45.303797,57.537013,88.918599,37.417722,33.626607,63.842617,189.105009,79.790496,0.604391,189.866914,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.129376,49.195885,200.006999,160.142625,218.057085,215.709287,94.469682,14.243213,193.948090,4.534488,47.142490,49.465797,158.615915,201.572077,156.837102,194.113274,95.001963,188.075081,-0.000471,0.031516,93.061132,63.787367,193.707169,13.069538,68.185304,0.707668,888426.929594,0.882004,8.910018,25.793843,3.993035,0.079273,0.068216,32.000000,90.807814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200326,65.982445,105.726714,67.594937,34.917847,45.303797,57.537013,88.868375,37.417722,33.626607,63.858817,188.939365,79.778244,0.604552,189.839573,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.103067,49.185715,199.946344,160.140384,218.038478,215.720746,94.426493,14.239360,194.008631,4.544536,47.313422,49.410938,158.612027,201.529570,156.831318,194.114474,94.997740,188.135055,-0.000471,0.031488,92.997469,63.871726,193.693852,13.060976,68.176650,0.706727,888117.419806,0.881478,8.795049,25.840502,3.989816,0.077094,0.067698,32.000000,90.767522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175301,65.978142,105.693466,67.594937,34.982462,45.303797,57.537013,88.822190,37.417722,33.626607,63.812112,188.852986,79.928940,0.604029,189.840832,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.148248,49.214575,199.984500,160.150471,217.929493,215.734445,94.514311,14.219239,194.095235,4.548977,47.192319,49.540747,158.615711,201.586755,156.839541,194.135423,95.004229,188.199003,-0.000471,0.031471,92.897872,64.035706,193.646973,13.065561,68.170970,0.707013,888195.263864,0.882418,8.811984,25.867466,3.990701,0.078217,0.067949,32.000000,90.753386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214621,65.965960,105.676777,67.594937,34.947286,45.303797,57.537013,88.824062,37.417722,33.626607,63.810002,189.028622,79.399595,0.603058,189.868448,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.188172,49.214575,199.940454,160.150471,217.858129,215.745288,94.362531,14.225233,194.070665,4.557800,47.318591,49.620000,158.626632,201.529469,156.838027,194.109636,95.006286,188.031471,-0.000471,0.031499,92.898718,63.912159,193.685925,13.065020,68.158673,0.706708,888240.840202,0.880842,8.794304,25.885220,3.987866,0.078514,0.068146,32.000000,90.803653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211713,65.978463,105.652522,67.594937,34.996486,45.303797,57.537013,88.785534,37.417722,33.626607,63.848370,188.725063,79.622998,0.606766,189.854128,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.102650,49.207703,199.885464,160.173448,217.835170,215.766146,94.297194,14.219667,193.989592,4.553884,47.560843,49.482697,158.650521,201.526350,156.872540,194.178877,95.020811,187.862012,-0.000470,0.031526,92.850921,63.897609,193.673669,13.062409,68.147584,0.706252,888212.151320,0.881523,8.753207,25.819639,3.983816,0.078196,0.067983,32.000000,90.887911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245072,65.996565,105.659708,67.594937,34.960469,45.303797,57.537013,88.747602,37.417722,33.626607,63.852787,188.594388,79.788075,0.604564,189.736623,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.114217,49.287135,200.028076,160.226969,217.818359,215.803751,94.548619,14.232939,194.044867,4.571175,47.660742,49.456009,158.628567,201.403601,156.841477,194.174384,94.982101,187.949885,-0.000470,0.031549,92.798664,63.742461,193.689878,13.060163,68.115959,0.707360,888341.135660,0.883877,8.834400,25.740818,3.989519,0.078608,0.067957,32.000000,90.851440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195591,65.965179,105.616668,67.594937,34.978039,45.303797,57.537013,88.781912,37.417722,33.626607,63.863338,189.097239,79.458876,0.604162,189.787881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.185219,49.339633,199.925518,160.257512,217.857849,215.864555,94.470063,14.224804,193.990480,4.569996,47.450452,49.488322,158.685427,201.449614,156.858446,193.963342,95.018114,187.963298,-0.000470,0.031559,92.727683,63.886901,193.778171,13.054205,68.156888,0.708208,888862.886725,0.881651,8.901916,25.812875,3.991444,0.077557,0.067546,32.000000,90.899780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255720,65.998094,105.608049,67.594937,34.955476,45.303797,57.537013,88.762159,37.417722,33.626607,63.957993,188.940126,79.796952,0.607110,189.742877,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.073278,49.315995,199.974939,160.264237,217.893746,215.922512,94.285393,14.217669,193.929083,4.580691,47.467680,49.337429,158.678007,201.388984,156.860070,194.075181,94.989372,187.878297,-0.000469,0.031566,92.705854,63.849708,193.778214,13.049775,68.110099,0.706936,889008.520331,0.881374,8.881303,25.781950,3.983753,0.078288,0.067007,32.000000,90.865227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220585,65.962365,105.572071,67.594937,35.006139,45.303797,57.537013,88.701571,37.417722,33.626607,64.043018,188.570786,79.788442,0.603814,189.764750,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.127549,49.315995,199.962593,160.264237,217.910257,215.911762,94.361716,14.223520,193.968112,4.587317,47.664324,49.414753,158.693173,201.457300,156.862056,194.109227,94.995183,187.872721,-0.000469,0.031563,92.715265,63.639276,193.763670,13.045340,68.100994,0.708369,889494.875482,0.883315,8.966783,25.809431,3.990323,0.077967,0.067608,32.000000,90.911970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265080,65.961223,105.583789,67.594937,35.035218,45.303797,57.537013,88.754165,37.417722,33.626607,64.044976,188.723431,79.623365,0.604939,189.657512,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.087412,49.355849,199.880010,160.272643,217.908990,215.889815,94.323292,14.228229,193.875740,4.574757,47.630784,49.394934,158.700718,201.406883,156.874149,194.045648,94.983809,187.950399,-0.000468,0.031531,92.654895,64.039633,193.677011,13.034044,68.068756,0.708443,889313.485588,0.883650,8.917040,25.770510,3.989076,0.077641,0.068751,32.000000,90.924840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259701,65.971660,105.555419,67.594937,35.005274,45.303797,57.537013,88.710174,37.417722,33.626607,64.109559,188.646584,79.652932,0.605924,189.640950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.187354,49.370417,199.883957,160.284973,217.908508,215.881287,94.483350,14.225661,193.839503,4.575503,47.538835,49.387655,158.724668,201.436281,156.890980,193.967947,95.001477,187.943096,-0.000467,0.031558,92.506518,63.771938,193.718332,13.032821,68.078907,0.709090,889444.455081,0.884806,8.998249,25.811361,3.990624,0.077764,0.067377,32.000000,90.934088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274876,65.994000,105.548582,67.594937,35.011177,45.303797,57.537013,88.721389,37.417722,33.626607,64.138565,188.966700,79.797686,0.605964,189.622185,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.205030,49.364095,199.893020,160.285253,217.928539,215.900583,94.424937,14.224519,193.977283,4.604123,47.473063,49.412665,158.721254,201.401216,156.874346,194.047316,95.009406,187.980643,-0.000467,0.031557,92.459759,63.919287,193.786859,13.025264,68.088733,0.707739,889228.927995,0.881353,8.909891,25.790923,3.982755,0.078194,0.069677,32.000000,90.912899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299323,66.001896,105.554826,67.594937,34.951881,45.303797,57.537013,88.650371,37.417722,33.626607,64.182994,188.849874,79.449998,0.603803,189.763570,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.025387,49.364095,199.870945,160.285253,217.927979,215.939515,94.454871,14.225803,193.935093,4.614612,47.293135,49.493869,158.705513,201.378688,156.868007,194.004108,95.000200,187.742290,-0.000470,0.031535,92.524539,63.941807,193.672137,13.026728,68.104203,0.707483,889233.385943,0.881616,8.885382,25.797239,3.981534,0.077643,0.067911,32.000000,90.916607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294017,65.973632,105.534572,67.594937,35.030703,45.303797,57.537013,88.625250,37.417722,33.626607,64.207120,188.909743,79.624612,0.606314,189.805545,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.069127,49.317095,199.966097,160.268720,217.906867,215.936213,94.445541,14.227516,193.970800,4.633553,47.078089,49.440190,158.729337,201.359525,156.880937,194.044446,94.985031,187.759347,-0.000470,0.031518,92.453133,63.828354,193.513628,13.027803,68.097388,0.709663,889690.575148,0.885016,9.070451,25.715975,3.995390,0.078670,0.068383,32.000000,90.907439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307395,65.972485,105.519578,67.594937,34.958588,45.303797,57.537013,88.714265,37.417722,33.626607,64.237152,188.891081,79.624832,0.606986,189.648228,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.150028,49.259375,199.743999,160.234254,217.947533,215.929937,94.331870,14.226232,193.820461,4.646532,47.202749,49.332834,158.724696,201.383194,156.886478,193.988564,94.979492,187.824991,-0.000471,0.031531,92.495444,63.846182,193.664897,13.027016,68.062445,0.709314,889541.408469,0.884113,8.978343,25.737622,3.993800,0.079025,0.068666,32.000000,90.903898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306846,65.969016,105.513306,67.594937,34.997856,45.303797,57.537013,88.679679,37.417722,33.626607,64.156751,188.663741,79.465258,0.606625,189.784774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.157362,49.276966,199.943829,160.224447,218.013359,215.928393,94.195749,14.226517,193.848204,4.647392,47.245040,49.588634,158.701975,201.311881,156.889754,194.019000,94.995548,187.932199,-0.000472,0.031530,92.529545,63.837483,193.613461,13.021931,68.041962,0.707935,889257.339561,0.883422,8.837271,25.768084,3.982929,0.077927,0.068556,32.000000,90.878318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314594,65.963878,105.504876,67.594937,34.994338,45.303797,57.537013,88.688526,37.417722,33.626607,64.168076,188.391498,79.459316,0.606351,189.740950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.037121,49.278890,199.732545,160.212117,218.030131,215.891453,94.399457,14.218097,193.773429,4.641706,47.222498,49.480640,158.734584,201.275735,156.901674,193.996238,95.011985,187.690509,-0.000472,0.031538,92.433387,63.811258,193.515957,13.010770,68.040231,0.708601,889227.727391,0.884592,8.847312,25.792718,3.986331,0.077792,0.067544,32.000000,90.819910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346769,65.971205,105.525506,67.594937,35.014757,45.303797,57.537013,88.607886,37.417722,33.626607,64.203689,188.798914,79.793504,0.606783,189.653656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.023405,49.278890,199.731351,160.212117,217.989885,215.859495,94.524188,14.227230,193.741212,4.629689,47.373887,49.340818,158.696498,201.427086,156.867277,193.985651,94.976688,187.780609,-0.000472,0.031549,92.644578,63.897005,193.514811,13.016949,68.049084,0.709482,889185.917328,0.884896,8.973143,25.684526,3.991687,0.077304,0.068237,32.000000,90.749199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303585,65.961985,105.507347,67.594937,35.006078,45.303797,57.537013,88.662346,37.417722,33.626607,64.224905,189.048377,79.658141,0.604978,189.630171,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.165917,49.303627,199.660555,160.203711,217.910416,215.859370,94.534027,14.230941,193.840370,4.645483,47.500259,49.533281,158.686265,201.218286,156.886090,193.996859,95.016348,187.815662,-0.000471,0.031582,92.517331,63.832596,193.460110,13.017232,67.993082,0.709455,889221.538846,0.883866,8.987291,25.754039,3.992758,0.077488,0.067328,32.000000,90.748554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331721,65.951909,105.523843,67.594937,34.982470,45.303797,57.537013,88.574047,37.417722,33.626607,64.276988,189.068054,79.461810,0.606062,189.641973,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.146985,49.330562,199.554100,160.204271,217.892522,215.806158,94.357175,14.227516,193.780069,4.640723,47.196541,49.499155,158.697660,201.289558,156.888072,193.802423,95.021545,187.713476,-0.000472,0.031569,92.402723,63.946460,193.558823,13.008400,67.992162,0.708121,889028.756958,0.880735,8.864724,25.751178,3.979979,0.077520,0.067603,32.000000,90.725424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336388,65.953681,105.542127,67.594937,34.986105,45.303797,57.537013,88.558823,37.417722,33.626607,64.326890,188.714350,79.688882,0.604529,189.712547,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.103296,49.289884,199.692253,160.187179,217.903452,215.780366,94.258319,14.227230,193.743010,4.638638,47.246322,49.412291,158.697558,201.233168,156.878155,193.836526,95.019739,187.834479,-0.000472,0.031555,92.201099,63.849141,193.462274,12.990828,67.996165,0.707972,888777.754549,0.882915,8.911592,25.683688,3.979384,0.078225,0.067623,32.000000,90.733330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313878,65.948565,105.561853,67.594937,34.953746,45.303797,57.537013,88.556437,37.417722,33.626607,64.352745,188.516639,79.627987,0.604056,189.649605,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.134640,49.258826,199.666766,160.170366,217.879977,215.778292,94.291062,14.230513,193.776201,4.637003,47.053566,49.457807,158.690935,201.065691,156.859814,193.885279,95.019336,187.736552,-0.000470,0.031563,92.153650,63.783978,193.495414,12.993581,68.024275,0.708665,888632.954682,0.884491,8.915915,25.731437,3.985611,0.079603,0.068512,32.000000,90.785176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309488,65.953743,105.559861,67.594937,35.012931,45.303797,57.537013,88.567744,37.417722,33.626607,64.333840,188.582124,79.489543,0.605145,189.628165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.143032,49.258826,199.598194,160.170366,217.859348,215.814259,94.183730,14.228087,193.722619,4.627753,47.057155,49.382609,158.687938,201.181019,156.877573,193.808372,95.014286,187.783098,-0.000469,0.031563,92.193247,63.835949,193.383509,12.993902,67.993172,0.707834,888488.851873,0.883484,8.852568,25.694661,3.982611,0.077867,0.067404,32.000000,90.817364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316972,65.944171,105.580365,67.594937,35.002572,45.303797,57.537013,88.536782,37.417722,33.626607,64.321743,188.367460,79.582720,0.605739,189.711957,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.123480,49.223370,199.607951,160.159438,217.838067,215.861470,94.377613,14.227516,193.749833,4.648440,47.031354,49.439216,158.690433,201.143752,156.877809,193.902492,95.027225,187.726372,-0.000468,0.031608,92.272902,63.870826,193.515259,12.987891,68.037112,0.707993,888647.631318,0.884474,8.843926,25.717385,3.980577,0.077561,0.068298,32.000000,90.788244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289440,65.970699,105.608290,67.594937,34.992793,45.303797,57.537013,88.517896,37.417722,33.626607,64.338663,188.755226,79.434224,0.604888,189.684459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.115985,49.245908,199.735008,160.131137,217.842471,215.872201,94.499508,14.225233,193.745915,4.672482,47.077401,49.431572,158.682975,201.254819,156.891475,193.989195,95.032738,187.798200,-0.000469,0.031642,92.609643,63.727404,193.472023,12.986319,68.020055,0.707884,888715.728243,0.883144,8.828607,25.682906,3.982324,0.078385,0.067626,32.000000,90.758952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303211,65.964527,105.636843,67.594937,34.988978,45.303797,57.537013,88.514238,37.417722,33.626607,64.316569,188.999015,79.476264,0.606318,189.689022,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.148260,49.232990,199.646438,160.107879,217.826937,215.901300,94.272007,14.226660,193.845568,4.661652,47.201706,49.507071,158.668877,201.199326,156.883764,193.807108,95.010339,187.849906,-0.000469,0.031652,92.842891,63.975661,193.579177,12.982662,68.089617,0.708565,888814.403251,0.882252,8.858867,25.704666,3.985455,0.078806,0.068373,32.000000,90.780994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297642,65.971437,105.637009,67.594937,34.993093,45.303797,57.537013,88.505011,37.417722,33.626607,64.353870,188.544014,79.787341,0.606428,189.683043,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.117857,49.232990,199.720439,160.107879,217.805236,215.898559,94.492361,14.221237,193.884110,4.662916,47.362951,49.436348,158.646735,201.248866,156.877806,193.928808,95.027136,187.750619,-0.000469,0.031652,92.903434,63.697761,193.482712,12.976204,68.034894,0.707278,888944.084048,0.883835,8.812707,25.746695,3.981124,0.078476,0.068048,32.000000,90.787345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299806,65.979867,105.675519,67.594937,35.012793,45.303797,57.537013,88.470293,37.417722,33.626607,64.355503,188.984722,79.634737,0.603583,189.668684,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.126684,49.275866,199.660948,160.113203,217.801310,215.891102,94.214214,14.230227,193.721818,4.671730,47.316137,49.371754,158.636380,201.239916,156.863275,193.938451,94.987428,187.888570,-0.000469,0.031632,92.955451,63.712143,193.483381,12.975027,68.009742,0.708408,888905.426882,0.882357,8.844019,25.692203,3.985016,0.078628,0.068125,32.000000,90.757968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277619,65.963403,105.673316,67.594937,34.974645,45.303797,57.537013,88.539826,37.417722,33.626607,64.417389,188.428429,79.453079,0.605219,189.692327,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.012031,49.276416,199.608061,160.119648,217.795567,215.925771,94.454934,14.230085,193.859780,4.666527,47.477248,49.531612,158.677674,201.202914,156.868419,193.848833,95.016614,187.840271,-0.000469,0.031638,92.839906,63.838110,193.625839,12.969964,67.943282,0.708479,889119.025714,0.882582,8.880596,25.783251,3.983288,0.077960,0.068106,32.000000,90.710341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284101,65.949905,105.716898,67.594937,35.017588,45.303797,57.537013,88.453368,37.417722,33.626607,64.436990,188.909868,79.808251,0.603941,189.659046,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.151515,49.314621,199.611547,160.123571,217.742422,215.945998,94.581985,14.221522,193.739753,4.666301,47.522400,49.460349,158.678781,201.210824,156.887272,193.876126,95.023718,187.945488,-0.000471,0.031672,92.744121,63.766819,193.580403,12.967781,68.051789,0.710604,889343.786194,0.885004,8.996551,25.736762,3.991201,0.078058,0.067876,32.000000,90.737330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308963,65.973644,105.756976,67.594937,35.009501,45.303797,57.537013,88.504163,37.417722,33.626607,64.456101,189.163971,79.652785,0.604959,189.645710,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
