OSU 80 Ton Compressor Load Stand
50.101022,49.346504,199.611490,160.133659,217.770538,215.927141,94.318023,14.224662,193.807941,4.669982,47.524631,49.456991,158.658044,201.132417,156.876682,193.885295,95.011332,187.774449,-0.000471,0.031701,92.706855,63.786785,193.488258,12.967306,68.023337,0.707866,889300.506991,0.881259,8.890986,25.769589,3.980170,0.078747,0.068525,32.000000,90.711109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295668,65.974874,105.739956,67.594937,35.003819,45.303797,57.537013,88.412415,37.417722,33.626607,64.517249,188.636045,79.589983,0.604769,189.775490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.068708,49.346504,199.538354,160.133659,217.834525,215.900577,94.597452,14.229228,193.718695,4.675256,47.569955,49.359060,158.652983,201.267132,156.871609,193.791749,94.998856,187.754693,-0.000472,0.031707,92.756300,63.799029,193.489072,12.960143,68.057180,0.708810,889432.616163,0.884718,8.974879,25.717054,3.984180,0.077527,0.067852,32.000000,90.693302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308345,65.942587,105.720059,67.594937,35.023563,45.303797,57.537013,88.430602,37.417722,33.626607,64.574877,189.194905,79.782352,0.605800,189.789809,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.092096,49.367118,199.480221,160.139823,217.883470,215.897332,94.372349,14.224947,193.760503,4.677195,47.535636,49.353641,158.638786,201.090135,156.842658,193.742323,94.984729,187.798241,-0.000470,0.031714,92.781193,63.800302,193.561965,12.958787,68.004712,0.708588,889422.326705,0.882629,9.008184,25.722030,3.985291,0.077832,0.067655,32.000000,90.710699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289394,65.937714,105.702513,67.594937,35.022443,45.303797,57.537013,88.436556,37.417722,33.626607,64.623688,188.744699,79.501869,0.604451,189.667268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.141557,49.380311,199.562728,160.129736,217.924433,215.915432,94.532076,14.223235,193.786411,4.676926,47.472204,49.409432,158.650876,201.212210,156.850999,193.708829,94.982393,187.788693,-0.000470,0.031731,93.199085,63.683914,193.410309,12.957189,67.971626,0.708722,889490.884458,0.884313,9.004691,25.752692,3.982269,0.078452,0.068692,32.000000,90.733871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295241,65.953181,105.703391,67.594937,34.980578,45.303797,57.537013,88.411098,37.417722,33.626607,64.654097,189.064152,79.305024,0.606230,189.704286,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.122813,49.377013,199.539572,160.144587,217.940466,215.925142,94.449402,14.227373,193.706052,4.665794,47.374889,49.534749,158.648377,201.157146,156.867371,193.931522,94.994971,187.683950,-0.000469,0.031732,93.527251,63.961999,193.583807,12.951961,68.037635,0.708742,889538.244871,0.881958,8.966931,25.751402,3.979987,0.079001,0.067379,32.000000,90.778511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300370,65.956668,105.711440,67.594937,34.983684,45.303797,57.537013,88.369466,37.417722,33.626607,64.698475,188.898804,79.606564,0.607456,189.683751,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.084643,49.377013,199.470333,160.144587,217.959066,215.919953,94.358325,14.227230,193.760334,4.675215,47.013902,49.289813,158.628726,201.177716,156.843524,193.719181,94.952993,187.646915,-0.000470,0.031721,93.649234,63.794744,193.548585,12.945738,68.029035,0.708258,889542.741805,0.883128,8.982938,25.699048,3.981013,0.078583,0.068233,32.000000,90.762245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266702,65.925745,105.665972,67.594937,35.008228,45.303797,57.537013,88.369920,37.417722,33.626607,64.727035,188.716650,79.463131,0.605330,189.809754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.050127,49.301703,199.517171,160.146268,217.986142,215.923274,94.522433,14.228087,193.751548,4.668141,46.994454,49.391705,158.650869,201.153619,156.843064,193.814891,94.944569,187.888062,-0.000470,0.031719,93.563362,63.985093,193.476183,12.938908,68.007813,0.708638,889748.249620,0.884708,9.022268,25.726959,3.982665,0.078383,0.067994,32.000000,90.746084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254582,65.930241,105.683935,67.594937,34.958538,45.303797,57.537013,88.378601,37.417722,33.626607,64.682064,189.044867,79.805903,0.606671,189.739652,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.202664,49.264872,199.558539,160.149350,217.938470,215.896949,94.451281,14.232939,193.754602,4.641447,46.943874,49.471766,158.646427,201.155698,156.865039,193.838486,94.958125,187.741590,-0.000470,0.031737,93.557594,63.649022,193.618251,12.926838,68.079231,0.709257,889643.150473,0.883676,8.982542,25.826945,3.986347,0.077295,0.068237,32.000000,90.749176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274579,65.944087,105.698924,67.594937,35.003749,45.303797,57.537013,88.380310,37.417722,33.626607,64.674277,188.902562,79.765918,0.604404,189.708810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.089946,49.228592,199.567749,160.117406,217.917339,215.847818,94.563161,14.223092,193.659114,4.629798,46.906581,49.421310,158.651819,201.179286,156.870820,193.803214,94.960541,187.765697,-0.000471,0.031744,93.546752,63.899074,193.415551,12.925090,67.992721,0.708420,889415.003778,0.883429,8.917914,25.758630,3.984300,0.078372,0.068441,32.000000,90.769426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263924,65.923370,105.725608,67.594937,35.019554,45.303797,57.537013,88.282802,37.417722,33.626607,64.691950,189.126322,79.651391,0.604341,189.785403,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.031487,49.228592,199.448712,160.117406,217.871505,215.834621,94.420628,14.223806,193.686305,4.617715,47.017443,49.457922,158.652094,201.136779,156.869586,193.896663,94.967243,187.745842,-0.000471,0.031763,93.481961,63.511001,193.436333,12.913710,68.010896,0.708632,888997.740404,0.882025,8.868380,25.764523,3.984188,0.078572,0.067306,32.000000,90.765630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272108,65.954528,105.733027,67.594937,35.034668,45.303797,57.537013,88.332780,37.417722,33.626607,64.669702,188.841256,79.617422,0.604908,189.859518,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.112178,49.194236,199.613295,160.092748,217.864793,215.846228,94.310171,14.224376,193.630326,4.603059,47.137521,49.438838,158.629888,201.257714,156.852994,193.808084,94.940811,187.847949,-0.000471,0.031761,93.262473,63.944954,193.375067,12.905158,68.026655,0.708835,889002.652746,0.884450,8.928657,25.750283,3.986464,0.078038,0.067905,32.000000,90.749193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252219,65.935787,105.733194,67.594937,34.988118,45.303797,57.537013,88.354311,37.417722,33.626607,64.647904,188.620342,79.679711,0.605502,189.731823,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.255933,49.207703,199.612766,160.104517,217.930116,215.815274,94.471211,14.227659,193.718596,4.599743,47.065272,49.367723,158.646341,201.003797,156.843057,193.808922,94.950269,187.802585,-0.000469,0.031782,92.907159,63.793049,193.727509,12.903356,68.080007,0.708037,888944.878204,0.883863,8.811116,25.815479,3.983329,0.078076,0.067937,32.000000,90.761128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260796,65.951497,105.742938,67.594937,35.013575,45.303797,57.537013,88.296370,37.417722,33.626607,64.670478,188.942422,79.311994,0.604487,189.723601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.192987,49.184341,199.631581,160.100874,217.873412,215.776689,94.498417,14.226802,193.737679,4.592551,46.941032,49.400004,158.637435,201.067689,156.851874,193.812466,94.959855,187.884818,-0.000470,0.031803,92.829928,63.759194,193.576546,12.901878,68.016485,0.705596,888601.126386,0.879457,8.676641,25.788801,3.971924,0.077831,0.067620,32.000000,90.757800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255966,65.946642,105.732497,67.594937,35.052984,45.303797,57.537013,88.200989,37.417722,33.626607,64.681030,188.996834,79.420431,0.605671,189.838550,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.043094,49.173347,199.645700,160.074815,217.823099,215.769123,94.449039,14.226660,193.652876,4.570913,46.883108,49.426502,158.639040,201.076516,156.844422,193.749251,94.959980,187.878146,-0.000472,0.031793,92.822417,63.863436,193.478019,12.898706,68.008065,0.706917,888434.633431,0.880215,8.718020,25.810428,3.977280,0.078346,0.067061,32.000000,90.770077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247363,65.932574,105.709122,67.594937,35.029351,45.303797,57.537013,88.219900,37.417722,33.626607,64.665875,188.898078,79.638259,0.605411,189.657551,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.033226,49.173347,199.516302,160.074815,217.842091,215.753710,94.373994,14.221808,193.705717,4.558975,47.060203,49.545914,158.628387,201.116841,156.847336,193.794759,94.954314,187.785797,-0.000473,0.031802,92.859762,63.764818,193.464683,12.888795,67.960483,0.708888,888594.222145,0.883550,8.861440,25.807773,3.989476,0.078268,0.067667,32.000000,90.811367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276284,65.933708,105.707505,67.594937,35.071893,45.303797,57.537013,88.291701,37.417722,33.626607,64.661875,188.747988,79.347430,0.605364,189.728597,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.985491,49.212651,199.583337,160.074255,217.771365,215.726779,94.300246,14.228229,193.662454,4.548240,47.235718,49.453736,158.616981,201.138431,156.826089,193.927978,94.970558,187.737370,-0.000471,0.031843,92.814078,63.858145,193.323609,12.874681,68.021263,0.709120,888565.530479,0.884384,8.871618,25.778382,3.987676,0.077643,0.067321,32.000000,90.845511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222241,65.929005,105.636330,67.594937,34.997599,45.303797,57.537013,88.265473,37.417722,33.626607,64.710220,188.600492,79.257042,0.607356,189.713098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.025472,49.225294,199.440426,160.075936,217.738144,215.761536,94.419607,14.225233,193.517103,4.538223,47.282822,49.425074,158.604762,200.994521,156.831587,193.840232,94.964595,187.735679,-0.000469,0.031868,92.823804,63.822150,193.576282,12.872389,68.030008,0.709263,888683.166051,0.885224,8.959883,25.770647,3.992808,0.078624,0.067282,32.000000,90.848834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210030,65.912979,105.591798,67.594937,35.008002,45.303797,57.537013,88.299600,37.417722,33.626607,64.734249,188.839215,79.612580,0.606241,189.751729,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.110043,49.241785,199.504244,160.079018,217.652717,215.746266,94.436987,14.223520,193.591225,4.538127,47.185170,49.325087,158.622086,201.135679,156.827053,193.726717,94.943421,187.772002,-0.000468,0.031843,92.864574,63.757546,193.647991,12.868962,68.033308,0.708445,888712.119555,0.884270,8.931563,25.749071,3.986777,0.079014,0.068544,32.000000,90.859552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196751,65.911307,105.593577,67.594937,35.008286,45.303797,57.537013,88.266241,37.417722,33.626607,64.746992,188.873974,79.639506,0.605376,189.765222,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.137681,49.192861,199.599891,160.070332,217.720179,215.741315,94.454686,14.228800,193.714344,4.547505,47.081263,49.391444,158.608639,201.007059,156.839626,193.816257,94.981199,187.727330,-0.000467,0.031868,92.915493,63.639493,193.356159,12.874121,68.024202,0.707488,888657.731413,0.882427,8.860864,25.784036,3.981323,0.078002,0.066658,32.000000,90.839194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228819,65.922275,105.563993,67.594937,35.003871,45.303797,57.537013,88.206222,37.417722,33.626607,64.777195,188.909373,79.587415,0.604383,189.760069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.933991,49.192861,199.478309,160.070332,217.767445,215.736084,94.546007,14.226232,193.513035,4.557545,47.087993,49.422662,158.592257,201.163343,156.840197,193.806354,94.924324,187.840989,-0.000466,0.031903,92.900983,63.857780,193.380838,12.861980,68.017369,0.707354,888302.574771,0.881579,8.783472,25.729295,3.981036,0.077304,0.067522,32.000000,90.853323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209949,65.891216,105.501801,67.594937,35.069467,45.303797,57.537013,88.177303,37.417722,33.626607,64.740191,189.092014,79.603923,0.604583,189.757905,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.968575,49.184066,199.513782,160.059684,217.846974,215.731085,94.417699,14.225803,193.701377,4.538111,46.955903,49.342965,158.578217,201.179551,156.834432,193.801525,94.949817,187.792731,-0.000466,0.031872,92.901486,63.774858,193.372578,12.853881,68.062283,0.709677,888819.187139,0.884701,8.993570,25.829323,3.994840,0.077686,0.067346,32.000000,90.858689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220623,65.882346,105.488755,67.594937,34.978456,45.303797,57.537013,88.282660,37.417722,33.626607,64.748893,188.835398,79.487856,0.606382,189.785560,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.946717,49.154932,199.494905,160.054080,217.923823,215.780091,94.605342,14.222664,193.735011,4.531393,47.124889,49.284271,158.604622,201.143792,156.829937,193.713311,94.957813,187.785021,-0.000462,0.031914,92.758375,63.728919,193.498823,12.852472,68.037725,0.708827,888617.333586,0.885180,8.949057,25.785512,3.992785,0.078328,0.067993,32.000000,90.834323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220662,65.892393,105.441679,67.594937,35.044471,45.303797,57.537013,88.252189,37.417722,33.626607,64.747918,189.210684,79.497247,0.606940,189.874309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.137556,49.150535,199.527104,160.061926,217.955937,215.818928,94.600756,14.225233,193.699009,4.549400,47.094426,49.390800,158.609791,201.079167,156.827189,193.829802,94.963896,187.761471,-0.000463,0.031920,92.727872,63.690812,193.515913,12.852107,68.043134,0.709406,888737.432756,0.883982,8.942495,25.774588,3.994155,0.077820,0.067547,32.000000,90.857042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217227,65.868926,105.439725,67.594937,35.030048,45.303797,57.537013,88.256317,37.417722,33.626607,64.723468,189.201511,79.588882,0.607145,189.787370,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.973230,49.150535,199.485135,160.061926,217.968655,215.818506,94.497907,14.225803,193.578146,4.557363,47.170345,49.273279,158.604458,201.137636,156.821089,193.794191,94.980906,187.714376,-0.000462,0.031910,92.776980,63.580465,193.395583,12.846825,67.996021,0.707138,888574.330295,0.880432,8.741275,25.759564,3.979594,0.077005,0.067991,32.000000,90.836874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230022,65.893879,105.441001,67.594937,35.049374,45.303797,57.537013,88.134348,37.417722,33.626607,64.722789,188.995815,79.302897,0.604555,189.830092,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.916298,49.176371,199.491983,160.080980,217.936319,215.798202,94.408703,14.221094,193.593539,4.556827,47.138524,49.511089,158.596819,201.032950,156.809658,193.764383,94.973202,187.735295,-0.000461,0.031873,92.923190,63.588334,193.399685,12.839522,67.990918,0.709597,888746.423811,0.884612,8.910720,25.724669,3.991840,0.077536,0.067928,32.000000,90.825083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211653,65.862072,105.429800,67.594937,35.028222,45.303797,57.537013,88.216648,37.417722,33.626607,64.726219,188.817407,79.823291,0.608424,189.711996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.083374,49.170874,199.457654,160.091908,217.856274,215.790795,94.475104,14.234223,193.656843,4.535570,47.000424,49.398004,158.624252,201.060757,156.832621,193.755673,94.978460,187.752505,-0.000461,0.031868,92.851691,63.624986,193.374797,12.840173,68.018920,0.710380,888852.778865,0.886551,8.995360,25.740318,3.996530,0.078812,0.068467,32.000000,90.795940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224026,65.856578,105.454520,67.594937,35.022378,45.303797,57.537013,88.230421,37.417722,33.626607,64.760293,188.950207,79.656674,0.605079,189.779856,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.092441,49.134044,199.619416,160.073974,217.844243,215.812990,94.621732,14.221522,193.617666,4.519727,46.930259,49.298561,158.606186,201.224198,156.818291,193.921597,94.997569,187.726092,-0.000462,0.031883,92.825740,63.715853,193.487892,12.838435,68.041440,0.709198,888647.311939,0.884252,8.918356,25.727386,3.989645,0.078089,0.067521,32.000000,90.781932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169284,65.880364,105.448709,67.594937,35.033450,45.303797,57.537013,88.131417,37.417722,33.626607,64.760893,189.243464,79.668413,0.605391,189.792248,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.926997,49.134044,199.505797,160.073974,217.844228,215.787719,94.495646,14.228515,193.680554,4.522527,47.130399,49.372153,158.597699,200.940557,156.820356,193.725355,95.004969,187.809808,-0.000461,0.031850,92.860842,63.758130,193.528006,12.834511,68.014953,0.707905,888433.168587,0.881053,8.771262,25.712455,3.985021,0.077608,0.068632,32.000000,90.819745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168649,65.868884,105.487896,67.594937,35.031496,45.303797,57.537013,88.113788,37.417722,33.626607,64.726331,188.991293,79.638626,0.604592,189.770336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.004322,49.109858,199.564047,160.046234,217.929555,215.780926,94.427006,14.233652,193.609856,4.507652,47.195013,49.463870,158.610664,201.058555,156.848828,193.717291,95.001150,187.755199,-0.000461,0.031857,92.699514,63.883170,193.527759,12.832123,68.085452,0.709896,888548.003854,0.885376,8.941978,25.736842,3.995950,0.078064,0.067588,32.000000,90.830488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150568,65.901165,105.526349,67.594937,35.057615,45.303797,57.537013,88.196932,37.417722,33.626607,64.703102,188.854012,79.795412,0.606283,189.849408,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.003322,49.139541,199.611868,160.051838,217.940235,215.798126,94.350554,14.222949,193.628736,4.498416,47.081652,49.388842,158.583596,201.032522,156.823589,193.762816,95.000511,187.728988,-0.000459,0.031839,92.620910,63.760732,193.368092,12.833436,68.087074,0.708258,888350.602037,0.884409,8.837949,25.719928,3.990936,0.078266,0.067839,32.000000,90.829845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.129470,65.879127,105.491855,67.594937,35.054111,45.303797,57.537013,88.144478,37.417722,33.626607,64.731662,188.701108,79.479785,0.604321,189.894884,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.002075,49.126898,199.446738,160.054080,217.930741,215.830628,94.575592,14.237077,193.715430,4.508307,47.173737,49.267659,158.586705,201.189030,156.821796,193.771891,95.019598,187.845631,-0.000459,0.031846,92.670890,63.778781,193.483215,12.831177,68.018216,0.708496,888507.923583,0.885290,8.868663,25.710614,3.991972,0.078370,0.067936,32.000000,90.828372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124596,65.891324,105.489608,67.594937,35.098157,45.303797,57.537013,88.133322,37.417722,33.626607,64.733722,189.151185,79.540607,0.606939,189.834970,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.044418,49.149435,199.569953,160.060525,217.960191,215.848747,94.567791,14.224804,193.742382,4.497305,47.140445,49.507814,158.600819,201.155719,156.834054,193.829211,95.028228,187.878250,-0.000458,0.031829,92.712852,63.865338,193.507653,12.822162,68.069026,0.708885,888533.880885,0.883309,8.857307,25.735812,3.988769,0.078536,0.069047,32.000000,90.868635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116908,65.914870,105.503318,67.594937,35.032899,45.303797,57.537013,88.124528,37.417722,33.626607,64.721871,189.135581,79.622852,0.606195,189.736387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.121882,49.149435,199.508624,160.060525,217.989671,215.847034,94.503446,14.236506,193.604212,4.490298,47.127332,49.413769,158.577421,201.121428,156.814379,193.808480,95.014142,187.751360,-0.000455,0.031810,92.679515,63.754360,193.418197,12.816204,68.021101,0.708248,888574.715497,0.882681,8.836162,25.739562,3.987856,0.078305,0.068625,32.000000,90.868249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092382,65.899812,105.468279,67.594937,35.095001,45.303797,57.537013,88.092741,37.417722,33.626607,64.746220,189.006892,79.446403,0.605476,189.753696,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.965013,49.141465,199.573800,160.054921,217.930558,215.817117,94.400982,14.225946,193.709038,4.497671,47.030909,49.344244,158.598320,201.195840,156.820223,193.742670,95.009472,187.829277,-0.000456,0.031812,92.778539,63.883305,193.469147,12.813798,68.081593,0.707606,888504.735377,0.881757,8.756318,25.705479,3.980470,0.077999,0.067919,32.000000,90.812930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090921,65.899177,105.487566,67.594937,35.053639,45.303797,57.537013,88.036334,37.417722,33.626607,64.741404,188.801963,79.652198,0.605844,189.858377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.016846,49.132395,199.561993,160.045674,217.827971,215.816753,94.586851,14.226802,193.632262,4.506503,47.045914,49.354197,158.616653,201.214799,156.822741,193.900800,95.034625,187.864577,-0.000457,0.031840,92.740932,63.664285,193.649478,12.810204,68.007993,0.709010,888614.669155,0.885654,8.910133,25.739729,3.994271,0.078590,0.068220,32.000000,90.813098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.099911,65.928643,105.488528,67.594937,35.095578,45.303797,57.537013,88.115830,37.417722,33.626607,64.743705,189.173703,79.628868,0.606016,189.733987,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.155239,49.132395,199.577616,160.045674,217.814843,215.818844,94.474981,14.233081,193.706694,4.504197,47.045490,49.305897,158.576837,201.083427,156.808886,193.857208,95.041073,187.884894,-0.000457,0.031841,92.753791,63.544780,193.426356,12.818250,67.967208,0.709070,888409.934791,0.882871,8.847562,25.727975,3.989896,0.077951,0.067742,32.000000,90.773000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.087590,65.909173,105.502073,67.594937,35.074505,45.303797,57.537013,88.076872,37.417722,33.626607,64.736025,188.949962,79.453666,0.605590,189.828361,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.997115,49.110957,199.501219,160.038669,217.797174,215.801566,94.417715,14.230085,193.748969,4.526337,46.973277,49.481582,158.601876,201.058576,156.823032,193.941567,95.041706,187.804848,-0.000458,0.031812,92.681685,63.808380,193.380449,12.821153,67.997896,0.707792,888185.946756,0.881213,8.704926,25.729239,3.979198,0.078202,0.067696,32.000000,90.787002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089029,65.936053,105.471226,67.594937,35.089240,45.303797,57.537013,87.991826,37.417722,33.626607,64.728273,188.835429,79.682793,0.605468,189.794412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.016239,49.110957,199.534132,160.038669,217.814034,215.784975,94.606723,14.225375,193.785773,4.518303,46.920332,49.419369,158.563786,201.038373,156.796939,193.944681,95.026817,187.840296,-0.000456,0.031781,92.741584,63.946933,193.482119,12.818968,68.013384,0.709168,888285.656753,0.884725,8.846486,25.698222,3.990255,0.078199,0.067726,32.000000,90.794314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069897,65.904734,105.482004,67.594937,35.084804,45.303797,57.537013,88.060167,37.417722,33.626607,64.714961,189.213446,79.805610,0.605174,189.736190,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.116535,49.107384,199.515424,160.063607,217.854428,215.756217,94.323317,14.233224,193.793949,4.539868,47.081073,49.412599,158.592694,201.231496,156.808922,193.858980,95.048321,187.911809,-0.000456,0.031810,92.745748,63.665316,193.495189,12.819649,68.034570,0.709168,888285.656753,0.884725,8.846486,25.698222,3.990255,0.079176,0.067277,32.000000,90.813497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110034,65.926724,105.517604,67.594937,35.065160,45.303797,57.537013,88.039359,37.417722,33.626607,64.709826,188.646634,79.271569,0.605174,189.784577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.077051,49.112881,199.489715,160.084902,217.811041,215.743160,94.451056,14.227801,193.769894,4.573195,47.128211,49.380211,158.585458,201.105547,156.808466,193.918097,95.041173,187.798810,-0.000457,0.031796,92.731386,63.686193,193.478997,12.811668,68.063383,0.707159,887887.724553,0.883070,8.719776,25.732206,3.981030,0.077897,0.067519,32.000000,90.808743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.066383,65.901620,105.526472,67.594937,35.087078,45.303797,57.537013,87.971615,37.417722,33.626607,64.707881,188.902111,79.452419,0.606917,189.795631,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.902271,49.133220,199.555263,160.063887,217.870878,215.797446,94.383569,14.224376,193.742281,4.565023,47.249073,49.427629,158.576292,201.064121,156.784177,193.854533,94.992936,187.789182,-0.000456,0.031822,92.818308,63.753338,193.495478,12.812534,68.040610,0.707267,887933.013849,0.882609,8.765961,25.696464,3.983655,0.077945,0.068678,32.000000,90.818183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071639,65.880216,105.570017,67.594937,35.094402,45.303797,57.537013,87.981528,37.417722,33.626607,64.711984,188.767137,79.626153,0.605884,189.732020,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.149261,49.133220,199.613104,160.063887,217.890701,215.772783,94.564350,14.225661,193.757947,4.561855,47.075896,49.355167,158.586746,201.162446,156.804848,193.843105,95.043397,187.928568,-0.000454,0.031814,92.979105,63.886940,193.313045,12.814926,68.050022,0.710099,888670.512331,0.886954,8.966704,25.741045,3.998921,0.077855,0.067727,32.000000,90.866059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116343,65.908048,105.594798,67.594937,35.111749,45.303797,57.537013,88.068926,37.417722,33.626607,64.732258,189.128699,79.434518,0.606780,189.767740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.073900,49.110407,199.554111,160.034466,217.878568,215.761989,94.463954,14.229371,193.808891,4.575362,46.984421,49.317293,158.575303,201.137778,156.821318,193.810145,95.032961,187.861269,-0.000455,0.031804,92.973924,63.774995,193.667221,12.818314,68.034714,0.706947,887999.885488,0.880311,8.711905,25.743490,3.980380,0.077649,0.068072,32.000000,90.891211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139006,65.904973,105.614756,67.594937,35.070357,45.303797,57.537013,87.917653,37.417722,33.626607,64.710325,188.927907,79.817128,0.605628,189.867858,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.977164,49.110407,199.585583,160.034466,217.835766,215.759153,94.339992,14.225803,193.680948,4.577089,46.943651,49.319086,158.570147,201.163731,156.815773,193.871117,95.032471,187.967562,-0.000455,0.031792,92.913976,63.683869,193.578647,12.821882,68.038248,0.707823,888043.784780,0.882621,8.766736,25.728385,3.985192,0.077363,0.068081,32.000000,90.910968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152827,65.903853,105.609094,67.594937,35.116997,45.303797,57.537013,87.948009,37.417722,33.626607,64.708756,188.679983,79.769880,0.603336,189.786780,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.242120,49.095841,199.595164,160.031944,217.792222,215.775139,94.479259,14.227516,193.799681,4.582473,46.814711,49.389997,158.574946,201.255145,156.805859,193.795578,95.010201,187.924383,-0.000455,0.031793,92.928736,63.585444,193.669445,12.824393,68.052799,0.709081,888182.538186,0.885671,8.866530,25.769211,3.993536,0.078450,0.067465,32.000000,90.891828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116210,65.875807,105.610982,67.594937,35.111045,45.303797,57.537013,87.992609,37.417722,33.626607,64.707188,188.958518,79.404877,0.604798,189.837291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.015801,49.084022,199.530301,160.017934,217.796913,215.767399,94.465054,14.225233,193.779420,4.606728,46.739693,49.442943,158.569570,201.081613,156.793298,193.940464,95.006573,187.926344,-0.000454,0.031777,93.026360,63.731815,193.460113,12.821117,68.048976,0.705630,887902.069860,0.879210,8.578980,25.775098,3.972666,0.078391,0.067886,32.000000,90.930705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096183,65.885702,105.568757,67.594937,35.131925,45.303797,57.537013,87.828432,37.417722,33.626607,64.689068,188.930108,79.818155,0.604750,189.748424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.097114,49.084022,199.655907,160.017934,217.709219,215.756459,94.645434,14.230227,193.797817,4.587302,47.015106,49.439653,158.556189,201.059534,156.803295,193.877171,95.016204,187.918769,-0.000451,0.031760,93.055242,63.833026,193.614887,12.830419,68.030982,0.708659,888236.225828,0.883169,8.825631,25.736446,3.991500,0.077722,0.067692,32.000000,90.924589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095137,65.887152,105.560748,67.594937,35.120941,45.303797,57.537013,87.943713,37.417722,33.626607,64.673171,189.290868,79.595632,0.604164,189.740793,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.993449,49.077426,199.572371,160.030823,217.722812,215.737779,94.331008,14.228943,193.680818,4.574854,47.308794,49.349190,158.573636,201.114191,156.794352,193.926247,95.022354,187.928585,-0.000452,0.031742,92.994687,64.090333,193.462028,12.840179,68.011094,0.707748,887983.274121,0.880387,8.716425,25.766964,3.985377,0.078203,0.067883,32.000000,90.933199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107298,65.909799,105.573202,67.594937,35.133758,45.303797,57.537013,87.885929,37.417722,33.626607,64.661606,188.662015,79.341048,0.604917,189.837724,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.948979,49.156032,199.584837,160.072293,217.800931,215.677440,94.267697,14.227516,193.718780,4.577966,47.387751,49.303580,158.569672,201.149786,156.781696,193.763471,95.001165,187.886185,-0.000452,0.031710,93.043466,63.750760,193.470391,12.842922,68.036066,0.708977,888017.694269,0.885265,8.816738,25.764539,3.991970,0.078509,0.068388,32.000000,90.903808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107497,65.876224,105.525966,67.594937,35.137486,45.303797,57.537013,87.933152,37.417722,33.626607,64.655929,188.535394,79.434811,0.607735,189.760147,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.103290,49.182692,199.640773,160.087705,217.861493,215.683084,94.472302,14.228372,193.710974,4.571284,47.375068,49.223705,158.572505,201.208215,156.785290,193.765794,95.002396,187.866963,-0.000453,0.031682,93.072410,63.757497,193.369436,12.839172,67.998149,0.709288,888141.443112,0.886684,8.941258,25.769638,3.995774,0.077804,0.068581,32.000000,90.871430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.103564,65.879360,105.494116,67.594937,35.127132,45.303797,57.537013,87.949894,37.417722,33.626607,64.733480,188.944603,79.481106,0.607507,189.716481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.035307,49.182692,199.581627,160.087705,217.863238,215.720633,94.558049,14.230085,193.717099,4.569674,47.303647,49.347246,158.583866,201.210090,156.780441,193.784293,95.004157,187.795543,-0.000455,0.031656,93.146469,63.605002,193.396601,12.839474,68.015259,0.707954,888003.561299,0.881824,8.808730,25.761111,3.984584,0.078122,0.067792,32.000000,90.867530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133916,65.882344,105.473150,67.594937,35.170663,45.303797,57.537013,87.849211,37.417722,33.626607,64.765823,189.116098,79.336719,0.605673,189.804758,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.961413,49.190113,199.511487,160.096391,217.812150,215.747401,94.427751,14.229656,193.740043,4.564482,47.211484,49.555063,158.591400,201.047057,156.766094,193.876763,94.982160,187.898283,-0.000455,0.031669,93.621281,63.816119,193.538448,12.838217,67.970580,0.708607,888250.150979,0.882509,8.878815,25.732239,3.988816,0.077108,0.067171,32.000000,90.880660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120225,65.878591,105.433875,67.594937,35.134871,45.303797,57.537013,87.876140,37.417722,33.626607,64.780808,188.855502,79.581986,0.607488,189.793192,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.961789,49.190113,199.509413,160.096391,217.774874,215.736957,94.344328,14.230655,193.748887,4.553959,47.053441,49.347167,158.585471,201.113946,156.787336,193.778671,94.982139,187.907281,-0.000454,0.031674,93.987307,63.703423,193.521989,12.832984,67.933077,0.709935,888584.024051,0.885308,8.962498,25.793233,3.993312,0.077935,0.067630,32.000000,90.885499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131535,65.878283,105.420706,67.594937,35.131958,45.303797,57.537013,87.907013,37.417722,33.626607,64.789168,188.688657,79.627107,0.606352,189.705545,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.061946,49.098039,199.584220,160.092468,217.723864,215.686653,94.280661,14.231940,193.758997,4.565332,46.683968,49.420411,158.591184,201.156820,156.781735,193.802935,94.959635,187.894690,-0.000455,0.031652,94.010646,63.811705,193.551826,12.838676,68.001845,0.710281,888540.445165,0.886041,8.962110,25.796669,3.993240,0.078568,0.067964,32.000000,90.878679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130359,65.856252,105.388897,67.594937,35.135093,45.303797,57.537013,87.898460,37.417722,33.626607,64.797528,188.561322,79.497613,0.605969,189.696182,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.066211,49.030428,199.504086,160.093869,217.650717,215.603730,94.377826,14.230370,193.672439,4.563771,46.528613,49.505096,158.602148,201.130786,156.808958,193.788490,94.979596,187.715677,-0.000454,0.031641,93.816621,63.987376,193.471124,12.844641,67.999681,0.708117,888016.346757,0.884232,8.766691,25.814396,3.986745,0.078188,0.068047,32.000000,90.855404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136210,65.884233,105.380342,67.594937,35.145046,45.303797,57.537013,87.830737,37.417722,33.626607,64.707363,188.755653,79.633343,0.605720,189.629266,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.917029,49.030428,199.529589,160.093869,217.592793,215.557838,94.439023,14.228087,193.795839,4.551695,46.618286,49.448396,158.606566,201.120674,156.811876,193.859710,94.979404,187.893775,-0.000455,0.031635,93.579193,63.653154,193.429682,12.848268,68.011635,0.707663,887661.920119,0.882938,8.746518,25.802511,3.984162,0.078753,0.067624,32.000000,90.887610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116599,65.874947,105.375371,67.594937,35.136793,45.303797,57.537013,87.812880,37.417722,33.626607,64.632666,188.878046,79.659168,0.604201,189.655191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.119005,48.997997,199.561615,160.074535,217.557770,215.521793,94.561742,14.228515,193.742823,4.556354,46.769457,49.459057,158.589159,201.173618,156.820103,193.821512,94.993767,187.850455,-0.000456,0.031645,93.521635,63.752412,193.603385,12.851303,67.981669,0.709134,887431.755613,0.884902,8.848661,25.794279,3.997225,0.077475,0.067524,32.000000,90.909738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147628,65.843169,105.362875,67.594937,35.171372,45.303797,57.537013,87.888646,37.417722,33.626607,64.588143,189.123484,79.293946,0.605447,189.741068,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.955127,49.002119,199.541634,160.043712,217.547305,215.455937,94.566731,14.228943,193.698470,4.559658,46.742711,49.343992,158.594731,201.102448,156.796994,193.773536,94.958259,187.813664,-0.000456,0.031664,93.043682,63.770320,193.418465,12.852283,68.027448,0.706786,886831.114852,0.879567,8.607844,25.763473,3.981755,0.078295,0.067684,32.000000,90.918605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167455,65.866851,105.358849,67.594937,35.164886,45.303797,57.537013,87.763337,37.417722,33.626607,64.572572,189.133462,79.658361,0.605954,189.627417,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.977812,48.999371,199.574404,160.020455,217.542866,215.417407,94.266706,14.224091,193.770270,4.554694,46.846257,49.538614,158.570645,201.049810,156.812120,193.776018,94.955967,187.716091,-0.000455,0.031660,93.220545,63.658306,193.477898,12.854372,68.004117,0.708124,886959.278127,0.882470,8.780997,25.785017,3.994418,0.078338,0.068521,32.000000,90.910228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157109,65.859371,105.359771,67.594937,35.151081,45.303797,57.537013,87.845900,37.417722,33.626607,64.561537,188.533412,79.436132,0.604731,189.617622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.066377,48.999371,199.438467,160.020455,217.514665,215.402963,94.600857,14.223520,193.583380,4.565189,46.658895,49.366671,158.555376,201.018577,156.807011,193.677497,94.967231,187.777715,-0.000454,0.031667,93.471510,63.793484,193.342394,12.855090,68.008967,0.708032,886765.318480,0.884667,8.754825,25.750259,3.993260,0.077809,0.067936,32.000000,90.927620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151496,65.852477,105.353375,67.594937,35.177848,45.303797,57.537013,87.822532,37.417722,33.626607,64.543569,189.201715,79.468413,0.606136,189.718369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
