OSU 80 Ton Compressor Load Stand
50.066630,48.988652,199.563077,160.014291,217.414166,215.397545,94.392617,14.231083,193.754381,4.581941,46.806821,49.341585,158.567114,201.164281,156.809713,193.767365,94.960783,187.671173,-0.000454,0.031642,93.657394,63.820487,193.450464,12.855183,68.023012,0.706466,886530.793154,0.879749,8.663454,25.762395,3.983481,0.078056,0.067469,32.000000,90.979050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167740,65.845037,105.364930,67.594937,35.162492,45.303797,57.537013,87.761605,37.417722,33.626607,64.517265,188.785233,79.637818,0.604593,189.744294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.013578,48.972437,199.663385,160.026340,217.348232,215.378381,94.447873,14.226517,193.683949,4.601033,47.032640,49.452674,158.552618,201.092031,156.784614,193.741122,94.958725,187.787731,-0.000453,0.031648,93.562207,63.922428,193.377533,12.846312,68.046254,0.706591,886501.147140,0.881636,8.652476,25.728384,3.985950,0.078130,0.068682,32.000000,90.985081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184551,65.850258,105.365287,67.594937,35.175575,45.303797,57.537013,87.749602,37.417722,33.626607,64.500530,188.895747,79.630849,0.603538,189.734892,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.048800,48.972437,199.640752,160.026340,217.326177,215.350627,94.480337,14.224662,193.609201,4.598586,46.864680,49.213497,158.538224,201.134048,156.761882,193.749371,94.932781,187.748821,-0.000455,0.031637,93.551619,63.651200,193.464926,12.840435,68.024293,0.707181,886468.087304,0.882041,8.690977,25.774705,3.992184,0.078752,0.067894,32.000000,90.930262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165796,65.832657,105.338442,67.594937,35.154137,45.303797,57.537013,87.769000,37.417722,33.626607,64.465952,188.960673,79.639799,0.604301,189.856725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.051334,48.998546,199.587722,160.059964,217.286847,215.293421,94.263094,14.224376,193.752087,4.613481,46.829973,49.510635,158.586597,201.115822,156.785067,193.815255,94.971515,187.718499,-0.000455,0.031603,93.520345,63.843184,193.455341,12.847002,68.062066,0.706813,886404.716118,0.880934,8.654644,25.785875,3.988922,0.078031,0.067226,32.000000,90.951768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213258,65.862851,105.391477,67.594937,35.180745,45.303797,57.537013,87.736304,37.417722,33.626607,64.468591,188.526187,79.737451,0.603724,189.820336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.086864,49.001020,199.648460,160.068090,217.241555,215.251798,94.357318,14.227944,193.622780,4.612430,46.732334,49.305308,158.579738,201.137004,156.793294,193.835936,94.959677,187.696274,-0.000454,0.031571,93.506143,63.701201,193.413877,12.850172,68.019100,0.707828,886396.850861,0.885034,8.825850,25.767609,3.998378,0.077823,0.067487,32.000000,90.920840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193674,65.841914,105.374196,67.594937,35.197868,45.303797,57.537013,87.726864,37.417722,33.626607,64.455604,188.714635,79.611553,0.604265,189.779187,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.878159,48.991950,199.437897,160.043712,217.186493,215.242337,94.536801,14.222949,193.694764,4.607736,46.780515,49.441472,158.551398,201.023388,156.772443,193.813828,94.932543,187.868069,-0.000455,0.031540,93.206842,63.768900,193.383266,12.845592,68.032929,0.706150,885910.529164,0.881004,8.643985,25.739024,3.986044,0.078659,0.067337,32.000000,90.918684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167858,65.839734,105.397176,67.594937,35.178411,45.303797,57.537013,87.694788,37.417722,33.626607,64.431183,189.073602,79.482133,0.603325,189.903656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.860024,49.015861,199.538323,160.032224,217.218348,215.227124,94.519300,14.219239,193.628294,4.611822,46.991196,49.285070,158.545191,201.074641,156.786232,193.749001,94.951144,187.752213,-0.000453,0.031484,92.936557,63.774011,193.540267,12.844435,68.036517,0.708050,886272.350053,0.883362,8.850363,25.831385,3.998502,0.078006,0.068241,32.000000,90.928869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168075,65.847875,105.408791,67.594937,35.153266,45.303797,57.537013,87.801705,37.417722,33.626607,64.414859,189.038600,79.638772,0.606057,189.847952,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.967445,49.032352,199.469226,160.022697,217.213395,215.214231,94.446169,14.227230,193.603434,4.605734,47.143830,49.276168,158.541538,201.113457,156.771621,193.736783,94.988729,187.626347,-0.000452,0.031458,92.819739,63.652625,193.527374,12.838657,68.032659,0.708499,886225.187630,0.883879,8.893026,25.768801,4.001970,0.078811,0.067596,32.000000,90.975543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174009,65.860928,105.414073,67.594937,35.163953,45.303797,57.537013,87.806499,37.417722,33.626607,64.423852,188.892338,79.380006,0.605280,189.804482,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.926463,49.032352,199.473591,160.022697,217.185687,215.238903,94.443239,14.231226,193.660874,4.575657,46.959321,49.297869,158.512745,201.063795,156.759001,193.744853,94.947829,187.724369,-0.000450,0.031465,92.842047,63.584091,193.367885,12.832329,68.033542,0.707002,885901.291834,0.882438,8.798509,25.683409,3.991984,0.078819,0.068379,32.000000,91.013412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173417,65.858248,105.424240,67.594937,35.165578,45.303797,57.537013,87.737573,37.417722,33.626607,64.427966,188.886478,79.330849,0.605937,189.908220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.933691,48.999921,199.381551,160.010929,217.194077,215.255105,94.518256,14.229799,193.581814,4.575186,46.919130,49.359630,158.540797,201.197410,156.748980,193.832087,94.951921,187.806032,-0.000449,0.031490,92.839295,63.616478,193.434332,12.836349,68.032983,0.707603,886233.334407,0.883372,8.840838,25.761542,3.995348,0.077972,0.068296,32.000000,91.000921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203891,65.869282,105.451392,67.594937,35.176004,45.303797,57.537013,87.753109,37.417722,33.626607,64.383683,189.036512,79.649631,0.606835,189.868487,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.082055,49.035100,199.563955,160.030543,217.119306,215.298951,94.525916,14.227659,193.755042,4.573205,47.123376,49.255642,158.533973,201.203750,156.754601,193.716350,94.968867,187.816950,-0.000448,0.031455,92.770200,63.435137,193.510671,12.830531,68.028494,0.707259,886184.462306,0.882515,8.800940,25.788457,3.992926,0.078397,0.068105,32.000000,90.960851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192643,65.863396,105.451013,67.594937,35.140267,45.303797,57.537013,87.739785,37.417722,33.626607,64.368351,189.051831,79.604510,0.604108,189.862232,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.011152,49.080999,199.468480,160.069211,217.141497,215.320921,94.297759,14.228943,193.657937,4.554307,47.276877,49.277718,158.556533,201.108483,156.766262,193.729695,94.972237,187.801911,-0.000449,0.031440,92.488610,63.830434,193.428907,12.840132,67.953054,0.706126,886173.486770,0.879804,8.683023,25.775656,3.984740,0.077222,0.067173,32.000000,90.957353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218316,65.886700,105.453946,67.594937,35.175430,45.303797,57.537013,87.645325,37.417722,33.626607,64.391729,188.595518,79.607444,0.603441,189.784774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.946323,49.080999,199.473938,160.069211,217.077409,215.294066,94.396621,14.227516,193.490294,4.554554,47.271211,49.309915,158.526886,200.968263,156.760336,193.751737,94.979743,187.600350,-0.000448,0.031392,92.233170,63.687705,193.490949,12.852415,68.004964,0.707731,886484.355708,0.883527,8.802043,25.766577,3.988480,0.078970,0.066898,32.000000,90.967729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201019,65.866394,105.435469,67.594937,35.174074,45.303797,57.537013,87.676870,37.417722,33.626607,64.429378,188.793242,79.591891,0.604121,189.759321,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.931043,49.084022,199.349954,160.095550,217.051025,215.343510,94.305921,14.221808,193.457782,4.570201,47.301479,49.305182,158.564375,201.010667,156.748447,193.623957,94.936401,187.713481,-0.000448,0.031373,91.992472,63.667295,193.434988,12.856037,67.986898,0.707940,886433.281680,0.883765,8.868969,25.682517,3.993766,0.077981,0.067376,32.000000,90.920536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191275,65.876615,105.416927,67.594937,35.172922,45.303797,57.537013,87.656069,37.417722,33.626607,64.425477,188.611842,79.616835,0.604879,189.764003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.104952,49.095566,199.349247,160.104517,217.051976,215.358184,94.507243,14.223806,193.559641,4.540965,47.130275,49.378165,158.554239,201.057190,156.768494,193.602975,94.926259,187.565461,-0.000447,0.031364,92.129948,63.927558,193.257185,12.853924,67.962250,0.708058,886630.244703,0.884055,8.882027,25.737431,3.992172,0.077548,0.068367,32.000000,90.956107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197952,65.882076,105.408894,67.594937,35.175700,45.303797,57.537013,87.701539,37.417722,33.626607,64.432365,189.014486,79.292478,0.606814,189.781981,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.945741,49.083473,199.390513,160.103396,217.010551,215.354441,94.527928,14.224376,193.419492,4.534542,47.085946,49.177800,158.547078,200.903474,156.768490,193.581055,94.941320,187.711969,-0.000447,0.031348,92.161461,63.626411,193.305398,12.854173,67.949863,0.706298,886719.525611,0.879922,8.719890,25.722743,3.978634,0.077486,0.067506,32.000000,90.948156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195459,65.901252,105.419399,67.594937,35.138537,45.303797,57.537013,87.593953,37.417722,33.626607,64.428948,189.055856,79.644788,0.605374,189.714396,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.855849,49.083473,199.256228,160.103396,217.012475,215.337951,94.419891,14.221522,193.573538,4.541607,47.089442,49.206459,158.537024,200.936174,156.788241,193.661972,94.937794,187.604967,-0.000445,0.031339,92.194536,63.710952,193.178706,12.853476,67.932608,0.708507,886849.997824,0.882803,8.872044,25.763341,3.992142,0.077481,0.067681,32.000000,90.941374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185218,65.910973,105.427468,67.594937,35.169949,45.303797,57.537013,87.674257,37.417722,33.626607,64.412726,188.839781,79.298201,0.604471,189.878755,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.952828,49.065883,199.345602,160.084622,216.939965,215.308109,94.384443,14.223235,193.482581,4.535089,47.057710,49.129877,158.553695,200.942616,156.780030,193.543080,94.922520,187.601783,-0.000443,0.031301,92.196186,63.557967,193.220882,12.850666,67.888001,0.709430,886926.710593,0.885516,8.964956,25.726221,3.996647,0.079168,0.068753,32.000000,90.945871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177855,65.909410,105.415557,67.594937,35.110517,45.303797,57.537013,87.719488,37.417722,33.626607,64.389908,188.768887,79.298421,0.607749,189.701139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.080204,49.053240,199.227801,160.088825,217.037307,215.304801,94.379488,14.226660,193.394644,4.548737,46.951289,49.187881,158.545901,201.010626,156.765046,193.522873,94.912379,187.656139,-0.000442,0.031301,92.222659,63.839586,193.117764,12.848836,67.912901,0.708761,886671.737649,0.883771,8.847135,25.740285,3.990677,0.077754,0.067985,32.000000,90.945400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202460,65.934141,105.420274,67.594937,35.117394,45.303797,57.537013,87.657583,37.417722,33.626607,64.369932,188.758975,79.607444,0.606775,189.772500,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.079266,49.043895,199.336902,160.096391,217.142486,215.331049,94.485078,14.229656,193.538197,4.570749,46.807492,49.496260,158.593878,200.947407,156.769711,193.659513,94.919102,187.631385,-0.000440,0.031282,92.282843,63.736892,193.396663,12.838672,67.974222,0.706547,886476.310777,0.881274,8.703070,25.771076,3.978175,0.077438,0.068317,32.000000,90.980097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207586,65.976400,105.405405,67.594937,35.097624,45.303797,57.537013,87.577451,37.417722,33.626607,64.361242,188.970156,79.467973,0.602753,189.716127,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.836874,49.012563,199.310560,160.056322,217.112976,215.352812,94.431601,14.227659,193.444021,4.592797,46.946690,49.257916,158.588247,200.894850,156.779169,193.648062,94.920902,187.636733,-0.000439,0.031261,92.268556,63.700589,193.216006,12.827872,67.890940,0.706264,886531.795547,0.880391,8.694691,25.754950,3.980428,0.078462,0.068964,32.000000,91.014705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214660,65.988930,105.382880,67.594937,35.154022,45.303797,57.537013,87.565753,37.417722,33.626607,64.342270,188.863203,79.591304,0.604114,189.713531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.921116,49.012563,199.471538,160.056322,217.075546,215.357194,94.340496,14.227944,193.531091,4.593758,47.119782,49.326100,158.569726,200.933136,156.772688,193.592935,94.893705,187.592943,-0.000437,0.031275,92.310179,63.752658,193.187249,12.827962,67.932824,0.710141,886886.644322,0.885666,8.913676,25.755182,3.999259,0.077313,0.067735,32.000000,91.033138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200072,65.982607,105.363167,67.594937,35.127465,45.303797,57.537013,87.694519,37.417722,33.626607,64.299242,188.680992,79.607518,0.605747,189.697795,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.776284,49.027954,199.239940,160.027741,217.047276,215.363554,94.280826,14.221094,193.366688,4.593021,47.161299,49.332083,158.523585,200.934278,156.759670,193.522197,94.877985,187.595888,-0.000437,0.031272,92.507162,63.579513,193.268015,12.819288,67.896962,0.709061,886888.638980,0.884876,8.826574,25.765741,3.995735,0.078880,0.067682,32.000000,91.021396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207340,65.991997,105.328103,67.594937,35.118303,45.303797,57.537013,87.640863,37.417722,33.626607,64.285485,188.561652,79.288076,0.605075,189.724545,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.908583,49.065883,199.306369,160.034185,217.070262,215.339788,94.570351,14.225803,193.453933,4.588271,47.155255,49.400143,158.526497,200.816341,156.763722,193.518758,94.881102,187.543299,-0.000437,0.031251,92.818520,63.724054,193.134203,12.818320,67.926532,0.710734,887238.493744,0.888365,8.991782,25.782579,4.002708,0.077824,0.068333,32.000000,91.078785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244148,65.982295,105.326403,67.594937,35.105287,45.303797,57.537013,87.716241,37.417722,33.626607,64.288664,189.140701,79.468120,0.608625,189.750037,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.868847,49.067532,199.289946,160.056602,217.115214,215.307080,94.620625,14.239503,193.380848,4.597233,47.278233,49.237110,158.529429,200.870977,156.736832,193.355952,94.864300,187.576098,-0.000436,0.031248,92.634996,63.467564,193.123755,12.814054,67.892689,0.708924,887034.517048,0.883033,8.892844,25.759478,3.993429,0.079187,0.067667,32.000000,91.091464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211701,65.979285,105.283493,67.594937,35.075714,45.303797,57.537013,87.652347,37.417722,33.626607,64.316186,189.241250,79.650584,0.605963,189.663924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.999358,49.101337,199.246493,160.070332,217.068490,215.289324,94.451674,14.225803,193.374666,4.603448,47.216298,49.486235,158.547630,200.742785,156.741481,193.386582,94.842044,187.416135,-0.000436,0.031215,92.634508,63.614116,193.045118,12.804486,67.907870,0.709632,887032.906205,0.883215,8.935573,25.788746,3.996281,0.077261,0.067863,32.000000,91.124578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230498,65.978999,105.275837,67.594937,35.123096,45.303797,57.537013,87.651552,37.417722,33.626607,64.310886,188.903349,79.278832,0.604877,189.685324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.931737,49.101337,199.257027,160.070332,217.027291,215.289479,94.331427,14.225518,193.372583,4.592670,47.071009,49.204120,158.561647,200.742826,156.754397,193.488647,94.849722,187.407524,-0.000436,0.031203,92.629704,63.611380,193.091986,12.796064,67.863930,0.707721,886946.740376,0.882240,8.834551,25.750198,3.984981,0.077440,0.067173,32.000000,91.132694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240126,65.987424,105.287013,67.594937,35.105789,45.303797,57.537013,87.568495,37.417722,33.626607,64.339771,188.662853,79.269588,0.606213,189.711642,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.930189,49.064783,199.174898,160.074255,217.034305,215.337887,94.358396,14.233509,193.411137,4.610140,47.090161,49.353919,158.556412,200.780501,156.776335,193.541295,94.885678,187.483424,-0.000438,0.031196,92.615317,63.705787,193.300010,12.787958,67.941479,0.709068,887015.561382,0.884695,8.904375,25.739246,3.990589,0.077463,0.067537,32.000000,91.126299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256347,66.035413,105.302635,67.594937,35.072150,45.303797,57.537013,87.598572,37.417722,33.626607,64.299886,188.716792,79.462104,0.607044,189.706528,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.977126,49.068081,199.272707,160.077897,217.103825,215.344817,94.374971,14.236649,193.386656,4.596979,47.233706,49.266581,158.559066,200.830285,156.763137,193.575400,94.858609,187.448202,-0.000439,0.031194,92.686792,63.510776,193.063959,12.783338,67.916399,0.708147,886971.409341,0.884580,8.869419,25.732145,3.989068,0.077944,0.068442,32.000000,91.105992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259683,66.049605,105.281453,67.594937,35.077105,45.303797,57.537013,87.595116,37.417722,33.626607,64.292634,188.749942,79.486755,0.605478,189.681863,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.870422,49.081823,199.260999,160.089106,217.102041,215.348320,94.469582,14.230227,193.237716,4.604069,47.122783,49.065397,158.551017,200.868388,156.751294,193.456686,94.840936,187.476387,-0.000440,0.031159,92.827099,63.687313,193.095879,12.787180,67.905959,0.708092,887048.812720,0.883538,8.824243,25.745824,3.987278,0.077942,0.067123,32.000000,91.071234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254139,66.051537,105.262389,67.594937,35.084174,45.303797,57.537013,87.560375,37.417722,33.626607,64.289011,188.939165,79.560563,0.605020,189.759636,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.873616,49.081823,199.281274,160.089106,217.136221,215.343667,94.405192,14.228372,193.293391,4.630712,47.162202,49.174974,158.572627,200.861966,156.760116,193.465262,94.838940,187.494774,-0.000440,0.031108,93.068174,63.682027,193.014076,12.780514,67.864940,0.709565,887333.027282,0.884802,8.948235,25.774212,3.995575,0.077518,0.067294,32.000000,91.090284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248898,66.057943,105.254039,67.594937,35.106847,45.303797,57.537013,87.615260,37.417722,33.626607,64.296721,188.810384,79.589396,0.605623,189.676867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.784640,49.079625,199.108447,160.087424,217.164806,215.333153,94.485513,14.225090,193.221792,4.626538,47.174709,49.245926,158.569731,200.807799,156.744376,193.388313,94.847616,187.363348,-0.000441,0.031137,93.059949,63.735919,193.198263,12.769171,67.895123,0.709988,887318.353462,0.885323,8.944932,25.783198,3.995725,0.078949,0.068789,32.000000,91.051625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267280,66.059324,105.278556,67.594937,35.042579,45.303797,57.537013,87.580693,37.417722,33.626607,64.287554,188.971026,79.649997,0.605399,189.782767,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.972035,49.083473,199.153251,160.081540,217.211694,215.324952,94.275670,14.227230,193.344550,4.623514,47.244983,49.342118,158.539515,200.713388,156.711449,193.380186,94.825001,187.390954,-0.000442,0.031176,92.886753,63.628938,193.055519,12.765501,67.876263,0.710333,887376.279262,0.888012,9.034505,25.724660,3.999378,0.078874,0.067578,32.000000,90.987605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230689,66.007124,105.255003,67.594937,35.092718,45.303797,57.537013,87.651869,37.417722,33.626607,64.286065,188.551340,79.305538,0.607914,189.812862,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.878388,49.101612,199.109069,160.097232,217.235300,215.344110,94.509293,14.227801,193.283014,4.608691,47.146771,49.157672,158.549962,200.702868,156.755900,193.392491,94.839978,187.416174,-0.000443,0.031184,92.772300,63.613500,193.114827,12.768066,67.904282,0.708235,887151.848337,0.884526,8.844891,25.757665,3.985294,0.077664,0.067032,32.000000,91.033020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264592,66.019936,105.268615,67.594937,35.064911,45.303797,57.537013,87.542827,37.417722,33.626607,64.281141,189.018586,79.608912,0.606167,189.917661,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.776244,49.094741,199.079157,160.105077,217.269690,215.366767,94.524083,14.226660,193.388761,4.600379,47.194417,49.244247,158.548235,200.735324,156.748129,193.320943,94.853470,187.432009,-0.000442,0.031177,92.916738,63.731608,193.042874,12.766049,67.986861,0.709126,887360.874005,0.884305,8.959787,25.752278,3.991891,0.078206,0.067821,32.000000,91.020659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260202,66.018442,105.266411,67.594937,35.093041,45.303797,57.537013,87.589056,37.417722,33.626607,64.296177,189.048165,79.344276,0.604866,189.880053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.939360,49.094741,199.188218,160.105077,217.268956,215.374526,94.423288,14.229371,193.232447,4.595647,47.099680,49.288380,158.545720,200.648007,156.750138,193.352828,94.814117,187.366813,-0.000442,0.031189,92.858226,63.616050,193.043302,12.766352,67.931057,0.709537,887533.090009,0.886259,9.058611,25.744807,3.999481,0.078348,0.067224,32.000000,91.024453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270706,65.993562,105.286484,67.594937,35.037273,45.303797,57.537013,87.643723,37.417722,33.626607,64.286238,188.846576,79.270101,0.607973,189.861642,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.000584,49.071379,199.013464,160.089106,217.285091,215.378925,94.381469,14.226374,193.314111,4.592528,47.038288,49.312672,158.577718,200.673063,156.787116,193.308271,94.830281,187.340799,-0.000443,0.031221,92.853445,63.645561,193.016647,12.761955,67.927559,0.708359,887479.491240,0.884017,8.889904,25.759369,3.988602,0.079009,0.067476,32.000000,91.014776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285199,65.991034,105.318003,67.594937,35.030758,45.303797,57.537013,87.545744,37.417722,33.626607,64.258952,188.762938,79.506197,0.607033,189.851611,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.730163,49.071379,199.217994,160.089106,217.314802,215.391365,94.473199,14.217098,193.279339,4.588932,46.960036,49.233711,158.555000,200.579957,156.761328,193.343000,94.817914,187.334624,-0.000444,0.031246,92.784058,63.461168,193.054687,12.753091,67.896024,0.707133,887274.681501,0.883165,8.803328,25.733310,3.980223,0.078557,0.068059,32.000000,90.975626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258111,65.959638,105.313747,67.594937,35.008936,45.303797,57.537013,87.505567,37.417722,33.626607,64.252522,188.946398,79.270248,0.604152,189.874427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.967584,49.071379,199.200028,160.089106,217.296137,215.381333,94.460165,14.224091,193.296792,4.591597,47.028723,49.265719,158.559576,200.719708,156.764781,193.357326,94.804653,187.228818,-0.000445,0.031252,92.676000,63.464894,193.078648,12.749707,67.903813,0.711464,887779.379307,0.887692,9.082987,25.743330,4.005979,0.077942,0.067124,32.000000,91.023451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275179,65.969706,105.334110,67.594937,35.030792,45.303797,57.537013,87.654346,37.417722,33.626607,64.246092,188.920330,79.588662,0.609379,189.875647,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.861737,49.065608,199.159692,160.092188,217.299067,215.360288,94.579321,14.225803,193.263692,4.596496,47.192925,49.164446,158.564673,200.626989,156.766869,193.325628,94.794407,187.260403,-0.000447,0.031263,92.598265,63.492580,193.090966,12.743448,67.907780,0.708284,887433.908726,0.883087,8.837393,25.716337,3.986585,0.078008,0.068546,32.000000,91.009919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271251,65.960755,105.351475,67.594937,35.074311,45.303797,57.537013,87.514646,37.417722,33.626607,64.233790,189.158642,79.619110,0.604297,189.840006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.799783,49.106285,198.930729,160.097792,217.257280,215.304538,94.550101,14.224662,193.210904,4.599557,47.225028,49.143324,158.548357,200.796280,156.757690,193.465626,94.791902,187.261710,-0.000448,0.031241,92.521810,63.345235,192.936781,12.731637,67.932428,0.709404,887531.653866,0.883955,8.941002,25.738602,3.994239,0.078577,0.067801,32.000000,91.007807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252869,65.929353,105.344616,67.594937,35.018327,45.303797,57.537013,87.568030,37.417722,33.626607,64.226641,189.100203,79.316910,0.605057,189.889297,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.790342,49.110682,199.185197,160.100314,217.193928,215.251837,94.393286,14.227088,193.353069,4.600856,47.234059,49.287071,158.577305,200.664969,156.759896,193.420136,94.829116,187.367468,-0.000450,0.031223,92.548869,63.597105,193.036939,12.713600,67.908573,0.709249,887518.936159,0.885322,9.045782,25.741604,3.994610,0.078707,0.068193,32.000000,90.991334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275204,65.944715,105.345540,67.594937,35.015171,45.303797,57.537013,87.597051,37.417722,33.626607,64.268029,188.786572,79.444569,0.607449,190.063648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.920109,49.128547,199.080123,160.089666,217.171913,215.202064,94.637103,14.230085,193.201127,4.598932,47.243491,49.198615,158.572408,200.577449,156.772733,193.385322,94.797782,187.332593,-0.000451,0.031210,92.507575,63.641267,192.996699,12.711670,67.915569,0.710108,887180.198677,0.886774,9.059954,25.744618,4.000479,0.078082,0.067853,32.000000,90.994682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273545,65.922200,105.331700,67.594937,35.058438,45.303797,57.537013,87.601797,37.417722,33.626607,64.266495,189.274206,79.628794,0.606994,190.018133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.944536,49.123050,199.018711,160.074815,217.189134,215.182082,94.465217,14.226089,193.215273,4.601475,47.267613,49.135167,158.567373,200.792651,156.754850,193.351338,94.819528,187.215634,-0.000451,0.031205,92.546142,63.608521,192.812250,12.709726,67.909944,0.710108,887180.198677,0.886774,9.059954,25.744618,4.000479,0.078384,0.068158,32.000000,90.980892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243112,65.902033,105.312952,67.594937,35.041881,45.303797,57.537013,87.522862,37.417722,33.626607,64.284618,188.930434,79.320798,0.606994,189.997795,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.918229,49.123050,199.057022,160.074815,217.276381,215.178931,94.555153,14.227516,193.178129,4.590258,47.457666,49.256149,158.560631,200.617611,156.767349,193.358958,94.839980,187.292152,-0.000452,0.031228,92.586632,63.469462,192.878614,12.695226,67.877705,0.707512,886731.990614,0.882804,8.912867,25.696446,3.984794,0.078502,0.068059,32.000000,90.995364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262652,65.911250,105.345122,67.594937,34.995806,45.303797,57.537013,87.506819,37.417722,33.626607,64.279489,189.110307,79.304657,0.605731,189.832885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.897745,49.125249,198.941056,160.073134,217.303297,215.165411,94.536084,14.216670,193.237725,4.583938,47.218634,49.144429,158.553117,200.550987,156.754154,193.243481,94.808794,187.258289,-0.000453,0.031221,92.674100,63.527389,192.999601,12.684483,67.940613,0.708262,886678.007027,0.882468,8.940045,25.705107,3.987662,0.078542,0.068009,32.000000,90.991166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242762,65.901265,105.337804,67.594937,35.019433,45.303797,57.537013,87.514452,37.417722,33.626607,64.279495,189.072167,79.504437,0.606209,189.873680,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.793244,49.125524,198.958589,160.069491,217.209653,215.133992,94.537672,14.226089,193.249431,4.576275,47.273033,49.127208,158.559203,200.559264,156.773469,193.397298,94.831538,187.261668,-0.000455,0.031193,92.750223,63.289487,192.947998,12.681596,67.859260,0.707534,886783.645688,0.882998,8.963412,25.723410,3.986975,0.077936,0.067719,32.000000,91.021303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252783,65.907167,105.358294,67.594937,34.967305,45.303797,57.537013,87.524605,37.417722,33.626607,64.281921,189.075345,79.259830,0.604624,189.893664,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.939391,49.116179,198.887462,160.053519,217.215184,215.102537,94.412189,14.226517,193.201482,4.592441,47.100329,49.244266,158.568899,200.643033,156.769217,193.317215,94.851417,187.398076,-0.000455,0.031171,92.737490,63.617607,193.126595,12.672211,67.930715,0.709646,886717.896241,0.884914,9.071791,25.701951,3.995694,0.078253,0.067796,32.000000,91.033578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252675,65.908310,105.354036,67.594937,34.978376,45.303797,57.537013,87.579451,37.417722,33.626607,64.282503,188.824378,79.620577,0.607572,189.946142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.907169,49.116179,199.080887,160.053519,217.228135,215.084923,94.608888,14.224947,193.313174,4.591597,47.206238,49.222229,158.588728,200.605909,156.791355,193.310919,94.863106,187.345085,-0.000457,0.031156,92.809419,63.488293,192.905903,12.664845,67.920708,0.706742,886269.404189,0.883057,8.911309,25.733958,3.982577,0.078527,0.067844,32.000000,91.068400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251694,65.920249,105.338895,67.594937,34.939894,45.303797,57.537013,87.492404,37.417722,33.626607,64.272923,189.217776,79.655280,0.602979,189.958849,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.849495,49.082373,199.042198,160.061365,217.216850,215.067377,94.512578,14.225233,193.151167,4.592460,47.368489,49.044158,158.592773,200.607336,156.784083,193.178377,94.830479,187.218043,-0.000460,0.031148,92.687280,63.447739,193.003431,12.658753,67.892202,0.707697,886195.444214,0.881781,8.944602,25.702116,3.989024,0.077691,0.068383,32.000000,91.019024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254074,65.881780,105.328558,67.594937,35.031416,45.303797,57.537013,87.503483,37.417722,33.626607,64.272074,189.025157,79.465772,0.603441,189.980289,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.885714,49.129647,198.976357,160.077897,217.208885,215.063026,94.576784,14.233652,193.208944,4.604239,47.242961,49.228335,158.543027,200.624563,156.781420,193.339507,94.829525,187.298941,-0.000461,0.031188,92.534405,63.437863,192.954256,12.654734,67.910953,0.708493,886241.926174,0.883659,8.970428,25.686411,3.992863,0.078202,0.067495,32.000000,90.979597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239949,65.898020,105.316857,67.594937,34.989479,45.303797,57.537013,87.532576,37.417722,33.626607,64.234026,189.153567,79.502162,0.605307,189.942641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.828312,49.106285,199.069405,160.105638,217.050404,215.039291,94.657035,14.226374,193.224874,4.596037,47.098725,49.145037,158.593170,200.532476,156.780705,193.377863,94.835783,187.422909,-0.000463,0.031168,92.490802,63.570581,193.082563,12.659121,67.925486,0.707755,886308.747340,0.882446,8.980247,25.718145,3.988644,0.078507,0.067213,32.000000,90.955107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236259,65.885971,105.295548,67.594937,34.947071,45.303797,57.537013,87.525983,37.417722,33.626607,64.281258,189.314070,79.618596,0.604566,189.965733,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.882249,49.067532,198.905074,160.112923,217.021241,215.033629,94.450588,14.228515,193.191876,4.565634,46.907854,49.189574,158.571854,200.606867,156.792944,193.313183,94.827128,187.372976,-0.000465,0.031182,92.612401,63.609640,192.915508,12.666306,67.913333,0.708426,886229.976476,0.884692,9.012860,25.760282,3.994909,0.078464,0.067797,32.000000,90.946412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233528,65.886562,105.278226,67.594937,34.990363,45.303797,57.537013,87.533142,37.417722,33.626607,64.256380,188.901176,79.304144,0.605941,189.929895,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.849457,49.067532,199.025971,160.112923,217.010691,215.016567,94.490608,14.228800,193.181865,4.556637,46.986089,49.296256,158.576198,200.555941,156.774267,193.309719,94.858822,187.342082,-0.000466,0.031173,92.531865,63.539029,192.869130,12.662885,67.889047,0.707356,886031.068566,0.883418,8.921714,25.748702,3.987492,0.077651,0.068141,32.000000,90.951121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241630,65.896374,105.274890,67.594937,34.925716,45.303797,57.537013,87.498786,37.417722,33.626607,64.213266,188.981216,79.283381,0.605755,189.959321,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.934666,49.032077,199.041004,160.078738,216.984110,215.000467,94.652230,14.218383,193.014711,4.545784,47.256737,49.154913,158.578674,200.680565,156.796759,193.207382,94.826511,187.259186,-0.000466,0.031211,92.496430,63.510152,193.020240,12.668174,67.873631,0.708281,885880.246329,0.883619,8.955626,25.705259,3.992540,0.079196,0.069050,32.000000,90.970900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260535,65.866590,105.285188,67.594937,34.993885,45.303797,57.537013,87.512178,37.417722,33.626607,64.170289,189.304460,79.506564,0.606489,190.003853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.819353,49.075227,199.055428,160.050157,216.970469,214.988956,94.622606,14.226660,193.163544,4.546164,47.317241,49.392227,158.566855,200.472090,156.780005,193.177359,94.848215,187.305334,-0.000467,0.031249,92.313855,63.636045,192.920668,12.662546,67.963728,0.707273,885715.702563,0.880284,8.832089,25.706033,3.986029,0.078627,0.068288,32.000000,90.953018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229268,65.876859,105.265201,67.594937,34.972029,45.303797,57.537013,87.458103,37.417722,33.626607,64.158963,189.245211,79.318304,0.603789,189.994215,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.892749,49.081274,198.942231,160.058563,216.882673,214.971273,94.521116,14.223377,193.156339,4.540701,47.131034,49.220985,158.550303,200.628314,156.772855,193.228186,94.838307,187.260589,-0.000468,0.031222,92.279848,63.487050,192.888344,12.654204,67.936178,0.707887,885874.323158,0.882885,8.994469,25.701887,3.995544,0.077793,0.068182,32.000000,90.962907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184905,65.863958,105.265767,67.594937,34.957761,45.303797,57.537013,87.518045,37.417722,33.626607,64.195117,189.042233,79.616542,0.606552,189.944569,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.770925,49.081274,199.085403,160.058563,216.837082,214.954724,94.615013,14.227373,193.196291,4.539041,47.358346,49.183396,158.578235,200.511946,156.780839,193.339910,94.834128,187.320740,-0.000469,0.031242,92.159072,63.569129,192.826750,12.655521,67.914812,0.706911,885747.789536,0.882330,8.924603,25.694773,3.987398,0.078152,0.067512,32.000000,90.955064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161734,65.853595,105.286341,67.594937,34.927119,45.303797,57.537013,87.471664,37.417722,33.626607,64.195568,189.230026,79.602015,0.603202,189.987921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.793669,49.114530,198.888450,160.070612,216.874781,214.971544,94.387631,14.225661,193.173332,4.540552,47.230339,49.128729,158.569830,200.580527,156.789027,193.210749,94.848150,187.202147,-0.000469,0.031278,92.208848,63.479205,192.863380,12.658993,67.864165,0.708991,885880.630617,0.883785,9.050651,25.721835,4.000034,0.077208,0.067799,32.000000,90.931085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153722,65.890159,105.291038,67.594937,35.001818,45.303797,57.537013,87.537018,37.417722,33.626607,64.224201,188.775262,79.273329,0.604896,189.884262,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.869292,49.130196,198.931607,160.104797,216.823476,214.989899,94.569662,14.229228,193.155162,4.527501,47.182449,49.285151,158.585887,200.568601,156.789263,193.356270,94.840470,187.322921,-0.000467,0.031259,92.399401,63.236106,192.953748,12.659556,67.852138,0.708854,885947.702120,0.885616,9.060358,25.662691,3.994252,0.078165,0.068844,32.000000,90.903526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165183,65.870822,105.324090,67.594937,34.902415,45.303797,57.537013,87.519992,37.417722,33.626607,64.223146,189.139325,79.649264,0.606834,189.854522,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
