OSU 80 Ton Compressor Load Stand
49.782299,49.090619,198.807572,160.127214,216.699044,215.014269,94.568538,14.229371,192.995627,4.533672,47.010931,49.060155,158.572047,200.522588,156.788229,193.212503,94.843758,187.204061,-0.000465,0.031278,92.417956,63.230858,192.783063,12.662051,67.816114,0.708223,885990.235746,0.882536,8.997776,25.716323,3.989060,0.077735,0.067230,32.000000,90.916143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152430,65.888443,105.305424,67.594937,34.910512,45.303797,57.537013,87.472761,37.417722,33.626607,64.239329,189.137077,79.122266,0.603326,189.920336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.853051,49.007066,198.826743,160.117126,216.690270,215.004672,94.515769,14.231083,193.115668,4.531673,46.760501,49.284082,158.569489,200.416333,156.763389,193.052704,94.792182,187.085792,-0.000465,0.031263,92.490737,63.651740,192.912366,12.649389,67.876317,0.709378,886092.200078,0.884263,9.048219,25.667811,3.993539,0.078771,0.067543,32.000000,90.896321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124305,65.854755,105.292296,67.594937,34.889702,45.303797,57.537013,87.520463,37.417722,33.626607,64.196976,189.031538,79.225861,0.608011,189.848621,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.947511,49.007066,198.863896,160.117126,216.660078,215.023573,94.593629,14.226802,193.133941,4.512597,46.673833,49.217100,158.582356,200.364591,156.786857,193.324834,94.812954,187.137339,-0.000466,0.031272,92.639263,63.368448,192.821284,12.647858,67.849993,0.709179,886173.495517,0.885592,8.995435,25.664208,3.990980,0.077881,0.067917,32.000000,90.905849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150507,65.876503,105.353073,67.594937,34.863988,45.303797,57.537013,87.474082,37.417722,33.626607,64.104476,189.187258,79.250806,0.606799,189.854010,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.976283,48.960344,198.888465,160.086864,216.621250,215.009473,94.428345,14.226660,193.126934,4.508019,46.573186,49.256267,158.579185,200.562444,156.782546,193.230490,94.797868,187.355776,-0.000466,0.031218,92.659590,63.547670,192.931111,12.644761,67.865914,0.706923,885774.062675,0.880610,8.793809,25.673221,3.981458,0.077567,0.067714,32.000000,90.919042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160706,65.925115,105.396732,67.594937,34.925175,45.303797,57.537013,87.413912,37.417722,33.626607,64.042504,188.856690,79.329676,0.605227,189.836386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.883591,48.950724,199.020676,160.046795,216.631633,215.021943,94.399681,14.230513,193.200411,4.517961,46.751356,49.329156,158.600874,200.533352,156.798997,193.182679,94.810896,187.137132,-0.000466,0.031188,92.694682,63.613598,192.980811,12.642292,67.855095,0.706304,885610.035841,0.881413,8.717377,25.771420,3.979657,0.078390,0.068067,32.000000,90.899732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155966,65.921184,105.438693,67.594937,34.878931,45.303797,57.537013,87.391559,37.417722,33.626607,64.022243,188.799361,79.294899,0.604238,189.828361,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.825129,48.991675,199.096080,160.017093,216.599516,214.999398,94.456431,14.235222,193.162790,4.520709,47.044359,49.067468,158.588180,200.587642,156.801377,193.275886,94.813484,187.151799,-0.000466,0.031151,92.779642,63.561459,192.854341,12.630079,67.827743,0.707952,885712.216332,0.883530,8.803519,25.675200,3.989702,0.078038,0.068067,32.000000,90.919746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162729,65.952582,105.452406,67.594937,34.895654,45.303797,57.537013,87.437076,37.417722,33.626607,63.991397,188.912861,79.646256,0.605817,189.892445,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.948736,48.991675,198.965257,160.017093,216.536569,214.955216,94.588605,14.224519,193.158788,4.526521,47.274860,49.167872,158.564447,200.586888,156.798734,193.251166,94.808285,187.230552,-0.000467,0.031175,92.858440,63.654977,192.923423,12.630308,67.884521,0.709185,885811.740004,0.884160,8.904941,25.678196,3.995897,0.077643,0.068367,32.000000,90.930317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146135,65.947996,105.464400,67.594937,34.943490,45.303797,57.537013,87.463655,37.417722,33.626607,64.013297,189.177210,79.609499,0.603951,189.878401,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.844181,49.066707,198.998802,160.015412,216.456098,214.923866,94.338320,14.224376,193.119747,4.532047,47.414940,49.122409,158.564902,200.578591,156.775027,193.257706,94.799715,187.221104,-0.000466,0.031205,93.038725,63.583775,193.142076,12.623704,67.795811,0.706550,885469.086811,0.880315,8.777154,25.713364,3.983389,0.078023,0.067802,32.000000,90.934666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137509,65.975600,105.485808,67.594937,34.904185,45.303797,57.537013,87.387256,37.417722,33.626607,64.073267,188.676639,79.301062,0.602489,189.936937,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.888710,49.102987,199.035785,160.050437,216.381386,214.915316,94.334946,14.241073,193.171583,4.527489,47.334382,49.169807,158.571581,200.581750,156.785119,193.356870,94.795196,187.198623,-0.000465,0.031187,93.240280,63.451491,192.928066,12.619473,67.770244,0.708947,885739.175224,0.884766,8.960259,25.718340,3.992418,0.078660,0.068290,32.000000,90.936606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131174,65.968817,105.484928,67.594937,34.904412,45.303797,57.537013,87.440850,37.417722,33.626607,64.066255,188.669892,79.480372,0.606090,189.761091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.903803,49.124699,199.046971,160.079018,216.328726,214.953410,94.445328,14.229514,193.147603,4.540486,47.441708,49.078328,158.584629,200.490601,156.767614,193.218513,94.808264,187.124053,-0.000464,0.031164,92.835115,63.378347,192.941470,12.628379,67.757569,0.708793,885757.833881,0.883975,8.950490,25.714303,3.989596,0.077778,0.068121,32.000000,90.930701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126874,65.967831,105.565168,67.594937,34.873487,45.303797,57.537013,87.480058,37.417722,33.626607,64.098331,188.890655,79.404657,0.604364,189.712272,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.857165,49.139816,198.985763,160.102275,216.317648,214.979687,94.409963,14.229656,193.036118,4.529040,47.205123,49.081720,158.582644,200.429421,156.787900,193.159006,94.803596,187.013192,-0.000464,0.031166,92.652440,63.473073,192.799665,12.632415,67.761968,0.708982,885917.224785,0.882757,8.964419,25.682129,3.989066,0.077950,0.067931,32.000000,90.913457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138378,65.961881,105.550596,67.594937,34.845928,45.303797,57.537013,87.396271,37.417722,33.626607,64.119730,188.819926,79.083088,0.605758,189.739494,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.903473,49.139816,199.058379,160.102275,216.271155,214.966438,94.559548,14.226660,192.991771,4.532288,46.968024,49.262440,158.597116,200.519061,156.774843,193.191538,94.822288,187.124464,-0.000464,0.031159,92.569795,63.455047,192.649499,12.639868,67.782956,0.709447,886133.105702,0.884250,9.019938,25.635309,3.991117,0.077405,0.067100,32.000000,90.954104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114488,65.947879,105.548353,67.594937,34.886421,45.303797,57.537013,87.417916,37.417722,33.626607,64.135947,189.119095,79.224100,0.607886,189.752752,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.931313,49.082648,198.985093,160.092748,216.354242,214.981132,94.417676,14.228372,193.017672,4.541380,46.948040,49.189106,158.612059,200.474944,156.790575,193.174508,94.821014,187.098425,-0.000463,0.031198,92.532349,63.653440,192.810291,12.649268,67.821721,0.708785,885937.424074,0.881886,8.972060,25.658985,3.988868,0.079754,0.068130,32.000000,90.935815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130116,65.974842,105.561036,67.594937,34.867446,45.303797,57.537013,87.385648,37.417722,33.626607,64.138041,188.835351,79.312728,0.606426,189.722736,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.886451,49.046918,198.911867,160.067530,216.389388,214.978638,94.288806,14.222521,193.009697,4.541534,47.062196,49.141346,158.549344,200.492579,156.786619,193.229285,94.820376,187.051438,-0.000463,0.031194,92.518047,63.647262,192.688271,12.656648,67.869213,0.707756,885801.144956,0.882583,8.886123,25.650347,3.985176,0.078607,0.068457,32.000000,90.909662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125769,65.944623,105.518977,67.594937,34.879895,45.303797,57.537013,87.362888,37.417722,33.626607,64.077232,188.577612,79.307078,0.605215,189.970100,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.937235,49.053515,198.932272,160.045394,216.420336,214.961869,94.432459,14.223377,193.008755,4.543333,47.132479,49.223908,158.567682,200.536003,156.762711,193.142133,94.827588,187.219289,-0.000464,0.031198,92.647826,63.555986,192.795017,12.656595,67.873703,0.707560,885757.440453,0.884573,8.896758,25.633092,3.987292,0.078260,0.067743,32.000000,90.900708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141400,65.970339,105.526104,67.594937,34.836087,45.303797,57.537013,87.381753,37.417722,33.626607,64.032892,188.864917,79.449264,0.605514,189.783869,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.804639,49.053515,199.020968,160.045394,216.412480,214.936971,94.489182,14.225518,193.026749,4.542624,47.311928,49.155714,158.567875,200.473884,156.772343,193.225926,94.826632,187.067167,-0.000464,0.031195,92.758995,63.578219,192.817879,12.662490,67.804123,0.706882,885608.305802,0.882177,8.850871,25.689777,3.983646,0.078637,0.067834,32.000000,90.858034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141613,65.948037,105.521175,67.594937,34.852865,45.303797,57.537013,87.348128,37.417722,33.626607,64.030398,188.978363,79.414268,0.603891,189.726394,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.921696,49.074952,198.998139,160.048196,216.324042,214.894694,94.515297,14.225803,193.029813,4.551558,47.283771,49.088262,158.579589,200.522119,156.781818,193.227352,94.853850,187.274768,-0.000463,0.031210,92.589610,63.350624,192.730059,12.674792,67.859314,0.709429,885701.191325,0.884154,8.987986,25.632827,3.996033,0.077834,0.067594,32.000000,90.857031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166959,65.965172,105.571976,67.594937,34.823300,45.303797,57.537013,87.418260,37.417722,33.626607,64.043551,189.030595,79.471641,0.605712,189.825253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.882538,49.090069,198.954444,160.052399,216.255492,214.843099,94.370838,14.227230,193.207916,4.563923,47.393887,49.162137,158.584561,200.591883,156.804924,193.300164,94.838932,187.179883,-0.000463,0.031218,92.610506,63.394196,192.857771,12.680558,67.840382,0.707221,885310.054873,0.881486,8.888363,25.684624,3.986206,0.078595,0.068390,32.000000,90.884566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147958,65.954414,105.579540,67.594937,34.868730,45.303797,57.537013,87.344087,37.417722,33.626607,64.035571,188.741677,79.503483,0.603882,189.853696,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.723598,49.116179,198.962853,160.059124,216.330849,214.820910,94.631375,14.217812,193.129527,4.560982,47.250950,49.219318,158.559498,200.560610,156.764703,193.258475,94.834709,187.152998,-0.000461,0.031248,92.573337,63.542089,192.769057,12.676124,67.872422,0.707562,885282.855064,0.882364,8.928372,25.630969,3.988282,0.077890,0.067007,32.000000,90.890448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110813,65.927508,105.564213,67.594937,34.848326,45.303797,57.537013,87.359422,37.417722,33.626607,64.046219,189.262750,79.640386,0.603836,189.872972,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.955493,49.085122,198.983113,160.055761,216.296139,214.833037,94.474570,14.222949,193.122733,4.559564,47.048850,49.174262,158.539011,200.512905,156.761160,193.298001,94.830252,187.201394,-0.000463,0.031277,92.562060,63.592476,192.948285,12.680030,67.853527,0.709355,885489.404970,0.884102,9.134590,25.657426,4.001377,0.077758,0.067593,32.000000,90.918773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110239,65.959036,105.580523,67.594937,34.853737,45.303797,57.537013,87.446537,37.417722,33.626607,64.070847,188.949140,79.310380,0.604538,189.988904,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.783253,49.085122,198.913057,160.055761,216.227748,214.830651,94.277235,14.230227,193.079999,4.564755,46.985092,49.111042,158.551380,200.536655,156.740331,193.265676,94.842556,187.217977,-0.000461,0.031306,92.640243,63.274840,192.939410,12.679337,67.822659,0.706631,885126.604361,0.880975,8.863622,25.680302,3.983208,0.077353,0.067772,32.000000,90.924655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.078224,65.944374,105.593877,67.594937,34.853079,45.303797,57.537013,87.311211,37.417722,33.626607,64.037114,188.554469,79.289984,0.604554,189.911131,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.848128,49.022732,198.834500,160.041471,216.223329,214.817364,94.429925,14.224947,193.124241,4.564689,47.166938,49.099264,158.562282,200.491743,156.772779,193.198464,94.854330,187.227062,-0.000460,0.031328,92.599734,63.549714,192.948161,12.687821,67.804700,0.708949,885323.314236,0.886205,9.041733,25.674309,3.995582,0.078067,0.067633,32.000000,90.930409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101847,65.970616,105.631404,67.594937,34.834588,45.303797,57.537013,87.403942,37.417722,33.626607,63.968927,188.859849,79.318744,0.606417,189.843153,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.817881,49.049117,198.887633,160.054360,216.270777,214.828558,94.580520,14.225090,193.111472,4.560065,47.030784,49.167306,158.514729,200.286877,156.768917,193.213437,94.827576,187.139544,-0.000460,0.031297,92.253062,63.568153,192.772582,12.690184,67.818385,0.707934,884949.981067,0.883283,8.912202,25.665993,3.988806,0.078543,0.069466,32.000000,90.856552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.061093,65.942169,105.597397,67.594937,34.793331,45.303797,57.537013,87.362971,37.417722,33.626607,63.956437,189.161040,79.184482,0.605169,189.813334,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.861915,49.040322,198.866064,160.029982,216.336135,214.824046,94.420549,14.243356,193.024158,4.563729,47.055980,49.237065,158.534256,200.578652,156.749221,193.262344,94.817687,187.269957,-0.000460,0.031330,92.223897,63.570410,192.955639,12.687715,67.848280,0.708402,885220.937431,0.882583,8.969882,25.659438,3.992294,0.077949,0.068228,32.000000,90.849856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055215,65.970035,105.634230,67.594937,34.845862,45.303797,57.537013,87.375724,37.417722,33.626607,63.971884,188.841098,79.487049,0.606719,189.717897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.757963,49.040322,198.992499,160.029982,216.391902,214.812416,94.335520,14.226802,193.205690,4.574194,47.150590,49.126297,158.559991,200.534046,156.790116,193.218898,94.850867,187.217654,-0.000460,0.031347,92.189845,63.378576,192.843637,12.690790,67.794207,0.707445,885156.917373,0.883170,8.915533,25.718957,3.988336,0.078793,0.067692,32.000000,90.865373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059494,65.999350,105.664229,67.594937,34.785863,45.303797,57.537013,87.345969,37.417722,33.626607,63.953368,188.671040,79.348238,0.603858,189.858023,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.643870,49.041147,198.860828,160.015132,216.367623,214.834704,94.357181,14.229514,192.977791,4.572069,47.170833,49.120399,158.540238,200.605093,156.776737,193.150388,94.834254,187.134664,-0.000460,0.031360,92.180912,63.448753,192.907533,12.684668,67.810380,0.709615,885126.617199,0.885971,9.023126,25.665876,3.999209,0.078901,0.067566,32.000000,90.881081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077984,65.991664,105.689236,67.594937,34.845333,45.303797,57.537013,87.401992,37.417722,33.626607,63.943908,188.714362,79.377951,0.606287,189.867189,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.863969,49.066157,198.935194,160.036707,216.356413,214.803110,94.423096,14.216956,192.963108,4.582956,47.148935,49.228857,158.528316,200.656794,156.791596,193.251263,94.827123,187.175485,-0.000459,0.031326,92.173397,63.592200,192.880291,12.680975,67.771200,0.710631,885454.950021,0.888123,9.142239,25.650902,4.005748,0.078450,0.068381,32.000000,90.891736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.070249,65.997232,105.692148,67.594937,34.830998,45.303797,57.537013,87.460315,37.417722,33.626607,63.955757,188.846192,79.463644,0.607073,189.809361,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.905789,49.048018,198.897634,160.043993,216.360509,214.778407,94.364977,14.228943,193.045701,4.591175,47.073167,49.103098,158.560174,200.377007,156.769911,193.208164,94.834442,187.141765,-0.000457,0.031311,92.105097,63.574130,192.714272,12.675829,67.815104,0.710589,885432.239302,0.885066,9.128208,25.650392,4.005454,0.078469,0.068822,32.000000,90.970768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104505,66.030404,105.697388,67.594937,34.808187,45.303797,57.537013,87.338175,37.417722,33.626607,63.948676,188.729954,79.459683,0.606312,189.766520,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.938822,49.035650,198.969415,160.054921,216.431557,214.790909,94.449423,14.228800,193.066478,4.603053,47.077604,49.215849,158.554798,200.471621,156.771319,193.199709,94.835438,187.106362,-0.000455,0.031323,92.089201,63.627894,192.886261,12.683657,67.819575,0.707186,884853.013743,0.882658,8.877868,25.653418,3.985462,0.078269,0.067984,32.000000,90.938967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.086137,66.040714,105.682839,67.594937,34.817061,45.303797,57.537013,87.308547,37.417722,33.626607,63.921636,188.898846,79.323366,0.603550,189.821870,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.601729,49.035650,198.935565,160.054921,216.436889,214.775555,94.427489,14.228515,193.244012,4.590236,47.039714,49.144903,158.544584,200.456005,156.750888,193.270482,94.823172,187.107383,-0.000454,0.031325,92.195191,63.585300,192.753817,12.691446,67.827491,0.706914,884816.265225,0.881242,8.831369,25.638945,3.984263,0.079195,0.068192,32.000000,90.947298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093558,66.041917,105.673905,67.594937,34.805896,45.303797,57.537013,87.285107,37.417722,33.626607,63.899200,188.854979,79.296954,0.604394,189.807748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.007006,49.027954,199.009288,160.056041,216.443636,214.789623,94.410864,14.225518,193.076761,4.582913,47.058778,49.280303,158.555250,200.515636,156.782344,193.332351,94.819946,187.196127,-0.000455,0.031296,92.201220,63.697142,192.943511,12.685798,67.809154,0.710973,885303.010819,0.888041,9.180486,25.651598,4.010658,0.077027,0.067675,32.000000,90.963899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091613,66.048718,105.663149,67.594937,34.826343,45.303797,57.537013,87.475169,37.417722,33.626607,63.880491,188.821728,79.290864,0.608138,189.832964,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.763842,49.026855,199.015141,160.068370,216.542033,214.768153,94.519102,14.226945,193.032426,4.580207,46.957196,49.213344,158.582104,200.566155,156.801329,193.212359,94.836576,187.196902,-0.000456,0.031309,92.155081,63.495355,192.935312,12.679083,67.752809,0.706245,884752.814728,0.880241,8.753275,25.688605,3.979628,0.077498,0.068575,32.000000,90.959954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108742,66.088858,105.668031,67.594937,34.815117,45.303797,57.537013,87.240056,37.417722,33.626607,63.868651,189.038205,79.109427,0.603977,189.717582,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.776261,49.026855,198.872803,160.068370,216.646032,214.737751,94.392796,14.228087,193.162356,4.575069,47.099892,49.214161,158.563108,200.580507,156.781913,193.282603,94.813110,187.175353,-0.000457,0.031291,92.085827,63.599900,192.873964,12.677267,67.815789,0.709852,884956.227247,0.883918,9.003569,25.672268,3.999192,0.077830,0.068714,32.000000,90.920990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091970,66.079092,105.637674,67.594937,34.797683,45.303797,57.537013,87.372767,37.417722,33.626607,63.855602,188.785591,79.462911,0.607949,189.771634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.594763,49.023557,199.114382,160.075656,216.698402,214.757751,94.398126,14.222664,193.082733,4.575360,47.118398,49.259581,158.556979,200.553393,156.768974,193.269521,94.833942,187.155238,-0.000458,0.031283,92.042264,63.522601,192.860057,12.678521,67.800030,0.708573,884906.240618,0.884730,8.990706,25.687533,3.995334,0.078535,0.067125,32.000000,90.920051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089783,66.066473,105.644716,67.594937,34.759329,45.303797,57.537013,87.360273,37.417722,33.626607,63.840271,188.796253,79.468560,0.604716,189.798031,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.864940,49.049117,198.838347,160.087985,216.686790,214.755527,94.483366,14.226089,192.942823,4.571369,47.230502,49.144264,158.566652,200.405140,156.790750,193.221281,94.824118,187.110997,-0.000457,0.031305,92.030854,63.420989,192.751228,12.688729,67.819882,0.711729,885164.714135,0.888352,9.175627,25.659045,4.014827,0.078878,0.068120,32.000000,90.886693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112884,66.094686,105.656518,67.594937,34.788445,45.303797,57.537013,87.464260,37.417722,33.626607,63.827883,188.966733,79.461517,0.607224,189.922972,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.650035,49.056263,198.892953,160.085463,216.731172,214.756197,94.510786,14.222664,193.104470,4.564748,47.191215,48.982300,158.562426,200.472009,156.784627,193.195365,94.800842,187.198007,-0.000455,0.031327,92.004011,63.273484,192.834767,12.697371,67.783731,0.707423,884863.962934,0.882264,8.921199,25.652029,3.987538,0.078601,0.067879,32.000000,90.906641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091219,66.103766,105.658612,67.594937,34.740701,45.303797,57.537013,87.307772,37.417722,33.626607,63.843621,189.021572,79.452786,0.603781,189.817936,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.700265,49.084022,198.896723,160.084342,216.811082,214.739357,94.482845,14.226802,193.114328,4.529867,47.230921,49.010317,158.571460,200.510397,156.778202,193.275289,94.793479,187.123300,-0.000452,0.031337,92.030850,63.349499,192.859463,12.707145,67.801311,0.710689,885302.734650,0.886271,9.150960,25.708423,4.005898,0.077840,0.067343,32.000000,90.974566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.099924,66.088751,105.688379,67.594937,34.752159,45.303797,57.537013,87.292935,37.417722,33.626607,63.839509,188.965690,79.437085,0.606312,189.814475,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.750191,49.084022,198.844968,160.084342,216.863114,214.718760,94.479817,14.221522,193.010659,4.528232,47.168382,49.256328,158.576715,200.459777,156.790642,193.164888,94.799270,187.262488,-0.000453,0.031306,91.865686,63.387181,192.757757,12.721026,67.827653,0.709937,885410.969086,0.885845,9.129874,25.713037,4.002114,0.077429,0.067630,32.000000,91.007515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.068370,66.088730,105.680160,67.594937,34.771606,45.303797,57.537013,87.396213,37.417722,33.626607,63.861741,188.959634,79.293065,0.608106,189.921201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.601744,49.103811,199.055700,160.078738,216.929493,214.715052,94.577550,14.229514,193.054116,4.519511,47.129072,49.218512,158.558072,200.446566,156.787437,193.235463,94.777586,187.127481,-0.000453,0.031290,92.042745,63.466723,192.834927,12.723011,67.839715,0.708775,885084.908238,0.884494,9.074877,25.734531,3.996868,0.079436,0.067270,32.000000,91.012864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076466,66.068933,105.681040,67.594937,34.726067,45.303797,57.537013,87.368693,37.417722,33.626607,63.877016,189.155100,79.321165,0.606289,189.879423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.825298,49.107659,198.886575,160.068931,217.077220,214.715833,94.562453,14.231654,192.978624,4.503380,47.290154,49.161200,158.569511,200.514760,156.806830,193.149432,94.807925,187.121949,-0.000453,0.031274,92.274874,63.474254,192.865947,12.723945,67.872459,0.711105,885429.896365,0.886552,9.248633,25.704835,4.013079,0.077803,0.068165,32.000000,91.047793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.080351,66.093264,105.711813,67.594937,34.784446,45.303797,57.537013,87.454257,37.417722,33.626607,63.878540,189.124905,79.312874,0.608175,189.798896,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.781460,49.112606,198.991335,160.075375,217.193830,214.718351,94.384990,14.229942,193.036076,4.506683,47.173419,49.114330,158.575935,200.389096,156.787594,193.081061,94.779876,187.111095,-0.000453,0.031296,92.461985,63.422228,192.677581,12.726001,67.859134,0.707499,884989.036202,0.882288,9.020748,25.672391,3.991679,0.077459,0.067941,32.000000,91.041889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.054234,66.065355,105.700828,67.594937,34.736635,45.303797,57.537013,87.322853,37.417722,33.626607,63.876629,188.769980,79.293579,0.605447,189.788747,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.696740,49.095566,198.808617,160.071453,217.250957,214.743260,94.611460,14.225375,193.026280,4.505347,47.082044,49.156708,158.556303,200.418779,156.749040,193.156354,94.765491,187.171825,-0.000452,0.031303,92.419098,63.458990,192.981058,12.727275,67.855185,0.708482,885190.468665,0.884834,9.071074,25.696308,3.997298,0.078035,0.068086,32.000000,91.050114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055431,66.045297,105.716885,67.594937,34.750981,45.303797,57.537013,87.344611,37.417722,33.626607,63.879957,189.222920,79.500108,0.606316,189.878833,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.811998,49.095566,198.843168,160.071453,217.270874,214.762001,94.481681,14.228943,193.052238,4.489482,47.208176,49.291688,158.548647,200.473395,156.782144,193.215498,94.790780,187.086100,-0.000452,0.031343,92.349442,63.478893,192.804498,12.730299,67.787878,0.709176,885432.755393,0.884448,9.141818,25.733810,4.000436,0.077902,0.067931,32.000000,91.041503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.046584,66.048915,105.732312,67.594937,34.699337,45.303797,57.537013,87.388048,37.417722,33.626607,63.860619,188.963362,79.455721,0.605298,189.795552,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.683913,49.108483,198.795501,160.056041,217.276318,214.786394,94.474533,14.225661,193.009077,4.505170,47.168957,49.168689,158.544421,200.407159,156.766582,193.162670,94.787321,187.123465,-0.000450,0.031359,92.341167,63.730119,192.781311,12.728544,67.842185,0.708568,885232.867826,0.883464,9.022420,25.675889,3.991873,0.078646,0.067852,32.000000,91.066777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067240,66.056328,105.775492,67.594937,34.719661,45.303797,57.537013,87.320662,37.417722,33.626607,63.870343,188.949067,79.395266,0.604517,189.892248,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.753786,49.087595,198.939486,160.053800,217.306673,214.792653,94.494152,14.231083,193.024797,4.497659,47.220771,49.122132,158.556096,200.398392,156.781681,193.043088,94.774144,187.081385,-0.000450,0.031364,92.271336,63.447056,192.789997,12.730651,67.809659,0.709609,885575.116678,0.886194,9.168037,25.693573,4.001205,0.077973,0.067721,32.000000,91.094033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.068896,66.071332,105.782388,67.594937,34.682786,45.303797,57.537013,87.393585,37.417722,33.626607,63.868535,188.988305,79.517716,0.606352,189.905308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.890612,49.095291,198.870710,160.073694,217.331467,214.801164,94.515202,14.224519,193.038171,4.505459,47.327598,49.137334,158.570093,200.460490,156.779852,193.218082,94.782692,187.165092,-0.000450,0.031361,92.310418,63.420726,192.673790,12.738152,67.834523,0.709406,885490.984885,0.884602,9.074726,25.690727,3.998479,0.077916,0.067794,32.000000,91.090471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.056098,66.048468,105.772114,67.594937,34.711312,45.303797,57.537013,87.450904,37.417722,33.626607,63.842272,189.030404,79.492404,0.604954,189.848109,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.967765,49.095291,198.832087,160.073694,217.303072,214.795343,94.484699,14.227944,193.020350,4.487993,47.187348,49.200698,158.568344,200.522792,156.758088,193.126653,94.780635,187.188106,-0.000449,0.031394,92.580112,63.562186,192.854405,12.741181,67.854428,0.707217,885263.790129,0.882093,8.937730,25.715186,3.985956,0.077765,0.067488,32.000000,91.080712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069108,66.043197,105.779639,67.594937,34.733871,45.303797,57.537013,87.274408,37.417722,33.626607,63.846330,188.969398,79.293285,0.606198,189.875607,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.682823,49.118103,198.877885,160.091627,217.338716,214.820920,94.518573,14.223948,192.844908,4.488059,47.227746,49.247708,158.579327,200.428769,156.790240,193.130806,94.777961,187.020053,-0.000449,0.031422,93.227928,63.490888,192.832788,12.730347,67.837317,0.705984,885182.985980,0.880511,8.861117,25.724863,3.979207,0.077694,0.067847,32.000000,91.058995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067928,66.035341,105.772617,67.594937,34.687084,45.303797,57.537013,87.226321,37.417722,33.626607,63.866085,189.037147,79.426007,0.604139,189.871005,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.724407,49.107934,198.710569,160.092188,217.345610,214.843576,94.596876,14.224947,193.051348,4.499058,47.173588,49.204849,158.583229,200.379698,156.796415,193.042982,94.804627,187.106264,-0.000448,0.031392,93.346864,63.538606,192.901824,12.732877,67.827941,0.710025,885781.334236,0.885969,9.178787,25.663558,4.002951,0.078110,0.068240,32.000000,91.061891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096704,66.034239,105.813698,67.594937,34.713413,45.303797,57.537013,87.384582,37.417722,33.626607,63.855130,189.193751,79.295633,0.606428,189.921634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.651896,49.117828,198.934329,160.070332,217.336242,214.849141,94.396618,14.225803,192.941393,4.496599,47.286553,49.203106,158.566335,200.494230,156.774198,193.111148,94.762575,187.143523,-0.000448,0.031395,93.265613,63.382805,192.832033,12.740309,67.806720,0.709214,885678.470957,0.884482,9.125506,25.669718,3.996238,0.077755,0.067632,32.000000,91.069860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.065236,66.018462,105.808393,67.594937,34.629602,45.303797,57.537013,87.362870,37.417722,33.626607,63.853253,188.793237,79.116470,0.606648,189.705466,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.891179,49.131021,198.881457,160.075095,217.339041,214.873326,94.365605,14.226660,192.921820,4.521221,47.197375,49.192429,158.552534,200.480734,156.773958,192.979340,94.767199,187.036314,-0.000449,0.031388,93.119603,63.337268,192.856710,12.751528,67.883006,0.710974,886008.970734,0.887843,9.210594,25.725955,4.006581,0.078460,0.067865,32.000000,91.061548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.080739,66.005273,105.816944,67.594937,34.719788,45.303797,57.537013,87.404589,37.417722,33.626607,63.862263,188.731211,79.541414,0.609340,189.849880,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.791006,49.131021,198.957022,160.075095,217.349026,214.905899,94.548311,14.236078,192.907377,4.522054,47.322443,49.247493,158.547040,200.432418,156.780157,193.058840,94.774561,187.112987,-0.000448,0.031377,92.956209,63.494687,192.601159,12.763050,67.797975,0.707114,885767.228069,0.883536,8.975971,25.680512,3.986305,0.077965,0.067933,32.000000,91.040599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096264,66.017954,105.844925,67.594937,34.678028,45.303797,57.537013,87.267057,37.417722,33.626607,63.875588,189.096622,79.415956,0.603472,189.771910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.684678,49.136518,198.831971,160.086864,217.434134,214.899212,94.446624,14.230655,192.921076,4.516096,47.475083,49.186841,158.560321,200.324409,156.764772,193.011368,94.764652,187.149191,-0.000447,0.031410,92.897317,63.408893,192.779942,12.763142,67.810993,0.709574,886022.532485,0.883934,9.079605,25.702344,3.995843,0.076755,0.067692,32.000000,91.048867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085166,66.009721,105.843101,67.594937,34.645713,45.303797,57.537013,87.319786,37.417722,33.626607,63.876587,188.893247,79.444202,0.605769,189.801493,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.921231,49.185715,198.904947,160.082381,217.502520,214.924114,94.470159,14.229371,193.067703,4.502383,47.488053,49.081759,158.535948,200.495189,156.747519,193.153179,94.749586,187.123910,-0.000448,0.031359,92.851363,63.367096,192.755490,12.749876,67.850858,0.710459,886209.799455,0.886976,9.195278,25.726034,4.001877,0.078424,0.068591,32.000000,91.041023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067036,65.983164,105.840165,67.594937,34.652360,45.303797,57.537013,87.377712,37.417722,33.626607,63.883634,188.940317,79.492698,0.606425,189.868762,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.734438,49.185715,198.899416,160.082381,217.493099,214.954135,94.405765,14.224947,193.057722,4.510554,47.519945,49.353154,158.562060,200.381655,156.778219,193.068896,94.756566,187.157848,-0.000449,0.031355,92.839837,63.460686,192.782555,12.760787,67.799273,0.707416,886160.512012,0.882312,8.999607,25.731477,3.984376,0.077941,0.067731,32.000000,91.018070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.087496,66.008727,105.861795,67.594937,34.688557,45.303797,57.537013,87.239681,37.417722,33.626607,63.937409,188.811529,79.296880,0.603814,189.884065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.570140,49.203031,198.575563,160.075095,217.498672,214.934301,94.468360,14.226660,192.840592,4.511000,47.430906,49.198764,158.565411,200.450399,156.778558,193.033449,94.772989,186.964651,-0.000448,0.031349,92.816025,63.558615,192.774478,12.776141,67.779890,0.710412,886533.867144,0.886723,9.192893,25.737415,3.999229,0.078106,0.069149,32.000000,90.975445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093676,66.006599,105.840186,67.594937,34.696324,45.303797,57.537013,87.343091,37.417722,33.626607,63.969069,188.936720,79.316396,0.607406,189.981902,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.630242,49.203031,198.775520,160.075095,217.524157,214.940060,94.421870,14.234080,192.999519,4.512780,47.390026,49.226002,158.543538,200.380350,156.789106,192.979101,94.773179,187.019575,-0.000448,0.031313,92.942377,63.465572,192.640440,12.769128,67.798768,0.711967,886628.077840,0.889810,9.341750,25.648869,4.010683,0.078195,0.067463,32.000000,91.004387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095725,66.019081,105.839577,67.594937,34.548150,45.303797,57.537013,87.441812,37.417722,33.626607,63.976471,188.843740,79.483013,0.608752,189.863570,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.785197,49.187090,198.633443,160.103676,217.531955,214.916122,94.370794,14.220238,192.827142,4.520449,47.436345,49.143611,158.545477,200.315622,156.784253,192.896319,94.781794,186.979287,-0.000449,0.031290,93.016849,63.295725,192.730856,12.774273,67.810073,0.711411,886606.776238,0.888624,9.318268,25.668156,4.005129,0.078114,0.068519,32.000000,91.011421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115286,66.040821,105.818619,67.594937,34.604313,45.303797,57.537013,87.410937,37.417722,33.626607,63.970223,188.741589,79.166873,0.606832,189.840124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.809103,49.209627,198.830544,160.107879,217.574303,214.926871,94.644709,14.229228,192.866205,4.513429,47.540070,49.084378,158.584020,200.300638,156.777953,193.007008,94.789029,186.978647,-0.000450,0.031294,93.383529,63.496821,192.566083,12.773040,67.806828,0.708843,886197.922466,0.885894,9.141689,25.644198,3.989809,0.077869,0.067232,32.000000,91.034481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127033,66.040535,105.817005,67.594937,34.557822,45.303797,57.537013,87.320605,37.417722,33.626607,63.978207,189.289418,79.150513,0.607157,190.001020,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.612370,49.156856,198.759269,160.092468,217.593923,214.957974,94.445161,14.230370,192.927165,4.491357,47.130573,49.178434,158.562783,200.361798,156.772148,192.917044,94.774983,187.120175,-0.000451,0.031282,93.350262,63.477707,192.574730,12.777156,67.775239,0.709169,886239.065405,0.882959,9.139477,25.636718,3.991851,0.078164,0.067492,32.000000,91.002150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124803,66.024119,105.774853,67.594937,34.648000,45.303797,57.537013,87.303835,37.417722,33.626607,64.010989,188.890322,79.485508,0.607533,189.825962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
