OSU 80 Ton Compressor Load Stand
49.625305,49.156856,198.762174,160.092468,217.479565,214.955135,94.369222,14.227373,192.873339,4.471393,47.285123,49.136614,158.572555,200.328792,156.788738,192.967341,94.777742,186.878357,-0.000453,0.031258,93.274298,63.645090,192.664244,12.778577,67.767756,0.711805,886573.453085,0.888719,9.290646,25.704658,4.006244,0.078135,0.067999,32.000000,91.009780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140543,66.036601,105.740937,67.594937,34.587354,45.303797,57.537013,87.411433,37.417722,33.626607,63.965905,188.738444,79.326668,0.606938,189.812901,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.620058,49.143389,198.637749,160.072573,217.449589,214.960991,94.456459,14.231797,192.885281,4.473072,47.480076,49.170114,158.580407,200.373011,156.781883,192.983826,94.770211,186.929794,-0.000453,0.031255,93.155139,63.513929,192.648273,12.772701,67.767431,0.711721,886524.061237,0.889165,9.277216,25.609799,4.005258,0.077647,0.067984,32.000000,91.048782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132596,66.067386,105.745445,67.594937,34.632178,45.303797,57.537013,87.406790,37.417722,33.626607,63.970123,188.912918,79.443248,0.608014,189.779699,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.636228,49.164552,198.787367,160.077337,217.423353,214.958047,94.440230,14.233509,192.879965,4.474498,47.287800,49.059258,158.548959,200.404569,156.783590,193.072243,94.788351,186.937057,-0.000452,0.031209,93.108545,63.218988,192.627306,12.775659,67.793359,0.711460,886550.628998,0.888439,9.269195,25.636928,4.003174,0.078352,0.067277,32.000000,91.058905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107504,66.046342,105.694465,67.594937,34.530547,45.303797,57.537013,87.407617,37.417722,33.626607,63.959521,188.880461,79.467386,0.606896,189.835010,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.628495,49.131296,198.815527,160.072293,217.283968,214.916469,94.522174,14.224662,192.950385,4.477391,47.166271,49.175324,158.585635,200.291668,156.787500,193.043023,94.771866,186.953348,-0.000450,0.031231,93.000125,63.507610,192.655985,12.789652,67.748301,0.711401,886499.841058,0.888311,9.273575,25.621554,4.004885,0.079070,0.067641,32.000000,91.070689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092716,66.035234,105.660651,67.594937,34.586341,45.303797,57.537013,87.424134,37.417722,33.626607,63.987073,189.044348,79.519183,0.606894,189.815969,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.869824,49.128272,198.773799,160.076496,217.322021,214.889179,94.376022,14.226089,192.927133,4.468137,47.022180,49.113401,158.575761,200.348710,156.786666,192.998816,94.774242,186.868584,-0.000451,0.031244,92.896831,63.670106,192.666386,12.792901,67.817069,0.711876,886276.866536,0.888127,9.247753,25.620784,4.006042,0.077675,0.066838,32.000000,91.073481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.074374,66.039316,105.635913,67.594937,34.550097,45.303797,57.537013,87.409236,37.417722,33.626607,63.955656,188.752045,79.241635,0.609395,189.901807,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.802643,49.128272,198.806699,160.076496,217.285483,214.879355,94.567069,14.223948,193.087612,4.449785,47.105914,49.071626,158.572309,200.251322,156.777164,193.108804,94.774901,186.963246,-0.000450,0.031296,92.836414,63.320998,192.783677,12.795609,67.755189,0.707838,885822.740260,0.883917,8.995302,25.609574,3.985853,0.077777,0.067413,32.000000,91.103295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077624,66.040498,105.611469,67.594937,34.560591,45.303797,57.537013,87.268290,37.417722,33.626607,63.953488,189.134137,79.448091,0.605786,189.823523,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.598508,49.107934,198.804758,160.058563,217.259042,214.867165,94.349858,14.226802,192.879632,4.453410,47.258172,49.130196,158.564437,200.259559,156.800612,193.027888,94.787566,186.968548,-0.000448,0.031258,92.654142,63.350806,192.658289,12.786096,67.765286,0.709392,885881.973913,0.883414,9.064809,25.644980,3.991891,0.078472,0.068072,32.000000,91.115206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.083061,66.038873,105.614424,67.594937,34.603328,45.303797,57.537013,87.302183,37.417722,33.626607,63.933454,188.699716,79.170689,0.604986,189.832925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.815994,49.132120,198.691578,160.044553,217.200869,214.858115,94.418644,14.228087,192.822733,4.460642,47.308643,49.162668,158.537650,200.213872,156.776032,192.882491,94.753767,186.976199,-0.000448,0.031239,92.587890,63.501234,192.679968,12.784874,67.737249,0.711794,886027.404167,0.889395,9.256114,25.634334,4.008281,0.078137,0.067384,32.000000,91.131465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059783,66.009230,105.596960,67.594937,34.561871,45.303797,57.537013,87.421850,37.417722,33.626607,63.931578,188.837288,79.140681,0.609252,189.971516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.820570,49.132120,198.796586,160.044553,217.056254,214.863765,94.497471,14.229942,192.892415,4.478035,47.294018,49.105883,158.578909,200.256338,156.796239,192.953286,94.781773,187.032740,-0.000448,0.031216,92.651581,63.571535,192.577891,12.786963,67.820333,0.709056,885871.463724,0.884461,9.054838,25.671047,3.988510,0.078924,0.067843,32.000000,91.161211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.073691,66.034461,105.600335,67.594937,34.558390,45.303797,57.537013,87.297749,37.417722,33.626607,63.956314,188.994941,79.430556,0.606888,189.756528,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.636115,49.122501,198.759142,160.050998,216.969290,214.886300,94.494245,14.223235,192.806440,4.491676,47.398831,49.048171,158.563539,200.185534,156.781212,192.917406,94.745278,187.006444,-0.000449,0.031235,92.640919,63.222925,192.706442,12.780127,67.795162,0.708416,885777.255057,0.883656,9.050102,25.664577,3.990251,0.077710,0.068121,32.000000,91.119295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.043900,65.998273,105.553517,67.594937,34.543935,45.303797,57.537013,87.296088,37.417722,33.626607,63.947664,188.988490,79.266947,0.604868,189.774742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.604862,49.124150,198.776056,160.065288,216.958619,214.873415,94.558071,14.225518,192.910055,4.490234,47.459255,49.117703,158.567247,200.314542,156.775867,193.075334,94.755631,187.024725,-0.000449,0.031231,92.536291,63.353279,192.721126,12.778376,67.728179,0.710979,886264.835468,0.887404,9.231641,25.691056,4.004325,0.078476,0.068162,32.000000,91.079487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.046740,65.985700,105.527098,67.594937,34.571170,45.303797,57.537013,87.400619,37.417722,33.626607,63.949327,189.116143,79.106419,0.608084,189.811013,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.882592,49.160155,198.803847,160.093028,216.886200,214.857393,94.367071,14.224662,192.874060,4.510327,47.324867,49.105964,158.566294,200.324613,156.778310,193.039600,94.763565,186.908947,-0.000450,0.031201,92.353257,63.474776,192.575221,12.780600,67.720697,0.712140,886263.712867,0.888404,9.267807,25.686904,4.007310,0.078004,0.068166,32.000000,91.066401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.062701,65.979642,105.522987,67.594937,34.511975,45.303797,57.537013,87.421618,37.417722,33.626607,63.949470,188.734141,79.465112,0.606715,189.799172,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.824488,49.143664,198.756892,160.101154,216.828762,214.829471,94.412598,14.226517,192.973977,4.515388,47.240107,49.132347,158.556696,200.301678,156.784548,192.988976,94.753040,186.987525,-0.000450,0.031182,92.310998,63.352971,192.833073,12.777372,67.719254,0.708727,885806.594157,0.883698,9.013983,25.635630,3.985435,0.077775,0.067674,32.000000,91.059878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.056694,65.973189,105.506610,67.594937,34.531915,45.303797,57.537013,87.265315,37.417722,33.626607,63.989231,188.825196,79.346844,0.603982,189.835639,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.611129,49.119202,198.791176,160.068651,216.842111,214.779808,94.591424,14.221950,192.855985,4.502797,47.371006,49.073201,158.570415,200.242475,156.807736,192.911721,94.758703,187.041725,-0.000451,0.031163,92.319863,63.253821,192.630431,12.774963,67.728720,0.709231,885777.661469,0.884261,9.057592,25.676090,3.989141,0.077591,0.067803,32.000000,91.069210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.064751,65.953767,105.503044,67.594937,34.509031,45.303797,57.537013,87.294957,37.417722,33.626607,63.975541,189.182848,79.345963,0.605299,189.798778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.827361,49.142564,198.853877,160.058563,216.873120,214.680841,94.280148,14.226374,193.030711,4.521879,47.296259,49.233728,158.566248,200.286204,156.772978,193.027622,94.756896,187.104426,-0.000451,0.031144,92.387211,63.549508,192.701261,12.768523,67.747111,0.711715,885799.747889,0.886541,9.254279,25.691069,4.006988,0.077897,0.067114,32.000000,91.036218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.073853,65.960412,105.478152,67.594937,34.482790,45.303797,57.537013,87.410867,37.417722,33.626607,63.952057,188.560295,79.481399,0.607511,189.779620,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.675177,49.142564,198.788601,160.058563,216.849773,214.655572,94.470766,14.224662,192.957413,4.500453,47.002118,49.332726,158.562775,200.439920,156.781579,193.059321,94.747092,186.951553,-0.000452,0.031151,92.481149,63.517248,192.764812,12.757278,67.757767,0.708660,885145.214342,0.884831,9.053519,25.716749,3.990857,0.078307,0.067426,32.000000,91.054715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.099901,65.957820,105.449739,67.594937,34.528937,45.303797,57.537013,87.293473,37.417722,33.626607,63.976320,188.941531,79.446917,0.604036,189.773680,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.612828,49.083198,198.931495,160.055481,216.783011,214.664147,94.391927,14.223092,193.021218,4.501013,47.203576,49.199420,158.554982,200.411114,156.785851,193.088391,94.743672,187.085636,-0.000452,0.031127,92.502258,63.448049,192.958054,12.750996,67.785967,0.710233,885302.093639,0.885947,9.211178,25.668335,4.001769,0.077433,0.067808,32.000000,91.118086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097957,65.935018,105.381814,67.594937,34.485840,45.303797,57.537013,87.261817,37.417722,33.626607,63.916711,188.783854,79.463864,0.605736,189.828991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.558076,49.085946,198.782886,160.053519,216.773622,214.667540,94.535513,14.224234,193.080543,4.494302,47.259198,49.255953,158.580199,200.275909,156.788470,193.123106,94.759518,187.101796,-0.000450,0.031159,92.621356,63.546551,192.798484,12.747121,67.801238,0.710928,885191.188431,0.886716,9.211769,25.710511,4.009402,0.077438,0.067633,32.000000,91.156674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100006,65.936661,105.364007,67.594937,34.486883,45.303797,57.537013,87.412023,37.417722,33.626607,63.914549,189.071025,79.316836,0.609283,189.917582,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.611307,49.127997,198.951603,160.077897,216.792941,214.696894,94.497839,14.229799,193.003736,4.486608,47.073535,49.289133,158.606467,200.554494,156.806113,193.165994,94.798110,187.301455,-0.000450,0.031144,92.632904,63.569432,192.613480,12.744197,67.847811,0.711166,885321.109163,0.887573,9.276126,25.713126,4.011110,0.078354,0.067949,32.000000,91.145635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143871,65.954894,105.325251,67.594937,34.485029,45.303797,57.537013,87.441762,37.417722,33.626607,63.909934,188.995678,79.508692,0.607916,189.861721,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.639961,49.090619,198.976096,160.098352,216.724425,214.689485,94.459534,14.232653,193.112661,4.489019,47.209902,49.152290,158.607597,200.413499,156.791011,193.146520,94.780329,187.234278,-0.000448,0.031161,92.659787,63.280370,192.720756,12.743502,67.836470,0.710626,885330.059565,0.887095,9.262888,25.750516,4.010207,0.077742,0.067050,32.000000,91.087693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118564,65.929043,105.292135,67.594937,34.530736,45.303797,57.537013,87.415278,37.417722,33.626607,63.951588,188.919069,79.296734,0.606404,189.876906,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.853178,49.090619,199.019719,160.098352,216.774901,214.669599,94.434941,14.225375,193.039355,4.475926,47.122654,49.326130,158.616517,200.427260,156.802216,193.178845,94.792039,187.170519,-0.000449,0.031170,92.544858,63.452619,192.874189,12.737508,67.837678,0.710334,885223.156651,0.886762,9.195768,25.742739,4.008385,0.079928,0.067654,32.000000,91.057344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107228,65.910562,105.295740,67.594937,34.543307,45.303797,57.537013,87.396752,37.417722,33.626607,63.912634,188.869883,79.181547,0.607674,189.767661,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.891195,49.103811,198.900652,160.102275,216.825351,214.677904,94.427607,14.227659,193.165033,4.477416,47.167137,49.135113,158.600970,200.557735,156.826277,193.213561,94.811388,187.146847,-0.000450,0.031151,92.411402,63.467808,192.825567,12.731228,67.788635,0.707658,884775.532537,0.882697,8.974863,25.706765,3.992117,0.077965,0.068216,32.000000,91.093785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135743,65.922542,105.311679,67.594937,34.505827,45.303797,57.537013,87.273826,37.417722,33.626607,63.922021,188.855215,79.290424,0.606276,189.764121,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.910669,49.094191,199.043733,160.090507,216.807034,214.656394,94.367219,14.225661,193.176110,4.471306,47.181558,49.114110,158.585482,200.463263,156.787347,193.251982,94.783994,187.246875,-0.000448,0.031171,92.367600,63.652525,192.896827,12.728412,67.796785,0.707441,884710.365248,0.882085,8.948745,25.678407,3.986689,0.078225,0.067169,32.000000,91.062626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112048,65.914989,105.288584,67.594937,34.510481,45.303797,57.537013,87.251837,37.417722,33.626607,63.919630,188.734439,79.310820,0.604820,189.665852,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.677559,49.093367,199.103810,160.082381,216.839370,214.610641,94.492726,14.234223,193.294666,4.474784,47.334025,49.184236,158.613119,200.529560,156.823352,193.308460,94.821058,187.329222,-0.000448,0.031176,92.341446,63.803207,193.049785,12.721738,67.844638,0.707388,884679.641694,0.882155,8.918996,25.743867,3.988000,0.078198,0.067393,32.000000,91.128197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153687,65.939742,105.333590,67.594937,34.575325,45.303797,57.537013,87.276611,37.417722,33.626607,63.905859,188.985453,79.334151,0.604692,189.820021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.868183,49.112881,199.211589,160.079859,216.789373,214.638001,94.542586,14.223235,193.191335,4.478284,47.278737,49.175847,158.601658,200.609415,156.809977,193.372116,94.805122,187.351535,-0.000448,0.031183,92.030804,63.392488,193.004044,12.732048,67.886432,0.709896,884701.161445,0.886512,9.164691,25.736231,4.008225,0.077991,0.068063,32.000000,91.155107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157659,65.961245,105.374418,67.594937,34.634967,45.303797,57.537013,87.363791,37.417722,33.626607,63.901363,189.085171,79.555133,0.606110,189.742169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.710202,49.112881,199.243889,160.079859,216.806795,214.655150,94.497903,14.230085,193.248034,4.489004,47.275925,49.324829,158.600783,200.615776,156.818161,193.489139,94.839531,187.410295,-0.000446,0.031214,92.067949,63.538026,193.084805,12.743799,67.869303,0.707396,884637.673233,0.881323,8.981608,25.762553,3.994763,0.078054,0.067785,32.000000,91.121244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169556,65.988211,105.405241,67.594937,34.614346,45.303797,57.537013,87.250939,37.417722,33.626607,63.918333,188.995806,79.449705,0.603639,189.743153,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.832057,49.098864,199.136411,160.091347,216.827300,214.647779,94.420370,14.218383,193.384406,4.483630,47.142509,49.274630,158.591981,200.655449,156.799901,193.455109,94.849628,187.509107,-0.000446,0.031238,92.468833,63.540210,193.031824,12.743208,67.902641,0.709718,884804.528388,0.884924,9.145177,25.750489,4.008109,0.077727,0.067883,32.000000,91.112356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164841,66.021412,105.420400,67.594937,34.610007,45.303797,57.537013,87.338230,37.417722,33.626607,63.902813,188.840741,79.481913,0.606271,189.777811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.838668,49.124974,199.277149,160.097232,216.855746,214.676476,94.435464,14.237648,193.299398,4.482813,47.172208,49.256697,158.610875,200.780073,156.817327,193.456773,94.870630,187.540616,-0.000446,0.031214,92.785980,63.684769,193.188306,12.738127,67.913171,0.707496,884517.247147,0.883180,9.004960,25.777959,3.996151,0.077834,0.067729,32.000000,91.186084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160758,66.043990,105.477016,67.594937,34.590175,45.303797,57.537013,87.265352,37.417722,33.626607,63.899807,188.870927,79.628427,0.604425,189.784380,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.938814,49.132670,199.234385,160.097792,216.815974,214.691832,94.582220,14.217384,193.422632,4.473871,47.238134,49.163173,158.619163,200.662278,156.831296,193.443517,94.897889,187.500762,-0.000446,0.031248,93.342997,63.532023,193.164452,12.750552,67.866725,0.707817,884614.194020,0.883092,9.024231,25.768932,3.998445,0.078095,0.067257,32.000000,91.218321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173618,66.099853,105.521885,67.594937,34.629116,45.303797,57.537013,87.257235,37.417722,33.626607,63.925530,189.164440,79.305464,0.603680,189.793586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.940546,49.132670,199.227584,160.097792,216.778806,214.695914,94.497852,14.233081,193.532470,4.460353,47.408575,49.216881,158.592558,200.808125,156.831060,193.619911,94.908133,187.558413,-0.000445,0.031282,93.531885,63.732639,193.189286,12.756843,67.930715,0.706992,884438.238488,0.879838,8.928396,25.726526,3.989570,0.078522,0.068122,32.000000,91.225371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174188,66.116683,105.558301,67.594937,34.625112,45.303797,57.537013,87.198611,37.417722,33.626607,63.933924,188.995705,79.310967,0.605018,189.905505,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.779381,49.164277,199.153769,160.107039,216.752902,214.709065,94.529294,14.222093,193.397596,4.466099,47.447960,49.231233,158.594795,200.712491,156.818201,193.480659,94.889592,187.611252,-0.000445,0.031319,93.364446,63.799571,193.147624,12.765242,67.914379,0.706297,884412.531901,0.880607,8.926607,25.738192,3.989295,0.078346,0.068874,32.000000,91.154928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128942,66.124578,105.551928,67.594937,34.633990,45.303797,57.537013,87.189803,37.417722,33.626607,63.967283,189.058588,79.470541,0.604952,189.868881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.783213,49.184616,199.365120,160.130856,216.668268,214.767420,94.336304,14.221237,193.471757,4.492432,47.199471,49.308997,158.606080,200.771816,156.808746,193.353168,94.910678,187.629168,-0.000445,0.031318,93.248110,63.654472,193.242542,12.780693,67.957851,0.708432,884871.075445,0.883614,9.124898,25.776812,4.000728,0.078375,0.069030,32.000000,91.191087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158795,66.139150,105.552849,67.594937,34.618839,45.303797,57.537013,87.277328,37.417722,33.626607,63.994829,188.672609,79.249485,0.605416,189.778951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.004831,49.143664,199.304342,160.125813,216.726271,214.782127,94.458432,14.225375,193.632306,4.491401,47.087652,49.175713,158.605962,200.795689,156.836566,193.533975,94.929239,187.670526,-0.000445,0.031326,93.189894,63.591472,193.369376,12.784218,67.927415,0.709392,885118.515671,0.886578,9.189461,25.775909,4.005944,0.077360,0.066952,32.000000,91.154671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166963,66.129432,105.563626,67.594937,34.663677,45.303797,57.537013,87.276506,37.417722,33.626607,64.002504,188.916865,79.298128,0.607945,189.803302,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.946080,49.113980,199.453302,160.114885,216.760999,214.785195,94.418115,14.219667,193.616791,4.490284,47.007618,49.342838,158.587959,200.899254,156.841930,193.686519,94.924042,187.721135,-0.000445,0.031345,92.969002,63.493631,193.323857,12.782643,67.971373,0.706030,884621.578584,0.880096,8.871229,25.759680,3.985702,0.077547,0.067193,32.000000,91.153094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190281,66.116180,105.545742,67.594937,34.648765,45.303797,57.537013,87.143940,37.417722,33.626607,63.965118,188.836229,79.649997,0.604791,189.804600,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.797257,49.113980,199.367592,160.114885,216.796475,214.788907,94.328535,14.226660,193.613651,4.481851,47.046198,49.411720,158.595752,201.108646,156.841812,193.650649,94.928497,187.746411,-0.000446,0.031354,92.786207,63.720010,193.510324,12.790043,67.992812,0.706635,884661.382686,0.881562,8.902200,25.784100,3.993372,0.077067,0.067318,32.000000,91.150686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214627,66.138976,105.535007,67.594937,34.695900,45.303797,57.537013,87.167671,37.417722,33.626607,63.936263,188.657070,79.634223,0.603025,189.768251,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.027967,49.101337,199.510223,160.107879,216.796971,214.818760,94.345321,14.228515,193.725826,4.468529,46.696687,49.295645,158.603466,201.063204,156.841237,193.800977,94.957621,187.699947,-0.000447,0.031363,92.697503,63.501172,193.490153,12.799043,68.007524,0.708087,884879.211758,0.885346,9.056093,25.789245,4.003586,0.079215,0.068549,32.000000,91.174274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213996,66.123335,105.527542,67.594937,34.714098,45.303797,57.537013,87.247046,37.417722,33.626607,63.922278,188.690643,79.576630,0.604574,189.800116,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.786190,49.065883,199.513643,160.088825,216.805015,214.858024,94.422445,14.224804,193.746795,4.480177,46.982706,49.466393,158.611675,201.166483,156.828322,193.705999,94.948307,187.879882,-0.000447,0.031322,92.453889,63.825152,193.587438,12.805651,68.017207,0.705457,884505.824382,0.880743,8.805031,25.742475,3.987974,0.077975,0.068136,32.000000,91.143460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177818,66.104906,105.515547,67.594937,34.721200,45.303797,57.537013,87.110545,37.417722,33.626607,63.919580,188.844890,79.683526,0.602895,189.862114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.822629,49.128547,199.592462,160.104237,216.870660,214.889965,94.649514,14.231083,193.718915,4.494329,47.241383,49.178173,158.608959,201.104263,156.858069,193.786596,94.954184,187.806663,-0.000446,0.031313,92.403471,63.666606,193.467432,12.806712,68.043315,0.708471,884970.495933,0.884849,9.019452,25.820104,4.007409,0.078464,0.068451,32.000000,91.126691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180635,66.112740,105.538884,67.594937,34.729094,45.303797,57.537013,87.241655,37.417722,33.626607,63.879341,189.299028,79.295633,0.604745,189.763885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.042068,49.128547,199.704443,160.104237,216.892564,214.922176,94.370839,14.231797,193.841390,4.493534,47.278326,49.183597,158.591333,201.254859,156.837006,193.711199,94.938149,187.846065,-0.000449,0.031346,92.354511,63.768436,193.548420,12.815663,67.985545,0.708178,885197.109163,0.882295,9.044398,25.786434,4.006060,0.077303,0.067504,32.000000,91.072928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170350,66.083646,105.567253,67.594937,34.752852,45.303797,57.537013,87.215851,37.417722,33.626607,63.938576,188.741679,79.453740,0.607685,189.841028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.078998,49.159880,199.695854,160.128895,216.925854,214.928769,94.463370,14.228372,193.876373,4.491118,47.302356,49.386792,158.637769,201.164342,156.860514,193.784537,94.967060,187.949399,-0.000450,0.031375,92.430384,63.684804,193.758080,12.827838,68.079736,0.706403,885070.016110,0.880720,8.817697,25.817427,3.990731,0.077874,0.067702,32.000000,91.109665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205310,66.126696,105.620923,67.594937,34.845776,45.303797,57.537013,87.256759,37.417722,33.626607,63.971372,188.926741,79.771274,0.604442,189.840006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.886607,49.183242,199.654258,160.151872,216.995728,214.897789,94.469365,14.228087,193.914658,4.469866,47.244595,49.311461,158.646888,201.286703,156.851910,194.032630,94.963285,187.909773,-0.000449,0.031427,92.435865,63.718170,193.595125,12.832159,68.045496,0.705057,885060.333373,0.880035,8.813893,25.837254,3.987787,0.076966,0.067908,32.000000,91.143526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216182,66.097602,105.630735,67.594937,34.790201,45.303797,57.537013,87.053743,37.417722,33.626607,63.999732,188.938729,79.439140,0.604124,189.911445,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.824563,49.193961,199.780359,160.162520,216.986522,214.923749,94.325904,14.228658,193.819945,4.463709,47.177731,49.362062,158.634162,201.303257,156.852747,193.954157,94.973424,187.987883,-0.000449,0.031457,92.296827,63.469787,193.753145,12.844244,68.039961,0.707650,885253.531608,0.882886,9.032919,25.816470,4.002161,0.078004,0.066928,32.000000,91.141565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198849,66.073097,105.645535,67.594937,34.793192,45.303797,57.537013,87.158958,37.417722,33.626607,64.007236,188.651808,79.445963,0.606155,189.830643,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.024352,49.193961,199.628013,160.162520,216.953815,214.950421,94.529382,14.231226,193.933815,4.451640,47.066892,49.250113,158.650478,201.263585,156.871364,194.038215,94.990904,187.881897,-0.000449,0.031474,92.261594,63.751693,193.635955,12.857841,68.034119,0.708924,885444.195752,0.885586,9.107810,25.835968,4.009676,0.077750,0.067844,32.000000,91.152242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208105,66.095739,105.645285,67.594937,34.791108,45.303797,57.537013,87.189410,37.417722,33.626607,64.026534,189.058764,79.603556,0.607144,189.874624,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.137265,49.200557,199.720799,160.186058,216.971554,214.983143,94.586993,14.230941,193.891199,4.435147,46.897758,49.429646,158.644435,201.287111,156.868328,193.852134,94.999707,187.912464,-0.000449,0.031506,92.091035,63.806949,193.615111,12.873173,68.111361,0.706160,885183.500685,0.879867,8.901386,25.778271,3.990617,0.077558,0.067388,32.000000,91.155012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189419,66.082381,105.640044,67.594937,34.791202,45.303797,57.537013,87.067221,37.417722,33.626607,64.042084,189.173987,79.615515,0.603528,189.893271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.880253,49.139541,199.819096,160.189140,216.999015,215.029976,94.557766,14.226945,193.892106,4.429311,46.821385,49.418503,158.659957,201.308069,156.862744,194.040615,95.002441,187.955318,-0.000450,0.031515,92.115078,63.641231,193.617479,12.886603,68.075535,0.704299,885133.760138,0.877279,8.791596,25.781069,3.983480,0.077802,0.067489,32.000000,91.164238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194069,66.064125,105.631196,67.594937,34.804313,45.303797,57.537013,86.990746,37.417722,33.626607,63.989674,189.115532,79.792917,0.602530,189.853145,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.946108,49.097490,199.864097,160.168685,216.954107,215.096492,94.435595,14.230513,194.011715,4.412594,46.878041,49.415410,158.653596,201.320933,156.855613,193.934662,94.976924,188.038710,-0.000450,0.031505,92.124602,63.741342,193.862358,12.896990,68.124722,0.708174,885528.128636,0.882619,8.995788,25.794595,4.005976,0.078588,0.067545,32.000000,91.149130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206562,66.067091,105.628282,67.594937,34.868236,45.303797,57.537013,87.125128,37.417722,33.626607,63.991734,188.871189,79.801574,0.604181,189.832256,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.837557,49.097490,199.779584,160.168685,216.904439,215.134696,94.325588,14.223948,193.909049,4.397867,47.075900,49.336724,158.645945,201.365417,156.871729,193.909192,94.983755,188.075568,-0.000449,0.031502,92.189323,63.863011,193.690188,12.904356,68.079285,0.707080,885692.519375,0.882635,8.885683,25.851747,4.001595,0.077352,0.067544,32.000000,91.147490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214729,66.059039,105.633041,67.594937,34.879885,45.303797,57.537013,87.080885,37.417722,33.626607,63.947524,188.651175,79.480959,0.603617,189.909400,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.862691,49.072754,199.790533,160.144306,216.890767,215.183981,94.450883,14.226660,193.898359,4.399123,47.231687,49.395476,158.644536,201.394386,156.879755,193.990296,95.010651,187.983600,-0.000449,0.031480,92.409143,63.829131,193.743804,12.918203,68.112137,0.708831,885983.605495,0.885961,8.997895,25.858896,4.008615,0.078731,0.067356,32.000000,91.109730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240556,66.094583,105.673963,67.594937,34.869703,45.303797,57.537013,87.137388,37.417722,33.626607,63.919183,188.901767,79.647283,0.607148,189.814986,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.820809,49.124699,199.858938,160.150471,216.954651,215.208860,94.425226,14.229656,193.870466,4.400691,47.196639,49.437783,158.633753,201.349107,156.870836,194.058158,95.011966,187.947255,-0.000450,0.031526,92.535068,63.707815,193.701606,12.946151,68.075535,0.708304,885968.946256,0.884431,8.947159,25.797115,4.006814,0.078202,0.067326,32.000000,91.064488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228267,66.094739,105.667695,67.594937,34.891568,45.303797,57.537013,87.079007,37.417722,33.626607,63.965838,188.850451,79.775236,0.605722,189.735600,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.834676,49.153283,199.786464,160.167003,217.012033,215.219538,94.414466,14.224804,193.835868,4.412651,47.128745,49.391672,158.636013,201.423682,156.842899,194.038801,94.992917,188.026799,-0.000451,0.031514,92.823110,63.905687,193.634265,12.948310,68.063851,0.709600,886259.078638,0.885021,9.044651,25.781199,4.011685,0.078824,0.067779,32.000000,91.083411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221215,66.090153,105.657233,67.594937,34.877674,45.303797,57.537013,87.134632,37.417722,33.626607,63.995128,188.828931,79.420945,0.606468,189.785206,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.827421,49.148611,199.881689,160.192783,217.034411,215.225649,94.338809,14.232368,193.958655,4.423663,47.289514,49.320615,158.658677,201.505779,156.855797,194.012465,94.989098,187.983431,-0.000454,0.031515,92.772289,63.746954,193.770234,12.956035,68.096829,0.709450,886455.175318,0.885672,9.056669,25.831237,4.008985,0.077336,0.067473,32.000000,91.133423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232484,66.101895,105.649475,67.594937,34.889972,45.303797,57.537013,87.116520,37.417722,33.626607,63.998900,188.677618,79.480005,0.607999,189.690714,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.077853,49.190938,199.849172,160.203711,217.080461,215.261143,94.461438,14.223948,193.820139,4.409237,47.322596,49.264114,158.650029,201.547266,156.864119,194.127420,94.989140,188.029371,-0.000453,0.031481,92.664229,63.626146,193.605998,12.968679,68.100723,0.709450,886491.913585,0.886539,9.059503,25.818604,4.011480,0.078563,0.068552,32.000000,91.126988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238309,66.089823,105.659873,67.594937,34.892566,45.303797,57.537013,87.116616,37.417722,33.626607,63.997532,188.922876,79.801061,0.607842,189.774427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.869857,49.190938,199.903754,160.203711,216.997738,215.321511,94.570079,14.221237,194.000151,4.410413,47.378189,49.432124,158.641965,201.436097,156.833763,194.095698,94.971915,188.197083,-0.000452,0.031499,92.712962,64.059104,193.684376,12.976108,68.140066,0.706369,886385.872346,0.880718,8.843191,25.835989,3.990770,0.078068,0.067453,32.000000,91.086605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221961,66.089236,105.607000,67.594937,34.925797,45.303797,57.537013,86.966904,37.417722,33.626607,64.045538,189.140157,79.629014,0.602802,189.840202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.903569,49.217598,199.858349,160.210156,216.957104,215.340096,94.431796,14.216528,193.990375,4.404365,47.342321,49.384044,158.662424,201.391267,156.867481,194.084959,95.006700,188.020481,-0.000453,0.031502,92.816360,63.606800,193.667593,12.981372,68.090717,0.708924,887019.331017,0.884033,9.057935,25.916806,4.008509,0.077832,0.067934,32.000000,91.110619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256936,66.132721,105.625048,67.594937,34.899526,45.303797,57.537013,87.076646,37.417722,33.626607,64.081122,188.863591,79.802822,0.606640,189.904404,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.879879,49.209902,199.892540,160.225287,216.956844,215.373350,94.378915,14.226374,193.900525,4.399963,47.219417,49.280510,158.642296,201.473038,156.844665,194.055039,94.984066,188.130231,-0.000454,0.031487,92.882191,63.631186,193.508244,12.997039,68.085993,0.709014,886974.082279,0.884806,9.049742,25.815058,4.004891,0.078700,0.068017,32.000000,91.123915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223985,66.139209,105.566826,67.594937,34.947106,45.303797,57.537013,87.052254,37.417722,33.626607,64.092905,188.757830,79.796585,0.604957,189.736819,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.060798,49.210177,199.844632,160.209315,216.908973,215.395896,94.593297,14.222236,193.769886,4.395181,47.400563,49.443519,158.652650,201.401705,156.851645,194.118047,95.007312,187.936896,-0.000455,0.031486,93.104626,63.757568,193.543264,13.003283,68.062030,0.709547,887220.298240,0.885887,9.066535,25.879312,4.007478,0.078681,0.068087,32.000000,91.175608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237047,66.168591,105.572276,67.594937,34.726413,45.303797,57.537013,87.059400,37.417722,33.626607,64.096221,189.186594,79.451612,0.605417,189.813373,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.101161,49.210177,199.899056,160.209315,216.974511,215.402699,94.584379,14.226374,193.989271,4.390795,47.691394,49.363190,158.663201,201.364581,156.873545,193.919278,95.007652,187.996210,-0.000455,0.031465,93.373652,63.859230,193.600918,13.003401,68.102364,0.707463,886943.005110,0.880422,8.880013,25.782735,3.992038,0.079119,0.068088,32.000000,91.133844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234976,66.155256,105.566238,67.594937,34.947517,45.303797,57.537013,86.950212,37.417722,33.626607,64.107337,189.168757,79.643394,0.606047,189.807433,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.774581,49.282738,199.837492,160.213238,217.052465,215.436169,94.403864,14.223948,193.878323,4.373908,47.732990,49.390490,158.639764,201.357262,156.861759,193.946025,94.982768,187.906777,-0.000457,0.031454,93.021111,63.719095,193.689372,13.005056,68.098560,0.706700,886912.538630,0.879744,8.838408,25.804899,3.989909,0.077714,0.067885,32.000000,91.103987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239449,66.134740,105.536862,67.594937,34.946615,45.303797,57.537013,86.914894,37.417722,33.626607,64.118196,188.807729,79.636131,0.604293,189.801257,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.884895,49.328089,200.086338,160.215760,216.993485,215.424941,94.422244,14.223948,193.895484,4.351846,47.445696,49.375546,158.671386,201.463273,156.854189,193.949284,94.953134,188.023494,-0.000456,0.031449,92.876265,63.506406,193.445449,13.015107,68.041746,0.710980,887838.648456,0.888175,9.248330,25.795849,4.014850,0.078163,0.067851,32.000000,91.115919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212463,66.133884,105.539440,67.594937,34.934745,45.303797,57.537013,87.085135,37.417722,33.626607,64.261664,188.844488,79.459829,0.607974,189.799880,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.858515,49.270369,200.108879,160.230892,216.916980,215.423490,94.325468,14.235793,193.836560,4.336625,47.295410,49.470234,158.633501,201.397974,156.858503,193.914843,94.990677,187.971512,-0.000455,0.031455,92.698315,63.806083,193.616700,13.019586,68.069567,0.709399,887870.277318,0.885959,9.159507,25.875005,4.003068,0.078091,0.067632,32.000000,91.100191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210566,66.131561,105.517192,67.594937,35.053810,45.303797,57.537013,87.016775,37.417722,33.626607,64.287211,188.650936,79.474576,0.607829,189.841501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
