OSU 80 Ton Compressor Load Stand
49.831673,49.270369,199.726086,160.230892,216.923425,215.433129,94.611634,14.222949,193.896609,4.344866,47.126011,49.474446,158.668847,201.312717,156.849379,194.031893,95.006840,187.962259,-0.000454,0.031444,92.722067,63.728551,193.576935,13.017499,68.098055,0.710836,887595.924448,0.887168,9.149095,25.812503,4.013535,0.078807,0.068234,32.000000,91.085252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211327,66.136911,105.499307,67.594937,34.975208,45.303797,57.537013,87.026393,37.417722,33.626607,64.249248,189.223268,79.770393,0.608827,189.745356,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.825645,49.211276,199.845890,160.235655,217.036798,215.484387,94.435163,14.228658,193.874697,4.364937,46.953410,49.325027,158.686060,201.339954,156.868141,194.019511,95.022005,187.915894,-0.000455,0.031420,92.795054,63.874582,193.717739,13.022225,68.067367,0.709934,887609.296841,0.885053,9.176862,25.792830,4.008015,0.077989,0.067932,32.000000,91.104536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224061,66.135951,105.515492,67.594937,34.943729,45.303797,57.537013,87.037330,37.417722,33.626607,64.207491,188.870326,79.510526,0.606054,189.877614,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.030330,49.151085,199.735801,160.236216,217.045005,215.514733,94.487863,14.226517,193.821237,4.364662,47.078291,49.315252,158.689450,201.338465,156.871161,193.965217,94.990462,187.926812,-0.000455,0.031389,92.878523,63.722807,193.617214,13.020942,68.033831,0.710682,887600.416595,0.886890,9.124008,25.760072,4.010904,0.077487,0.067284,32.000000,91.131151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210786,66.128864,105.483117,67.594937,34.966913,45.303797,57.537013,87.036659,37.417722,33.626607,64.157254,188.975725,79.786828,0.608400,189.805820,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.120495,49.166476,199.921900,160.226128,217.035271,215.461732,94.543510,14.227088,193.873944,4.361094,47.286198,49.367478,158.685648,201.506370,156.872635,193.872727,95.026647,187.964112,-0.000453,0.031369,93.043558,63.829559,193.717638,13.016199,68.069116,0.708125,887381.152493,0.882341,8.852343,25.795758,3.992294,0.077459,0.067450,32.000000,91.142805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230244,66.133827,105.489007,67.594937,34.956573,45.303797,57.537013,86.910724,37.417722,33.626607,64.160753,189.087020,79.758508,0.603814,189.811052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.867869,49.179669,199.757031,160.220244,217.101949,215.448493,94.391219,14.226232,193.887797,4.365446,47.120542,49.352327,158.688481,201.315999,156.890576,193.996387,95.031460,188.094012,-0.000453,0.031384,93.673600,63.806650,193.630307,13.024790,68.084442,0.706950,886925.425049,0.879880,8.774788,25.773727,3.988825,0.077632,0.067417,32.000000,91.143997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255764,66.123623,105.508505,67.594937,35.001284,45.303797,57.537013,86.847260,37.417722,33.626607,64.181187,188.782438,79.476704,0.603339,189.944254,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.855036,49.179669,199.809818,160.220244,217.119603,215.468160,94.560897,14.230085,193.880373,4.364410,47.137311,49.438048,158.705493,201.276143,156.902341,193.885666,95.034918,187.987514,-0.000452,0.031355,93.966023,63.800375,193.594350,13.034934,68.145836,0.709547,887268.601969,0.886242,9.048721,25.818185,4.005726,0.077620,0.067722,32.000000,91.156783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276159,66.127443,105.513916,67.594937,34.978000,45.303797,57.537013,86.983840,37.417722,33.626607,64.200571,189.121795,79.732756,0.607840,189.822578,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.880234,49.165377,199.820036,160.222765,217.113303,215.482850,94.522494,14.227516,193.883034,4.381771,47.070594,49.226910,158.702837,201.284828,156.909871,193.998975,95.039965,187.958174,-0.000452,0.031335,94.159635,63.756478,193.681518,13.038754,68.121855,0.709275,887351.752817,0.884986,9.061993,25.774333,4.007816,0.077947,0.067371,32.000000,91.132703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284019,66.156601,105.504563,67.594937,34.932444,45.303797,57.537013,86.985994,37.417722,33.626607,64.193091,189.044989,79.398054,0.606202,189.954050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.058870,49.144213,199.738091,160.223606,217.079358,215.507151,94.573517,14.223520,193.914014,4.395319,46.928669,49.431484,158.709126,201.432836,156.887861,194.027086,95.010565,187.974094,-0.000451,0.031344,94.091046,63.759179,193.571632,13.036015,68.090194,0.709249,887313.001351,0.884873,9.021644,25.758155,4.005996,0.077100,0.067460,32.000000,91.134746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283478,66.139384,105.500200,67.594937,35.017372,45.303797,57.537013,86.964424,37.417722,33.626607,64.178600,189.147035,79.489616,0.608521,189.921792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.083204,49.100788,199.712134,160.207914,217.046207,215.488509,94.405214,14.230513,193.900741,4.390489,47.127252,49.459593,158.699133,201.351757,156.905404,193.941833,95.029380,187.949418,-0.000450,0.031389,93.954088,63.844092,193.621046,13.038491,68.148594,0.706308,887075.498287,0.881167,8.745421,25.779249,3.986657,0.078478,0.068218,32.000000,91.144336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291968,66.157921,105.519197,67.594937,34.987850,45.303797,57.537013,86.850923,37.417722,33.626607,64.181243,188.810428,79.505977,0.605231,190.037173,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.021337,49.140640,199.733693,160.209035,217.016341,215.484844,94.491089,14.221950,193.799019,4.383389,47.305946,49.334401,158.714222,201.349393,156.894479,193.895622,95.022869,187.971218,-0.000451,0.031363,93.826001,63.651592,193.529926,13.044862,68.075860,0.706009,886894.282048,0.881845,8.747526,25.765417,3.987607,0.078049,0.067695,32.000000,91.122814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293653,66.173786,105.525509,67.594937,34.996229,45.303797,57.537013,86.825217,37.417722,33.626607,64.136102,188.982179,79.770907,0.605156,189.893782,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.019820,49.140640,199.685382,160.209035,216.990409,215.486885,94.490514,14.224662,193.813661,4.377641,47.192736,49.296828,158.712018,201.203689,156.910768,193.867042,95.023567,187.946015,-0.000449,0.031363,93.670153,63.679297,193.646522,13.045529,68.089815,0.707672,887111.003607,0.882339,8.851174,25.780200,3.992970,0.077248,0.067805,32.000000,91.040512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294129,66.156340,105.499508,67.594937,35.000335,45.303797,57.537013,86.855153,37.417722,33.626607,64.175532,188.981029,79.679198,0.603921,189.744294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.966062,49.179119,199.691797,160.209595,217.026663,215.509445,94.458977,14.228372,193.744479,4.374415,47.022269,49.381270,158.661170,201.242301,156.868490,193.894873,95.012538,188.092561,-0.000451,0.031363,93.529495,63.880340,193.540426,13.036433,68.041800,0.707427,887118.580813,0.882382,8.852740,25.769940,3.992125,0.078471,0.068297,32.000000,90.965451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265511,66.121745,105.484223,67.594937,34.987662,45.303797,57.537013,86.845650,37.417722,33.626607,64.216873,188.917953,79.785947,0.604532,189.810934,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.813223,49.130746,199.597685,160.191942,217.079602,215.533601,94.267754,14.231512,193.773114,4.371906,47.067358,49.308226,158.677070,201.295021,156.884802,193.827443,95.043738,187.973923,-0.000450,0.031365,93.332910,63.753449,193.575056,13.033850,68.050148,0.708783,887448.931852,0.883921,8.946704,25.836556,3.996549,0.077779,0.068416,32.000000,90.974125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282190,66.149345,105.537773,67.594937,34.991850,45.303797,57.537013,86.869697,37.417722,33.626607,64.223864,188.535508,79.799153,0.604454,189.613019,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.162120,49.130746,199.764656,160.191942,217.143682,215.522099,94.471078,14.229799,193.774834,4.369722,46.995462,49.377823,158.693132,201.284502,156.902033,193.854903,95.045477,187.949194,-0.000451,0.031338,93.349902,63.680514,193.757060,13.036006,68.029575,0.710366,887509.250018,0.888713,9.056333,25.760356,4.006922,0.077644,0.068244,32.000000,90.976277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270843,66.129604,105.519971,67.594937,35.021568,45.303797,57.537013,86.950784,37.417722,33.626607,64.177628,188.942157,79.418670,0.605777,189.821162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.090669,49.135418,200.098844,160.192503,217.170156,215.496358,94.445871,14.230798,193.761451,4.373547,47.153942,49.212161,158.681989,201.339322,156.886335,193.952549,95.022529,188.021692,-0.000452,0.031326,93.289285,63.734766,193.594411,13.033397,68.087219,0.706554,886934.413036,0.879900,8.696194,25.749236,3.982381,0.078268,0.067394,32.000000,90.976705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254008,66.098514,105.511628,67.594937,35.028553,45.303797,57.537013,86.744532,37.417722,33.626607,64.183346,188.891742,79.571788,0.605230,189.955308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.912908,49.133494,199.790076,160.166723,217.182720,215.495520,94.424044,14.227801,193.771365,4.378488,47.110328,49.370140,158.669284,201.433366,156.887947,194.056140,95.037864,187.904590,-0.000451,0.031308,93.113788,63.778979,193.498250,13.028202,68.088282,0.707637,887043.611205,0.881437,8.774462,25.799688,3.994733,0.078736,0.068181,32.000000,91.001832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265320,66.096542,105.498502,67.594937,35.142659,45.303797,57.537013,86.771609,37.417722,33.626607,64.182935,188.848088,79.565258,0.605504,189.990124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.031791,49.149985,199.746877,160.131697,217.119100,215.501859,94.438509,14.228372,193.847934,4.359725,47.246779,49.361290,158.666647,201.337385,156.901537,194.079691,95.047578,187.756612,-0.000451,0.031319,92.880019,63.695259,193.643543,13.018150,68.073516,0.709075,887233.153093,0.885124,8.955986,25.739923,4.002774,0.078023,0.068102,32.000000,91.054919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267394,66.111966,105.513683,67.594937,35.061434,45.303797,57.537013,86.859070,37.417722,33.626607,64.201454,188.877017,79.456014,0.606794,189.939691,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.721980,49.172248,199.761043,160.132257,217.134707,215.506882,94.421512,14.215243,193.832027,4.376304,47.184756,49.376100,158.656696,201.455220,156.884769,193.999740,95.045797,187.903132,-0.000451,0.031319,92.716709,63.818205,193.564824,13.012746,68.068954,0.709233,887230.893828,0.885386,8.963911,25.753058,4.002422,0.077936,0.068740,32.000000,91.089571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282984,66.088864,105.509133,67.594937,35.041959,45.303797,57.537013,86.783653,37.417722,33.626607,64.204816,188.843023,79.466286,0.607605,189.924663,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.059226,49.149435,199.684859,160.133659,217.164608,215.502495,94.442583,14.222664,193.832093,4.387148,47.095123,49.377998,158.654201,201.275246,156.875472,193.957616,95.052013,187.901901,-0.000452,0.031318,92.704421,63.845228,193.649256,13.013305,68.095477,0.711748,887640.966625,0.889069,9.192335,25.731437,4.017560,0.077366,0.067924,32.000000,91.090552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270695,66.107779,105.503725,67.594937,35.083234,45.303797,57.537013,86.954695,37.417722,33.626607,64.232674,188.885166,79.559169,0.609667,189.717464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.897271,49.149435,199.698849,160.133659,217.167816,215.483020,94.489813,14.227801,193.780845,4.384271,47.210620,49.302566,158.656798,201.334694,156.880718,193.975302,95.052671,187.828520,-0.000453,0.031333,92.674937,63.850366,193.643788,13.011814,68.084424,0.706947,887031.613704,0.882143,8.820891,25.724754,3.988972,0.078410,0.068207,32.000000,91.123200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288903,66.094396,105.527083,67.594937,35.036256,45.303797,57.537013,86.753193,37.417722,33.626607,64.214654,188.979625,79.430042,0.605083,190.028912,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.822972,49.153558,199.761842,160.140944,217.097574,215.498587,94.367676,14.227230,193.747259,4.380946,47.280424,49.190563,158.649743,201.309007,156.880443,193.913126,95.063468,187.927526,-0.000452,0.031334,92.381025,63.745084,193.727407,13.009334,68.036589,0.709077,887186.503763,0.884804,8.988090,25.696244,4.002200,0.078015,0.068428,32.000000,91.121900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279060,66.083253,105.544129,67.594937,35.126748,45.303797,57.537013,86.836607,37.417722,33.626607,64.222141,188.735352,79.787268,0.607794,189.688668,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.852110,49.181593,199.821998,160.157196,217.013368,215.484118,94.252133,14.228372,193.876536,4.376373,47.281027,49.411483,158.650362,201.475688,156.859167,194.071868,95.076937,187.926709,-0.000452,0.031339,92.261386,63.801276,193.573874,13.016102,68.057649,0.710738,887332.817080,0.887492,9.069054,25.723023,4.009432,0.078795,0.067909,32.000000,91.073485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255268,66.065179,105.522388,67.594937,35.074994,45.303797,57.537013,86.872587,37.417722,33.626607,64.225948,188.504267,79.819990,0.606064,189.804168,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.030557,49.174447,199.793191,160.153273,217.032655,215.472998,94.319924,14.223663,193.802202,4.376711,47.129578,49.384520,158.670903,201.424661,156.856347,193.966927,95.061011,187.938813,-0.000451,0.031347,92.296157,63.716686,193.655965,13.029176,68.034516,0.710314,887252.967177,0.888013,9.066942,25.709244,4.008296,0.078095,0.067558,32.000000,91.058293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250925,66.058313,105.534929,67.594937,35.135510,45.303797,57.537013,86.851604,37.417722,33.626607,64.260601,188.639848,79.634664,0.605642,189.768881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.188222,49.174447,199.810204,160.153273,216.978756,215.484785,94.570175,14.226660,193.896234,4.384608,47.202489,49.358765,158.684368,201.331758,156.873241,193.979539,95.091279,188.023594,-0.000450,0.031339,92.461029,63.628041,193.544588,13.029273,68.066159,0.708173,886987.633557,0.883794,8.875469,25.729763,3.993423,0.078562,0.069098,32.000000,91.090730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273636,66.074883,105.538956,67.594937,35.099881,45.303797,57.537013,86.743314,37.417722,33.626607,64.260334,189.140349,79.770907,0.605016,189.687763,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.893106,49.180493,199.712314,160.152152,217.053480,215.463954,94.302414,14.227373,193.897438,4.387903,47.122356,49.437774,158.663831,201.405864,156.870024,193.952383,95.060589,188.028062,-0.000451,0.031331,92.602051,63.778061,193.767850,13.039946,68.048580,0.705936,886681.161883,0.878425,8.713028,25.731658,3.981217,0.078085,0.068559,32.000000,91.121437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275908,66.078001,105.542877,67.594937,35.119991,45.303797,57.537013,86.696155,37.417722,33.626607,64.275030,188.604828,79.774869,0.602355,189.949683,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.165641,49.153283,199.863372,160.174569,217.153372,215.440480,94.490680,14.227944,193.837537,4.382590,47.307229,49.284354,158.642583,201.280200,156.858544,194.066876,95.068821,187.932157,-0.000450,0.031333,92.533492,63.664610,193.508509,13.049571,68.075661,0.709581,887209.969167,0.885445,9.024780,25.763556,4.002881,0.077682,0.067797,32.000000,91.146713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261635,66.053234,105.528707,67.594937,35.083124,45.303797,57.537013,86.794555,37.417722,33.626607,64.254511,188.981359,79.473402,0.607588,189.834577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.936178,49.184616,199.672672,160.193623,217.248404,215.426157,94.299996,14.221665,193.871790,4.377539,47.275399,49.484695,158.668696,201.382705,156.875654,193.981064,95.065941,187.802305,-0.000449,0.031361,92.559961,63.645262,193.562272,13.041989,68.026312,0.706066,886560.937160,0.879371,8.715107,25.719428,3.984069,0.078669,0.068464,32.000000,91.169325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278776,66.051284,105.537412,67.594937,35.142837,45.303797,57.537013,86.631500,37.417722,33.626607,64.258283,188.599992,79.512287,0.604805,189.481155,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.943990,49.147786,199.805071,160.162520,217.340728,215.435866,94.218967,14.228658,193.911634,4.387833,47.049938,49.502896,158.666698,201.366212,156.873652,194.034831,95.061424,187.995555,-0.000448,0.031379,92.655533,63.706326,193.657533,13.044234,68.029594,0.709011,886939.195026,0.885671,8.983065,25.673022,3.998557,0.076924,0.067406,32.000000,91.105676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264132,66.047406,105.525377,67.594937,35.137485,45.303797,57.537013,86.750951,37.417722,33.626607,64.296532,188.437935,79.635177,0.606590,189.379227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.043483,49.147786,199.776767,160.162520,217.313207,215.455201,94.414847,14.225803,193.899627,4.394491,47.168589,49.422397,158.668267,201.405273,156.887305,194.061313,95.068299,188.037103,-0.000449,0.031360,92.797817,63.732712,193.519747,13.047022,68.053159,0.709170,886888.834409,0.886227,8.938166,25.750879,4.000583,0.079386,0.066899,32.000000,91.087886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266275,66.032466,105.546914,67.594937,35.132895,45.303797,57.537013,86.739371,37.417722,33.626607,64.265212,188.829694,79.478244,0.605819,189.482925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.107126,49.148611,199.678731,160.128335,217.245207,215.403953,94.499096,14.230798,193.798060,4.394446,47.258371,49.391168,158.651755,201.230538,156.860186,194.009591,95.043293,187.949540,-0.000447,0.031368,92.731491,63.963137,193.670116,13.038702,67.991640,0.707657,886794.045828,0.882513,8.835476,25.759762,3.992064,0.077691,0.067377,32.000000,91.061951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236476,66.020028,105.535340,67.594937,35.179423,45.303797,57.537013,86.673272,37.417722,33.626607,64.269138,188.998192,79.635177,0.605931,189.608417,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.194817,49.188464,199.701483,160.128054,217.257519,215.404007,94.378601,14.225518,193.871557,4.401950,47.510077,49.437868,158.666587,201.378077,156.894682,193.919236,95.041005,187.942954,-0.000447,0.031380,92.631151,63.839098,193.723247,13.036981,68.027105,0.707080,886589.439114,0.880274,8.770696,25.751551,3.985037,0.077706,0.067182,32.000000,91.074229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263180,66.038528,105.556184,67.594937,35.097745,45.303797,57.537013,86.623866,37.417722,33.626607,64.272328,188.757202,79.808985,0.603697,189.777378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.075882,49.234364,199.763374,160.155235,217.259962,215.436455,94.349193,14.240074,193.848359,4.399123,47.319457,49.283164,158.640697,201.315000,156.852879,193.971440,95.021216,187.875400,-0.000450,0.031399,92.325206,63.883711,193.546907,13.031706,68.005703,0.705754,886580.432072,0.879784,8.720260,25.751340,3.978528,0.077654,0.067356,32.000000,91.013449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262047,65.996949,105.576060,67.594937,35.147211,45.303797,57.537013,86.785686,37.417722,33.626607,64.320433,188.698385,79.572668,0.601567,189.624624,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.840650,49.234364,200.244280,160.155235,217.240207,215.435095,94.272981,14.228943,193.855533,4.390707,47.011882,49.416115,158.663914,201.388515,156.852741,194.039028,95.032078,187.958622,-0.000451,0.031420,92.184057,63.825860,193.623066,13.031956,68.013078,0.708023,887044.639988,0.884163,8.908070,25.719233,3.990338,0.077872,0.068072,32.000000,91.046634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241155,65.986374,105.592373,67.594937,35.124987,45.303797,57.537013,86.616925,37.417722,33.626607,64.379093,188.545961,79.665625,0.606199,189.672500,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.089435,49.212926,200.107134,160.161399,217.199128,215.413499,94.335707,14.228515,193.870958,4.389618,47.022230,49.425595,158.660787,201.412551,156.850739,193.908217,95.013307,187.928321,-0.000451,0.031411,92.442344,63.982254,193.510548,13.027719,68.031361,0.711960,887399.718104,0.887973,9.131570,25.766211,4.017690,0.077846,0.067863,32.000000,91.009553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268407,65.992501,105.661453,67.594937,35.319073,45.303797,57.537013,86.742738,37.417722,33.626607,64.371156,188.671414,79.815368,0.607823,189.380604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.989683,49.160429,199.679364,160.127774,217.185763,215.425219,94.346403,14.227373,193.786137,4.399610,47.152497,49.313671,158.650373,201.354652,156.850118,193.953524,95.019946,187.906447,-0.000450,0.031435,92.683696,63.571416,193.684312,13.029005,67.999104,0.708151,886955.949065,0.882344,8.853241,25.773485,3.994997,0.077580,0.066966,32.000000,91.009338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246155,65.981393,105.674386,67.594937,35.155326,45.303797,57.537013,86.592482,37.417722,33.626607,64.328954,188.692806,79.418010,0.603599,189.495159,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.862971,49.196709,199.637906,160.146548,217.229552,215.476815,94.352339,14.228087,193.815615,4.389497,47.242751,49.357918,158.653387,201.257836,156.847475,193.873400,95.013520,187.818521,-0.000452,0.031460,92.840840,63.785799,193.621884,13.033342,67.988106,0.708584,886977.462416,0.884119,8.903630,25.758547,3.994411,0.076981,0.068040,32.000000,91.013006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263162,65.964299,105.680384,67.594937,35.134793,45.303797,57.537013,86.641882,37.417722,33.626607,64.333617,188.704677,79.498934,0.606702,189.664750,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.149319,49.219797,199.645538,160.167003,217.253138,215.485695,94.278100,14.226374,193.891209,4.384726,47.144718,49.406074,158.638264,201.219590,156.829298,193.847567,95.008918,187.774856,-0.000451,0.031470,92.745839,63.931923,193.498944,13.030702,67.968525,0.710442,887505.128718,0.886863,9.070827,25.731599,4.003731,0.078179,0.067340,32.000000,91.020125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264760,65.977996,105.679818,67.594937,35.175698,45.303797,57.537013,86.706885,37.417722,33.626607,64.376693,188.556199,79.450585,0.607575,189.658102,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.159281,49.219797,199.623960,160.167003,217.175915,215.501762,94.241688,14.230370,193.804660,4.379251,47.126992,49.383755,158.667924,201.303502,156.866953,193.839665,95.012206,188.031385,-0.000452,0.031507,92.686828,63.879398,193.496577,13.024464,67.968795,0.707128,887197.334243,0.882023,8.798423,25.719623,3.981022,0.078501,0.068263,32.000000,91.036385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283318,65.971633,105.690237,67.594937,35.134327,45.303797,57.537013,86.531429,37.417722,33.626607,64.410320,188.483377,79.469734,0.604935,189.638590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.856272,49.218148,199.697459,160.151592,217.159866,215.519893,94.615019,14.223092,193.841183,4.364711,47.194529,49.394832,158.692369,201.116984,156.877106,193.843144,95.005525,187.905431,-0.000450,0.031543,92.670120,63.801714,193.516546,13.023247,67.975448,0.706997,887242.500185,0.882235,8.788167,25.813687,3.979801,0.077745,0.068067,32.000000,91.070569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285349,65.992019,105.679253,67.594937,35.190819,45.303797,57.537013,86.511097,37.417722,33.626607,64.422377,189.230038,79.758361,0.604680,189.832098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.933124,49.203581,199.628290,160.138422,217.195462,215.512976,94.409893,14.225233,193.813742,4.361537,47.085184,49.250292,158.637314,201.333593,156.860814,193.794435,94.976063,187.847825,-0.000452,0.031550,92.478356,63.733775,193.480344,13.023778,67.978802,0.711005,887786.649637,0.884763,9.099194,25.772581,4.005463,0.077274,0.067025,32.000000,91.064049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284870,65.978196,105.664474,67.594937,35.163418,45.303797,57.537013,86.674397,37.417722,33.626607,64.432620,188.819785,79.640900,0.605966,189.389888,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.953829,49.203581,200.050044,160.138422,217.244399,215.534515,94.530575,14.224662,193.856809,4.358869,46.796122,49.397864,158.609419,201.256694,156.849091,193.872420,94.980836,187.917448,-0.000450,0.031555,92.489950,63.766038,193.499679,13.019698,68.015422,0.709764,887721.591170,0.885104,9.005185,25.780180,3.997913,0.077249,0.067649,32.000000,91.090303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286092,65.980258,105.678751,67.594937,35.172711,45.303797,57.537013,86.624344,37.417722,33.626607,64.429049,189.061149,79.462104,0.605831,189.555427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.119855,49.180493,200.007487,160.126934,217.182556,215.561414,94.509208,14.228087,193.661167,4.354023,46.891767,49.417045,158.595940,201.220324,156.860499,193.858080,94.954109,187.847088,-0.000451,0.031572,92.472941,63.857349,193.597083,13.014294,67.988646,0.710267,887762.506289,0.883655,8.983800,25.801831,4.004699,0.078716,0.068126,32.000000,91.042802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302775,65.952415,105.683803,67.594937,35.297312,45.303797,57.537013,86.605104,37.417722,33.626607,64.415600,189.018417,79.587195,0.607952,189.432020,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.074719,49.130196,199.670386,160.098633,217.189244,215.540122,94.458060,14.231797,193.797098,4.338330,47.046474,49.484431,158.636921,201.243280,156.867216,193.799533,94.969063,187.991022,-0.000452,0.031568,92.302528,63.945677,193.508772,13.004532,67.987871,0.708376,887667.830686,0.880653,8.789466,25.801855,3.990584,0.077990,0.068317,32.000000,91.046489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296051,65.949826,105.690218,67.594937,35.205275,45.303797,57.537013,86.499654,37.417722,33.626607,64.371595,188.916120,79.439066,0.605142,189.421281,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.888961,49.143114,199.713653,160.082100,217.204460,215.524732,94.480765,14.221950,193.668596,4.344529,47.122225,49.416594,158.600739,201.133620,156.838126,193.804680,94.946411,187.816956,-0.000451,0.031571,92.241733,64.027473,193.395483,13.006853,67.988178,0.707908,887448.889020,0.881801,8.785679,25.841518,3.987449,0.078962,0.067563,32.000000,91.065842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295200,65.928540,105.682967,67.594937,35.154901,45.303797,57.537013,86.510672,37.417722,33.626607,64.372790,188.961529,79.518156,0.605862,189.733948,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.053997,49.160704,199.610704,160.075936,217.167821,215.539498,94.286799,14.226089,193.713267,4.352813,47.195537,49.436814,158.605043,201.124710,156.814880,193.913451,94.960943,187.908265,-0.000450,0.031583,92.288799,63.978847,193.624454,13.005086,68.007128,0.709599,887708.823290,0.884699,8.946872,25.773607,3.997528,0.077805,0.067265,32.000000,91.077607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297866,65.940392,105.707684,67.594937,35.197453,45.303797,57.537013,86.606302,37.417722,33.626607,64.387900,188.573598,79.482426,0.606637,190.045552,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.163149,49.175271,200.024869,160.072573,217.094039,215.553993,94.451354,14.223092,193.743121,4.362782,47.238991,49.459482,158.592337,201.155474,156.826308,193.809570,94.919261,187.720479,-0.000451,0.031582,92.083957,63.722160,193.487504,12.997418,68.022616,0.707886,887593.732854,0.883883,8.837553,25.818239,3.987907,0.078371,0.067001,32.000000,91.007792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275993,65.936335,105.684416,67.594937,35.337832,45.303797,57.537013,86.503509,37.417722,33.626607,64.409761,188.902708,79.436719,0.605685,189.705584,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.077701,49.175271,199.628312,160.072573,217.084592,215.563626,94.291365,14.228943,193.719226,4.365861,46.996015,49.235971,158.595547,201.190845,156.821597,193.700359,94.921468,187.902467,-0.000451,0.031583,92.063638,63.795476,193.484871,12.989148,67.948835,0.707484,887695.589990,0.880304,8.739659,25.788633,3.987486,0.078115,0.068799,32.000000,91.017298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274136,65.987419,105.671063,67.594937,35.321979,45.303797,57.537013,86.433609,37.417722,33.626607,64.429881,188.582729,79.420578,0.605827,189.616717,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.881900,49.156032,200.105654,160.075936,217.101721,215.574082,94.341626,14.221380,193.652825,4.363001,46.937317,49.404978,158.590476,201.095374,156.808964,193.807369,94.945037,187.830423,-0.000450,0.031634,92.103241,63.564606,193.406333,12.987099,67.963025,0.708351,887859.261808,0.883510,8.827681,25.855513,3.986371,0.078556,0.067660,32.000000,91.028019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280582,65.996816,105.699532,67.594937,35.320913,45.303797,57.537013,86.468779,37.417722,33.626607,64.416820,188.683253,79.634223,0.606035,189.713098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.920813,49.122775,199.555799,160.058283,217.104124,215.564861,94.528755,14.223806,193.669634,4.363378,47.020326,49.318388,158.596955,201.152273,156.836600,193.691799,94.921620,187.800691,-0.000448,0.031636,92.286159,63.782171,193.463417,12.988901,67.966523,0.711890,888042.592527,0.886889,9.010576,25.804600,4.011588,0.078362,0.068401,32.000000,91.005708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313848,66.023165,105.731356,67.594937,35.365713,45.303797,57.537013,86.568057,37.417722,33.626607,64.420935,189.057511,79.635691,0.607555,189.524624,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.849087,49.127448,200.003691,160.052679,217.117170,215.559302,94.395169,14.229086,193.596791,4.370800,47.177239,49.366389,158.566465,201.132437,156.820389,193.735542,94.912096,187.892162,-0.000447,0.031665,92.334152,63.762785,193.366886,12.989668,67.934537,0.709850,887947.365984,0.884246,8.937099,25.816731,3.997447,0.078100,0.067725,32.000000,90.985206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292304,66.029861,105.732698,67.594937,35.316431,45.303797,57.537013,86.539388,37.417722,33.626607,64.389837,188.790338,79.403116,0.605834,189.625214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.836465,49.127448,199.969266,160.052679,217.150202,215.569297,94.429118,14.229086,193.593359,4.370065,46.953714,49.284358,158.567654,201.120368,156.814407,193.650956,94.895338,187.794708,-0.000445,0.031683,92.673178,63.748409,193.379939,12.985174,67.940325,0.712236,888086.108360,0.886902,9.015926,25.860975,4.012184,0.078015,0.067476,32.000000,90.978494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.312279,66.026174,105.750391,67.594937,35.340427,45.303797,57.537013,86.571571,37.417722,33.626607,64.394757,188.858235,79.583233,0.609364,189.541186,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.736662,49.128272,199.448446,160.073414,217.075877,215.569597,94.400816,14.223663,193.610817,4.366436,46.882660,49.319707,158.578618,201.025244,156.801988,193.614241,94.884586,187.630941,-0.000445,0.031669,93.100006,63.793790,193.366195,12.985240,67.930625,0.712282,888210.894468,0.886874,9.028983,25.840739,4.012509,0.078209,0.067379,32.000000,91.019928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297390,66.029553,105.755300,67.594937,35.294151,45.303797,57.537013,86.576294,37.417722,33.626607,64.396368,188.801631,79.602162,0.608076,189.472775,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.090729,49.106285,199.798919,160.071172,217.093051,215.549843,94.241425,14.229514,193.598363,4.368590,46.679356,49.377051,158.592753,201.080186,156.788970,193.632152,94.883909,187.562518,-0.000447,0.031651,93.239108,63.756352,193.297482,12.974732,67.923737,0.712318,888401.770570,0.889121,9.133146,25.789296,4.010089,0.077521,0.068826,32.000000,91.037064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315442,66.022266,105.749851,67.594937,35.171876,45.303797,57.537013,86.627132,37.417722,33.626607,64.397025,188.482849,79.263572,0.607876,189.288433,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.883440,49.063959,199.920897,160.054640,217.090397,215.546470,94.347184,14.218954,193.549395,4.357477,46.614612,49.294206,158.579807,200.935889,156.789965,193.631208,94.867087,187.516208,-0.000446,0.031623,93.195838,63.729129,193.319717,12.962807,67.926730,0.708687,887731.273747,0.883495,8.745267,25.763976,3.988741,0.078484,0.068458,32.000000,91.030289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303677,66.010024,105.708934,67.594937,35.284354,45.303797,57.537013,86.416641,37.417722,33.626607,64.373488,188.694367,79.627767,0.607299,189.628007,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.795213,49.032352,199.332287,160.030263,217.079043,215.538208,94.357306,14.226517,193.583926,4.348741,46.800158,49.388511,158.561701,200.863536,156.781636,193.624755,94.885928,187.459617,-0.000444,0.031605,92.831367,63.710392,193.199854,12.957849,67.921429,0.711490,887975.037125,0.886463,8.916910,25.763198,4.007761,0.077588,0.068282,32.000000,91.020871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309458,66.020004,105.683739,67.594937,35.186584,45.303797,57.537013,86.511990,37.417722,33.626607,64.322382,188.714612,79.616982,0.606939,189.819628,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.808330,49.040322,199.927751,160.021016,217.094288,215.492474,94.482185,14.224947,193.413688,4.338808,46.814459,49.355266,158.576872,200.897358,156.800238,193.670286,94.888646,187.591579,-0.000446,0.031617,92.913631,63.939971,193.102510,12.951305,67.912107,0.711055,887905.110588,0.888000,8.976580,25.722845,4.003041,0.077621,0.067934,32.000000,91.026841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311229,66.026370,105.666111,67.594937,35.287916,45.303797,57.537013,86.428767,37.417722,33.626607,64.276485,188.964370,79.635764,0.606603,189.646733,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.858335,49.021083,199.300770,160.015972,217.066527,215.510576,94.381547,14.222664,193.422355,4.337656,46.712562,49.150585,158.557934,200.926225,156.792962,193.509099,94.856636,187.559259,-0.000446,0.031633,93.072553,63.745581,193.127474,12.934130,67.904156,0.712417,887739.179262,0.885404,8.964775,25.769631,4.014046,0.078125,0.067543,32.000000,91.018575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311532,66.017085,105.655192,67.594937,35.129470,45.303797,57.537013,86.468123,37.417722,33.626607,64.270200,188.763094,79.487195,0.609519,189.986268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.945313,49.040047,199.330546,160.012610,216.925420,215.502067,94.553595,14.226374,193.388475,4.334744,46.976588,49.364977,158.565472,200.739931,156.772956,193.456745,94.873162,187.518078,-0.000446,0.031633,93.016715,63.407552,193.258611,12.924891,67.849614,0.710239,887787.398962,0.886382,8.899994,25.790011,3.997341,0.078791,0.067725,32.000000,90.976057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.323565,65.988739,105.646030,67.594937,35.119071,45.303797,57.537013,86.515141,37.417722,33.626607,64.238732,189.107190,79.585361,0.606742,189.463059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.880770,49.072204,199.380148,160.017653,216.832438,215.460660,94.330845,14.227659,193.329941,4.324504,47.112551,49.225428,158.529824,200.920945,156.746667,193.459985,94.871913,187.594943,-0.000446,0.031611,92.566222,63.659587,193.226122,12.908909,67.904408,0.709794,887608.137986,0.883068,8.829061,25.757834,3.990976,0.078762,0.068676,32.000000,90.952124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299248,65.994732,105.558356,67.594937,35.140833,45.303797,57.537013,86.461442,37.417722,33.626607,64.242671,188.661689,79.660856,0.605127,189.684538,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.750058,49.090344,199.878644,160.029422,216.795215,215.420098,94.394945,14.230798,193.339782,4.310763,47.040819,49.194618,158.542869,200.855096,156.773711,193.392066,94.882671,187.574413,-0.000445,0.031654,92.127075,63.494470,193.126634,12.910582,67.876173,0.710106,887631.689722,0.886337,8.927917,25.788293,3.997135,0.078012,0.068120,32.000000,90.983585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324809,66.028346,105.538315,67.594937,35.129139,45.303797,57.537013,86.485367,37.417722,33.626607,64.264277,188.789890,79.668559,0.605307,189.783633,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
