OSU 80 Ton Compressor Load Stand
49.989637,49.090344,199.238361,160.029422,216.767101,215.443764,94.316891,14.229228,193.385282,4.301044,47.077657,49.258348,158.546086,200.791877,156.755036,193.528539,94.865317,187.520116,-0.000446,0.031648,92.076785,63.784980,193.219860,12.899059,67.870187,0.713245,887665.483162,0.888199,9.081335,25.769734,4.017656,0.077959,0.067908,32.000000,90.984778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.327522,66.043162,105.521164,67.594937,35.287258,45.303797,57.537013,86.561717,37.417722,33.626607,64.275800,188.633782,79.401429,0.607671,189.355938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.076042,49.069730,199.355054,160.055761,216.843909,215.396045,94.563422,14.222236,193.303762,4.312303,47.166895,49.174685,158.530420,200.798747,156.754061,193.462059,94.860738,187.384653,-0.000445,0.031642,91.568967,63.550924,193.021156,12.882969,67.885134,0.708700,887474.061507,0.884298,8.833591,25.766452,3.985593,0.077866,0.067307,32.000000,90.984632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.322717,66.021241,105.500703,67.594937,35.127540,45.303797,57.537013,86.408347,37.417722,33.626607,64.264556,189.126844,79.325200,0.605778,189.750903,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.848960,49.069730,199.167109,160.055761,216.781181,215.364038,94.459651,14.242072,193.376879,4.323646,47.281133,49.211902,158.560503,200.771449,156.770996,193.459893,94.863836,187.528226,-0.000446,0.031642,91.340251,63.607678,193.063834,12.877454,67.795379,0.707548,887106.517925,0.880055,8.723850,25.719532,3.981047,0.077949,0.067634,32.000000,90.997058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316435,66.014925,105.526472,67.594937,35.158189,45.303797,57.537013,86.350678,37.417722,33.626607,64.243798,188.919302,79.185949,0.605507,189.475844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.896226,49.102162,199.255897,160.044273,216.719710,215.354639,94.442888,14.226232,193.256765,4.336200,47.020485,49.312205,158.550171,200.711084,156.772345,193.384891,94.867358,187.339677,-0.000447,0.031686,91.274938,63.552632,193.143115,12.873823,67.883403,0.710779,887304.885574,0.885353,8.958340,25.771017,3.995412,0.077896,0.067855,32.000000,90.952812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300911,66.015165,105.523978,67.594937,35.122975,45.303797,57.537013,86.471863,37.417722,33.626607,64.270155,188.885777,79.626887,0.608537,189.362823,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.984691,49.081823,199.018436,160.033065,216.670093,215.342457,94.363768,14.227659,193.108484,4.333115,46.981794,49.276434,158.542338,200.687721,156.760720,193.367902,94.854736,187.312537,-0.000447,0.031667,91.338409,63.560920,193.024947,12.865627,67.826679,0.709529,887265.193136,0.884619,8.941896,25.695807,3.993406,0.077742,0.067603,32.000000,90.906114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305145,66.017753,105.531023,67.594937,35.120807,45.303797,57.537013,86.436985,37.417722,33.626607,64.267559,188.727536,79.480739,0.604887,189.886583,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.991942,49.046644,199.125144,160.028021,216.624836,215.287433,94.236107,14.233795,193.193070,4.337596,46.932840,49.203463,158.532308,200.789756,156.739340,193.395388,94.856538,187.328794,-0.000444,0.031685,91.440828,63.543697,192.967614,12.849122,67.797290,0.708307,887077.188951,0.883519,8.830177,25.698106,3.981588,0.077982,0.067082,32.000000,90.920479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289953,65.988308,105.525634,67.594937,35.096482,45.303797,57.537013,86.411418,37.417722,33.626607,64.241719,188.472213,79.315662,0.604450,189.328558,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.696179,49.026030,199.165965,160.022137,216.595316,215.281532,94.368585,14.229371,193.170505,4.346499,46.806530,49.151120,158.502188,200.753203,156.723879,193.361791,94.814595,187.247810,-0.000445,0.031679,91.399756,63.587300,192.903475,12.843963,67.798119,0.708532,886734.881523,0.884260,8.787513,25.702488,3.983145,0.077942,0.066812,32.000000,90.934632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291219,65.987079,105.530792,67.594937,35.049103,45.303797,57.537013,86.363939,37.417722,33.626607,64.197880,188.737171,79.664231,0.605637,189.405978,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.952141,49.026030,199.199690,160.022137,216.686253,215.273674,94.438654,14.226089,193.161502,4.354103,46.701440,49.187310,158.523011,200.800969,156.729644,193.331618,94.822277,187.155725,-0.000446,0.031649,91.400584,63.605744,192.880287,12.842328,67.847198,0.712325,887260.980273,0.888785,9.072865,25.713622,4.007672,0.077802,0.068684,32.000000,90.941944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291331,65.977602,105.509302,67.594937,35.079333,45.303797,57.537013,86.527453,37.417722,33.626607,64.166543,188.877307,79.449484,0.606223,189.830407,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.768754,49.002394,199.122968,160.029422,216.786698,215.246028,94.474361,14.230513,193.274122,4.358832,46.613782,49.191084,158.529792,200.633003,156.743614,193.299534,94.821959,187.195409,-0.000448,0.031650,91.398656,63.570635,192.845063,12.825727,67.791250,0.708619,886812.119586,0.883037,8.807992,25.670896,3.987811,0.077864,0.068062,32.000000,90.928665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280546,66.005119,105.518150,67.594937,35.048620,45.303797,57.537013,86.377595,37.417722,33.626607,64.130419,188.948723,79.301796,0.605137,189.902358,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.993683,48.962268,199.137566,160.005044,216.814293,215.223761,94.509141,14.224947,193.179483,4.348206,46.502528,49.285093,158.521445,200.658262,156.756393,193.333736,94.807276,187.266566,-0.000448,0.031639,91.477768,63.683339,193.049646,12.809901,67.760093,0.711190,886907.975138,0.886146,8.974021,25.686318,4.000964,0.078267,0.067811,32.000000,90.934973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295829,66.039657,105.534713,67.594937,35.017763,45.303797,57.537013,86.489559,37.417722,33.626607,64.110388,189.018282,79.484407,0.607962,189.785718,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.808616,48.899330,198.946233,160.002803,216.813841,215.189857,94.489185,14.230085,193.113361,4.348163,46.588724,49.266839,158.506454,200.744131,156.728154,193.294869,94.782813,187.250646,-0.000448,0.031664,91.959477,63.725395,192.962762,12.811260,67.833819,0.708540,886430.597102,0.881201,8.701339,25.728076,3.983255,0.077715,0.067000,32.000000,90.952919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278079,66.051834,105.513724,67.594937,35.072999,45.303797,57.537013,86.342647,37.417722,33.626607,63.980512,188.978370,79.593578,0.604027,189.885639,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.758551,48.897681,199.089199,159.990194,216.749281,215.192824,94.476567,14.226374,193.212943,4.350964,46.801464,49.236489,158.521488,200.616143,156.737180,193.239657,94.802925,187.295581,-0.000447,0.031679,92.119097,63.592634,192.828362,12.817307,67.823921,0.708357,886188.679795,0.884133,8.702220,25.682621,3.988590,0.078683,0.067699,32.000000,90.964618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300853,66.082644,105.533997,67.594937,35.044540,45.303797,57.537013,86.444848,37.417722,33.626607,63.941686,188.953135,79.493872,0.603718,189.641265,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.895042,48.897681,199.162920,159.990194,216.650505,215.193483,94.520595,14.227801,193.071036,4.324247,46.869876,49.271541,158.501042,200.541731,156.728771,193.268954,94.761978,187.208205,-0.000447,0.031673,92.251160,63.624608,192.826199,12.811382,67.813788,0.711191,886467.552952,0.887170,8.891632,25.725836,4.002140,0.078437,0.067711,32.000000,90.961955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268802,66.077112,105.522215,67.594937,35.020136,45.303797,57.537013,86.468195,37.417722,33.626607,63.904263,189.041190,79.525346,0.606295,189.920533,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.921892,48.962268,199.520307,159.970299,216.573151,215.176330,94.321592,14.216099,193.125199,4.319020,47.242051,49.064102,158.517242,200.477024,156.721975,193.157020,94.780690,187.193075,-0.000448,0.031660,92.320885,63.517834,193.013551,12.821638,67.777655,0.709045,886454.833517,0.882746,8.738639,25.751168,3.991637,0.078515,0.068156,32.000000,90.990876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289127,66.066690,105.516008,67.594937,35.065572,45.303797,57.537013,86.388354,37.417722,33.626607,63.876196,188.643183,79.122339,0.604625,189.422461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.852482,49.074952,199.340621,159.999720,216.453623,215.133575,94.504579,14.223663,192.988938,4.323263,47.273773,49.156133,158.461071,200.423427,156.677761,193.106563,94.739930,187.021074,-0.000445,0.031645,91.999546,63.674867,192.657923,12.814108,67.779169,0.710088,886448.297524,0.884170,8.775477,25.726698,3.996650,0.078864,0.067909,32.000000,90.989616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273740,66.041220,105.521143,67.594937,35.164049,45.303797,57.537013,86.448983,37.417722,33.626607,64.012338,189.009158,79.474796,0.608275,189.723326,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.823510,49.075502,198.920680,160.001402,216.413800,215.111119,94.351975,14.230227,192.971804,4.334973,47.279479,49.121275,158.488577,200.403407,156.688715,193.065049,94.747780,187.141907,-0.000446,0.031592,91.890734,63.691396,192.892094,12.813514,67.778773,0.713554,886954.581312,0.886675,9.112807,25.682350,4.013736,0.078510,0.067870,32.000000,91.017748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272914,66.037472,105.534477,67.594937,34.997864,45.303797,57.537013,86.400241,37.417722,33.626607,64.016940,188.703951,79.332390,0.607990,189.690281,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.594846,49.075502,198.837299,160.001402,216.344844,215.101093,94.343815,14.226517,192.950606,4.343319,47.214582,49.161261,158.501567,200.390401,156.717970,192.893960,94.719072,186.968916,-0.000447,0.031592,91.959029,63.376004,192.779720,12.804989,67.765124,0.709819,886775.617358,0.885839,8.990442,25.740134,3.992506,0.077727,0.067255,32.000000,91.010779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308785,66.017243,105.529215,67.594937,34.906838,45.303797,57.537013,86.418044,37.417722,33.626607,64.009565,188.687630,79.159977,0.606444,189.504089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.810179,49.070280,199.333132,160.012330,216.288909,215.021722,94.337867,14.225518,192.732235,4.331404,46.905804,49.167896,158.484138,200.238377,156.705789,193.005416,94.707869,186.891357,-0.000449,0.031609,92.179900,63.429239,192.700078,12.796751,67.675891,0.712630,887185.187562,0.890413,9.227486,25.702968,4.009233,0.078702,0.067974,32.000000,91.032325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.327757,66.017551,105.531290,67.594937,35.113135,45.303797,57.537013,86.544054,37.417722,33.626607,63.996147,188.675734,79.180593,0.610049,189.825922,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.674568,49.043895,199.333150,160.023538,216.357534,214.978909,94.394231,14.230085,192.704441,4.324841,46.899470,49.228341,158.498517,200.285674,156.699432,192.821416,94.732885,186.942774,-0.000449,0.031656,92.240638,63.537700,192.612460,12.798088,67.736221,0.711821,886566.141366,0.885854,8.999017,25.684623,4.001855,0.078330,0.067961,32.000000,91.018579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346491,66.022206,105.514580,67.594937,35.113163,45.303797,57.537013,86.424856,37.417722,33.626607,63.962739,188.788461,79.308179,0.608395,189.838117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.653512,48.996073,199.230102,160.036707,216.443126,214.908310,94.358374,14.225518,192.735177,4.318327,46.871165,49.138820,158.503893,200.271485,156.709729,192.925720,94.720472,186.898703,-0.000448,0.031632,92.188048,63.428259,192.627473,12.783563,67.749131,0.712719,886417.334807,0.887768,9.113140,25.679198,4.012781,0.078395,0.067989,32.000000,91.025952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350336,66.035243,105.509086,67.594937,35.102870,45.303797,57.537013,86.562050,37.417722,33.626607,63.898965,188.716748,79.499668,0.608725,189.663806,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.630891,48.974086,198.693903,160.016533,216.403614,214.852393,94.437140,14.218240,192.825961,4.317049,46.848549,49.074851,158.503120,200.307590,156.716506,192.892365,94.686056,186.872979,-0.000448,0.031672,92.060423,63.322641,192.618074,12.775805,67.709464,0.712244,886072.963358,0.888112,9.087161,25.674819,4.012407,0.078549,0.068785,32.000000,91.017300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338701,66.026049,105.473882,67.594937,35.104422,45.303797,57.537013,86.462114,37.417722,33.626607,63.855517,188.874279,79.486315,0.606970,190.083711,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.584792,48.952099,199.282118,160.014571,216.346934,214.827892,94.419419,14.223806,192.682962,4.317112,47.201696,49.047929,158.513115,200.174363,156.734452,192.930200,94.699149,186.865322,-0.000450,0.031694,92.098819,63.290961,192.509428,12.767137,67.748337,0.711338,885952.893225,0.887535,9.088647,25.699434,4.003432,0.077549,0.067698,32.000000,91.025997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336017,66.041696,105.443395,67.594937,34.853020,45.303797,57.537013,86.445509,37.417722,33.626607,63.808417,188.838838,79.525566,0.605945,189.776788,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.493330,48.992775,198.666152,160.021296,216.369938,214.806828,94.334754,14.219382,192.622970,4.330694,47.265770,48.927850,158.500070,200.172222,156.719490,192.845754,94.665792,186.872814,-0.000449,0.031676,92.552030,63.251416,192.314271,12.754367,67.723455,0.712899,885805.153554,0.888462,9.114524,25.683423,4.019017,0.077984,0.067801,32.000000,91.009906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336587,66.015170,105.443897,67.594937,35.038264,45.303797,57.537013,86.436306,37.417722,33.626607,63.823101,188.669508,79.147138,0.607324,189.895474,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.557831,49.045269,198.552917,160.045954,216.340297,214.796021,94.430116,14.235365,192.632579,4.323935,47.216434,49.082555,158.504653,200.061807,156.700296,192.850491,94.681326,186.792159,-0.000449,0.031673,92.509635,63.524684,192.548887,12.748005,67.685249,0.712768,886104.768129,0.891099,9.250264,25.719635,4.013998,0.078199,0.067509,32.000000,91.002426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342878,65.999813,105.413430,67.594937,34.863547,45.303797,57.537013,86.550555,37.417722,33.626607,63.857054,188.860233,79.168414,0.609891,189.628086,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.773544,49.054614,198.684016,160.061085,216.317538,214.780841,94.472948,14.224091,192.666904,4.325691,47.155235,49.079728,158.511438,200.213138,156.702943,192.806459,94.652110,186.870015,-0.000448,0.031691,92.556878,63.484660,192.488666,12.742283,67.677820,0.712133,886044.922001,0.888999,9.235703,25.673361,4.006489,0.077629,0.067313,32.000000,91.088888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.364864,65.988977,105.397307,67.594937,34.836904,45.303797,57.537013,86.549025,37.417722,33.626607,63.854038,188.945897,79.161518,0.608840,189.644058,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.708228,49.048018,199.157244,160.029702,216.317779,214.735052,94.320824,14.235650,192.705430,4.341823,47.269741,48.988301,158.527363,200.122927,156.706821,192.727402,94.659090,186.705437,-0.000447,0.031753,92.627743,63.326982,192.521273,12.741001,67.678055,0.709767,885809.434164,0.884280,9.021281,25.732250,3.991760,0.077269,0.067680,32.000000,91.110880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.365806,65.989506,105.373526,67.594937,35.013314,45.303797,57.537013,86.519996,37.417722,33.626607,63.835696,188.641647,79.297761,0.606804,189.431627,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.717108,49.052965,198.460357,160.031383,216.412885,214.703527,94.435844,14.227516,192.702363,4.338047,47.244885,49.108655,158.505296,199.996223,156.728504,192.795216,94.667685,186.701057,-0.000446,0.031713,92.483575,63.445775,192.326974,12.736222,67.706146,0.711653,885665.283967,0.886794,9.082361,25.662534,4.006525,0.078215,0.068167,32.000000,91.104126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.375107,65.977593,105.358911,67.594937,34.807973,45.303797,57.537013,86.546220,37.417722,33.626607,63.828480,188.871687,79.478171,0.607373,189.777142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.562789,49.063409,198.542499,160.041191,216.378167,214.637938,94.488656,14.224947,192.655012,4.342844,47.216819,49.067751,158.517752,200.108636,156.731925,192.751903,94.675242,186.784843,-0.000444,0.031741,92.437243,63.249794,192.325711,12.737706,67.648305,0.709352,885500.576618,0.885420,9.078103,25.652268,3.991792,0.077858,0.067520,32.000000,91.170016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.381354,65.969280,105.352832,67.594937,34.773266,45.303797,57.537013,86.500181,37.417722,33.626607,63.827906,188.977312,79.357629,0.604286,189.914435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.777090,49.056813,198.474110,160.022977,216.366642,214.599467,94.582746,14.222949,192.522101,4.359072,47.258979,48.996068,158.491383,200.043031,156.717581,192.755283,94.659328,186.698939,-0.000443,0.031778,92.414542,63.468816,192.316534,12.733936,67.620844,0.711949,885460.683693,0.887741,9.248693,25.676656,4.005878,0.077781,0.067759,32.000000,91.187638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358546,65.938014,105.318775,67.594937,34.741976,45.303797,57.537013,86.619113,37.417722,33.626607,63.811025,189.165492,79.352053,0.606900,189.683790,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.724842,49.041696,198.469552,160.013731,216.426562,214.595257,94.547833,14.224662,192.615175,4.325243,47.236752,49.088095,158.498129,199.916226,156.726229,192.731408,94.663573,186.573324,-0.000440,0.031765,92.339576,63.031919,192.385305,12.719969,67.600686,0.709190,885026.974404,0.882443,9.019806,25.659819,3.987258,0.077142,0.067764,32.000000,91.117811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355189,65.929635,105.300258,67.594937,34.768659,45.303797,57.537013,86.565744,37.417722,33.626607,63.784027,189.095665,79.159243,0.604345,189.421989,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.537211,49.055439,198.422133,160.018214,216.455161,214.542820,94.349980,14.232939,192.635056,4.291770,47.264691,49.114890,158.513657,199.967396,156.736506,192.701874,94.655493,186.783203,-0.000440,0.031768,91.858186,63.201918,192.329786,12.708083,67.638784,0.710006,885023.371243,0.883745,9.058817,25.607660,3.991356,0.078134,0.067272,32.000000,91.176499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.364819,65.938482,105.291873,67.594937,35.016533,45.303797,57.537013,86.602385,37.417722,33.626607,63.780533,188.699961,78.984482,0.606333,190.136740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.660103,49.053240,198.487032,160.030263,216.505118,214.492463,94.404904,14.228372,192.571488,4.281870,47.112814,49.091806,158.495217,199.960383,156.721045,192.647925,94.629881,186.611641,-0.000440,0.031733,91.888145,63.609334,192.379062,12.702482,67.641651,0.711730,885163.797208,0.889141,9.267301,25.695781,4.005517,0.077423,0.067194,32.000000,91.176287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345346,65.915988,105.261380,67.594937,34.740765,45.303797,57.537013,86.617652,37.417722,33.626607,63.770339,188.809809,79.187196,0.609494,189.658456,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.514413,49.014762,198.503881,160.003363,216.392817,214.419037,94.387746,14.227516,192.562950,4.264971,46.928639,48.909507,158.513363,200.080869,156.699208,192.793912,94.625980,186.644413,-0.000439,0.031760,92.211219,63.372429,192.338232,12.683485,67.652001,0.710127,884865.769079,0.885969,9.137490,25.655970,3.996911,0.078043,0.067720,32.000000,91.163463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330483,65.895626,105.299365,67.594937,34.689466,45.303797,57.537013,86.531471,37.417722,33.626607,63.753802,188.775493,78.989765,0.606590,190.008967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.837321,49.006517,198.453628,159.983469,216.223414,214.411128,94.311659,14.225090,192.519992,4.257212,47.027680,49.065133,158.489828,200.088065,156.706582,192.698262,94.610956,186.647863,-0.000438,0.031739,92.329725,63.220859,192.397970,12.687375,67.657103,0.711592,884688.456559,0.888625,9.250325,25.672372,4.009012,0.077517,0.067772,32.000000,91.126919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328214,65.916278,105.332731,67.594937,34.660147,45.303797,57.537013,86.552134,37.417722,33.626607,63.698280,188.623318,79.206272,0.609454,190.138786,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.721043,49.032901,198.398918,159.985150,216.205154,214.423549,94.548958,14.220666,192.610198,4.257651,47.204057,49.017500,158.512056,199.998180,156.731125,192.694164,94.632051,186.618300,-0.000439,0.031729,92.080953,63.140638,192.245724,12.679173,67.663162,0.707260,884215.450302,0.882891,8.907167,25.688712,3.982028,0.077886,0.067287,32.000000,91.137170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.365544,65.936292,105.429280,67.594937,34.679327,45.303797,57.537013,86.550419,37.417722,33.626607,63.670888,189.097916,79.132831,0.604133,189.741658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.510830,49.039223,198.435168,159.977865,216.230987,214.407390,94.435065,14.220523,192.486987,4.264191,47.022420,49.144546,158.504226,200.009128,156.711573,192.597050,94.618450,186.599548,-0.000437,0.031693,92.096342,63.241286,192.372356,12.650538,67.670554,0.708627,884425.164905,0.883080,9.053960,25.656340,3.990240,0.079055,0.068444,32.000000,91.138088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362316,65.940553,105.421019,67.594937,34.872507,45.303797,57.537013,86.660756,37.417722,33.626607,63.684359,188.870129,79.352346,0.605917,190.062979,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.778874,49.024381,199.175203,160.006726,216.399870,214.362203,94.568634,14.225946,192.442562,4.280301,46.775944,49.030090,158.482434,199.977529,156.690110,192.593672,94.587957,186.671084,-0.000437,0.031715,92.111773,63.396343,192.254593,12.634300,67.687250,0.711260,884547.049258,0.884470,9.112901,25.671986,4.007908,0.078794,0.068208,32.000000,91.158481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353256,65.927275,105.422363,67.594937,34.584442,45.303797,57.537013,86.646435,37.417722,33.626607,63.655346,189.137267,79.368193,0.606269,189.742563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.623274,48.978483,198.362908,160.002803,216.465319,214.316441,94.477872,14.218097,192.506298,4.289971,46.786673,49.006160,158.518248,199.988273,156.709390,192.642213,94.609453,186.693598,-0.000436,0.031749,92.118333,63.168617,192.347577,12.613325,67.656887,0.709414,884243.676689,0.881483,8.985527,25.720567,4.001199,0.078813,0.068839,32.000000,91.175613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.375679,65.930220,105.459141,67.594937,34.884038,45.303797,57.537013,86.488083,37.417722,33.626607,63.592275,188.955744,79.480519,0.605006,189.707984,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.474245,48.966390,199.024571,159.969459,216.522980,214.316381,94.367352,14.230227,192.542454,4.275465,46.922400,48.975731,158.485448,199.905808,156.716163,192.672597,94.584562,186.557015,-0.000436,0.031739,92.082247,63.092209,192.315491,12.595976,67.622521,0.709370,884069.984705,0.885101,9.100952,25.707657,3.997376,0.078239,0.068673,32.000000,91.146975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.368188,65.937699,105.467216,67.594937,34.636119,45.303797,57.537013,86.576358,37.417722,33.626607,63.555970,188.734705,79.338039,0.603843,190.019825,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.510751,49.008166,198.335804,159.964415,216.503094,214.310489,94.490807,14.224804,192.510391,4.265568,47.105196,49.069395,158.463757,199.782958,156.679698,192.505825,94.594005,186.534126,-0.000437,0.031747,91.991524,63.252265,192.200099,12.578529,67.570828,0.713313,884353.627968,0.889072,9.243731,25.680449,4.022791,0.077907,0.067932,32.000000,91.143501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343478,65.929121,105.449853,67.594937,34.797086,45.303797,57.537013,86.549318,37.417722,33.626607,63.565954,188.981615,79.298935,0.607981,189.655073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.604380,49.018060,198.988347,159.970019,216.555768,214.277126,94.462608,14.225233,192.437435,4.261599,47.154561,48.952381,158.482080,199.864117,156.698817,192.560036,94.558330,186.512190,-0.000435,0.031740,92.037584,63.328163,192.088926,12.566517,67.584261,0.711685,884353.318763,0.887263,9.247538,25.662272,4.005914,0.078997,0.067745,32.000000,91.155454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363236,65.925633,105.472372,67.594937,34.530224,45.303797,57.537013,86.631353,37.417722,33.626607,63.557358,188.925217,79.339140,0.606429,189.521595,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.694451,49.022183,198.316144,159.973942,216.528680,214.251539,94.380959,14.226660,192.339329,4.260911,47.100112,48.854072,158.496039,199.874025,156.695816,192.560974,94.552474,186.526513,-0.000435,0.031732,92.046221,63.268822,192.238991,12.558731,67.583215,0.711939,884248.504835,0.885555,9.160144,25.689577,4.011508,0.078182,0.067415,32.000000,91.077505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.354547,65.937329,105.447462,67.594937,34.524632,45.303797,57.537013,86.624619,37.417722,33.626607,63.539937,188.761918,79.174137,0.606458,189.898700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.516206,49.022732,198.176765,159.943120,216.422522,214.236218,94.367308,14.218097,192.353811,4.279356,47.128162,48.932088,158.466614,199.812784,156.697287,192.426267,94.541268,186.602346,-0.000435,0.031706,92.072044,63.299955,192.296834,12.542772,67.568881,0.709002,884044.000945,0.884441,9.070809,25.700898,3.990710,0.077520,0.067024,32.000000,91.084069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.354919,65.916021,105.415274,67.594937,34.547248,45.303797,57.537013,86.562151,37.417722,33.626607,63.521446,188.734617,78.977952,0.605205,190.054876,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.738216,49.021358,198.918162,159.949284,216.442290,214.270596,94.366862,14.221808,192.245404,4.277836,47.187092,48.932875,158.470958,199.749462,156.684272,192.426229,94.551391,186.515784,-0.000435,0.031731,92.020206,63.276058,192.106223,12.531815,67.604545,0.711016,884295.378995,0.888044,9.256431,25.741037,4.002261,0.078571,0.068838,32.000000,91.085326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.354724,65.919995,105.452369,67.594937,34.455566,45.303797,57.537013,86.556027,37.417722,33.626607,63.502684,188.733725,79.317790,0.608304,189.473484,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.513077,49.056263,198.262903,159.920704,216.433970,214.263752,94.332730,14.219524,192.385965,4.292385,47.272079,48.980785,158.480020,199.810949,156.694109,192.416937,94.527856,186.375399,-0.000433,0.031697,92.079177,63.129042,192.175077,12.516342,67.628417,0.709828,884060.137988,0.883785,9.024621,25.697888,3.999302,0.078892,0.068086,32.000000,91.076674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347280,65.920017,105.471346,67.594937,34.737330,45.303797,57.537013,86.660123,37.417722,33.626607,63.484461,188.665460,79.221165,0.605004,189.905702,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.439642,49.046918,198.245499,159.913979,216.323229,214.209197,94.585071,14.228800,192.337547,4.293345,47.188365,48.874243,158.454879,199.769013,156.681751,192.525304,94.528006,186.522124,-0.000434,0.031722,92.138040,63.224570,192.033267,12.503076,67.605789,0.710813,884553.109525,0.888630,9.293216,25.667835,4.004253,0.077851,0.067667,32.000000,91.012039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307988,65.910122,105.462729,67.594937,34.481078,45.303797,57.537013,86.627742,37.417722,33.626607,63.493709,189.170142,78.992553,0.606797,189.930289,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.651340,49.048293,198.260758,159.940598,216.247856,214.046528,94.468167,14.226232,192.414572,4.281123,47.111174,48.879796,158.485160,199.826463,156.689444,192.493888,94.523889,186.568201,-0.000436,0.031714,92.388046,63.365917,192.415590,12.482800,67.631104,0.711742,884415.260976,0.887471,9.360272,25.723692,4.009849,0.078153,0.068620,32.000000,91.096175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297359,65.925706,105.496509,67.594937,34.454913,45.303797,57.537013,86.608978,37.417722,33.626607,63.479312,188.936334,79.305464,0.609144,190.175647,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.534067,49.016961,198.979091,159.953487,216.291741,214.027977,94.435787,14.224091,192.323685,4.267017,46.965311,48.846792,158.459980,199.848950,156.668739,192.527440,94.521364,186.621399,-0.000436,0.031687,92.371458,63.165790,192.157617,12.481972,67.673241,0.708281,883452.515368,0.883695,9.141634,25.745389,3.993060,0.078418,0.067930,32.000000,91.107001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263828,65.900340,105.490030,67.594937,34.448137,45.303797,57.537013,86.688111,37.417722,33.626607,63.433729,188.871574,79.231804,0.604017,190.120887,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.690535,49.017510,198.359283,159.960212,216.242240,214.074259,94.407667,14.225661,192.451429,4.265115,46.872532,48.913824,158.479575,199.825892,156.689888,192.508474,94.530661,186.566977,-0.000436,0.031664,92.387964,63.239563,192.267034,12.473001,67.615778,0.711046,883472.918757,0.886168,9.232092,25.768209,4.017015,0.078790,0.067174,32.000000,91.129292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258439,65.942874,105.502801,67.594937,34.453118,45.303797,57.537013,86.668372,37.417722,33.626607,63.412320,188.815334,79.056309,0.607316,190.028479,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.536584,49.002669,198.410557,159.955169,216.302805,214.088361,94.489749,14.224804,192.494374,4.269364,47.073536,48.848155,158.490045,199.894677,156.707933,192.609480,94.529600,186.538533,-0.000438,0.031688,92.671888,63.158662,192.312515,12.468967,67.612154,0.708225,883395.648420,0.883525,9.070197,25.738151,3.991893,0.078502,0.068385,32.000000,91.116080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276605,65.953628,105.506533,67.594937,34.436838,45.303797,57.537013,86.607371,37.417722,33.626607,63.379085,188.979498,79.174430,0.605735,189.784695,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.682065,48.972711,198.333411,160.003643,216.310816,214.090511,94.452429,14.227944,192.544256,4.251305,46.688991,49.035499,158.481403,199.774354,156.673973,192.564541,94.531044,186.553100,-0.000439,0.031690,92.484823,63.102504,192.063901,12.468012,67.582836,0.710363,883643.418651,0.885827,9.215185,25.728360,4.005334,0.078676,0.067521,32.000000,91.061250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233074,65.939477,105.499195,67.594937,34.406604,45.303797,57.537013,86.718655,37.417722,33.626607,63.310857,188.904858,79.144716,0.606625,189.610856,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.623388,48.903178,199.151714,159.986831,216.389617,214.097232,94.380286,14.231226,192.523677,4.246576,46.425876,49.114477,158.474481,199.889193,156.700263,192.697065,94.542080,186.687954,-0.000438,0.031670,92.351106,63.498166,192.230016,12.474831,67.645690,0.708566,883347.326367,0.883230,9.034180,25.732473,3.992052,0.079111,0.068824,32.000000,91.076786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234164,65.966839,105.486196,67.594937,34.683772,45.303797,57.537013,86.671882,37.417722,33.626607,63.217650,188.760572,79.206272,0.605055,190.011642,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.768349,48.839416,198.463835,159.949565,216.454852,214.062668,94.283071,14.220666,192.569502,4.246648,46.675984,49.063470,158.471604,200.072062,156.684920,192.791789,94.564638,186.729631,-0.000438,0.031651,92.321332,63.636259,192.429114,12.485193,67.686421,0.710617,883228.322178,0.884921,9.025528,25.772877,4.013263,0.077876,0.067703,32.000000,91.090125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235974,65.985753,105.443147,67.594937,34.459254,45.303797,57.537013,86.658361,37.417722,33.626607,63.116276,188.566143,79.048899,0.606899,189.841107,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.701559,48.860853,199.417511,159.923506,216.427392,214.096865,94.526413,14.230227,192.603252,4.250967,46.730082,48.994249,158.490383,200.063683,156.705628,192.812432,94.555214,186.824567,-0.000440,0.031694,92.331635,63.574761,192.476692,12.499343,67.666028,0.706338,882604.544778,0.882666,8.811463,25.766211,3.987752,0.077921,0.067928,32.000000,91.144633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242961,65.990691,105.416305,67.594937,34.735130,45.303797,57.537013,86.581907,37.417722,33.626607,63.080099,189.052827,79.160931,0.604809,189.771044,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.772489,48.866075,199.409779,159.913979,216.406326,214.155470,94.410878,14.227659,192.754969,4.256512,46.953691,49.026442,158.470274,200.098300,156.670371,192.865113,94.582886,186.818897,-0.000438,0.031678,92.217298,63.487900,192.583113,12.506277,67.758254,0.709997,882944.049151,0.881903,8.902108,25.811826,4.012299,0.078110,0.068051,32.000000,91.142053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223724,66.009296,105.341251,67.594937,34.492803,45.303797,57.537013,86.687226,37.417722,33.626607,63.031204,188.821756,79.161004,0.606899,189.722579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.693645,48.956496,198.609174,159.942560,216.489846,214.156046,94.258888,14.229656,192.826427,4.260876,46.976637,49.098613,158.484033,200.289323,156.684161,192.929043,94.593834,186.874111,-0.000436,0.031679,92.364916,63.579090,192.722980,12.522617,67.701440,0.708314,882983.378517,0.881838,8.833834,25.781992,4.006426,0.078509,0.067820,32.000000,91.061947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238459,65.984082,105.312622,67.594937,34.742444,45.303797,57.537013,86.683145,37.417722,33.626607,63.048628,188.517777,79.383601,0.606285,189.806803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.851484,48.965291,199.377670,159.939758,216.382064,214.101987,94.510762,14.227516,192.785225,4.277394,47.059526,49.004208,158.486749,200.247062,156.701231,192.834005,94.615053,186.970078,-0.000437,0.031679,92.427079,63.159250,192.395338,12.531094,67.686403,0.708064,883311.760792,0.885045,9.005957,25.792088,3.996671,0.078825,0.068500,32.000000,91.038717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243939,65.999178,105.288964,67.594937,34.461182,45.303797,57.537013,86.647958,37.417722,33.626607,63.048483,189.021524,79.163058,0.603865,189.971044,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.700314,48.983430,198.626244,159.946202,216.391724,214.093662,94.265717,14.237505,192.816462,4.276113,46.770095,49.048634,158.461389,200.303533,156.689408,193.001920,94.598520,186.996881,-0.000436,0.031688,92.520335,63.249610,192.561307,12.551416,67.672862,0.708029,882796.999153,0.879381,8.851289,25.807430,3.999433,0.077550,0.067548,32.000000,91.024948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232609,65.966527,105.300917,67.594937,34.754769,45.303797,57.537013,86.553996,37.417722,33.626607,63.034194,188.531434,79.508178,0.605383,189.733554,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.789742,48.880641,199.315259,159.950966,216.238687,214.050550,94.246563,14.222521,192.960666,4.269898,46.623722,49.143295,158.449588,200.132305,156.694573,192.978298,94.610084,187.020422,-0.000437,0.031656,92.719956,63.617205,192.620560,12.563800,67.737303,0.708176,883105.865013,0.884658,9.025978,25.834173,3.996479,0.078592,0.067859,32.000000,91.044255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230401,65.930536,105.321111,67.594937,34.733904,45.303797,57.537013,86.639415,37.417722,33.626607,62.948969,188.493125,79.300769,0.602759,189.565026,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.669573,48.867724,198.803102,159.940318,216.148949,214.056424,94.405536,14.229942,193.035913,4.261194,46.795301,49.010857,158.451770,200.326631,156.705066,193.106486,94.600726,186.971688,-0.000436,0.031660,92.701788,63.465354,192.640218,12.586520,67.708075,0.707764,882463.234014,0.882639,8.830533,25.831575,4.003139,0.078781,0.068069,32.000000,91.060366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220358,65.935035,105.334575,67.594937,34.780660,45.303797,57.537013,86.633978,37.417722,33.626607,62.850382,188.811071,79.496586,0.604559,189.375293,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
