OSU 80 Ton Compressor Load Stand
49.755053,48.896032,198.767775,159.936956,216.227795,214.026900,94.457660,14.226089,192.932363,4.263572,46.559640,49.161807,158.453791,200.235197,156.678018,193.014788,94.595101,187.133361,-0.000435,0.031680,92.828790,63.529783,192.738339,12.597731,67.739845,0.708276,882664.611796,0.883514,8.942149,25.822371,4.002513,0.078050,0.067617,32.000000,91.111402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235444,65.902247,105.346150,67.594937,34.502814,45.303797,57.537013,86.593885,37.417722,33.626607,62.813577,188.915319,79.491524,0.603246,189.886583,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.820724,48.849310,198.878419,159.915941,216.334485,213.990995,94.437374,14.227801,192.984577,4.271217,46.963719,49.160758,158.443662,200.333134,156.692409,193.082995,94.602105,187.182740,-0.000435,0.031676,92.919342,63.422701,192.718351,12.612141,67.761067,0.706730,882524.288920,0.881290,8.881850,25.889558,3.994926,0.077636,0.068042,32.000000,91.138275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239639,65.884782,105.386939,67.594937,34.514758,45.303797,57.537013,86.503372,37.417722,33.626607,62.716986,188.874748,79.319111,0.602250,189.572972,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.859461,48.930661,199.717394,159.967497,216.322626,214.014231,94.361479,14.227659,193.049646,4.278118,46.937558,49.179458,158.445047,200.380941,156.678694,193.020921,94.603017,187.138848,-0.000434,0.031692,92.800113,63.514201,192.727835,12.629097,67.696428,0.705742,882121.279302,0.879924,8.767134,25.901350,3.991881,0.077924,0.066953,32.000000,91.105181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251950,65.880061,105.361941,67.594937,34.764845,45.303797,57.537013,86.600297,37.417722,33.626607,62.706434,188.722958,79.488443,0.602904,189.593782,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.867551,48.897956,198.914398,159.977865,216.398453,214.041325,94.491635,14.228372,192.983841,4.254505,46.586595,49.106913,158.465989,200.391277,156.684956,193.062705,94.591706,187.206654,-0.000436,0.031714,92.735797,63.584504,192.808659,12.647327,67.765719,0.708322,882381.955995,0.880168,8.808408,25.883732,4.005607,0.077692,0.067690,32.000000,91.069934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244725,65.847362,105.328451,67.594937,34.527644,45.303797,57.537013,86.521718,37.417722,33.626607,62.661963,188.983270,79.173770,0.603244,189.877928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.791836,48.857280,199.729933,159.972541,216.383237,214.024899,94.397400,14.224091,192.953246,4.265262,46.361588,49.184013,158.489963,200.466423,156.713137,193.091671,94.607961,187.185722,-0.000437,0.031701,92.818300,63.542487,192.754452,12.665365,67.758597,0.705463,882437.994018,0.878828,8.767336,25.920849,3.988854,0.078060,0.068516,32.000000,91.023091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236277,65.864723,105.317817,67.594937,34.502983,45.303797,57.537013,86.567431,37.417722,33.626607,62.573863,188.794800,79.339287,0.603813,189.580604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.726229,48.836393,198.845699,159.963855,216.381615,214.075564,94.405845,14.226802,192.990443,4.249786,46.650895,49.149363,158.459348,200.508766,156.690761,193.189888,94.614157,187.138482,-0.000437,0.031741,92.702314,63.457314,192.864032,12.686366,67.835857,0.708437,882303.044823,0.881024,8.805005,25.896630,4.011299,0.077828,0.067862,32.000000,91.069804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237413,65.851688,105.270545,67.594937,34.548310,45.303797,57.537013,86.543055,37.417722,33.626607,62.474243,188.811690,79.161224,0.605031,189.900706,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.733752,48.852608,199.712127,159.971981,216.524989,214.170170,94.534382,14.227801,193.061720,4.270265,46.738034,49.170829,158.464662,200.382715,156.686647,193.147209,94.597858,187.267951,-0.000434,0.031791,92.852029,63.338900,192.884284,12.715027,67.816492,0.706325,882523.268850,0.882394,8.852077,25.872452,3.998809,0.077536,0.067932,32.000000,91.004036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220864,65.832550,105.222955,67.594937,34.772529,45.303797,57.537013,86.512409,37.417722,33.626607,62.432970,189.068764,79.513461,0.605273,189.788078,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.949145,48.844363,199.832848,159.983189,216.678606,214.284885,94.499409,14.230370,193.203537,4.274173,46.227796,49.280444,158.504001,200.548704,156.691335,193.196552,94.615428,187.300720,-0.000435,0.031786,92.852261,63.875967,192.983932,12.719349,67.914379,0.708991,883017.840479,0.881476,8.860496,25.938022,4.015626,0.078126,0.067471,32.000000,91.008724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232237,65.823967,105.215215,67.594937,34.777009,45.303797,57.537013,86.539005,37.417722,33.626607,62.392656,188.998818,79.358509,0.604693,189.643546,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.801999,48.789397,198.953305,159.977585,216.691576,214.308301,94.441492,14.221665,193.247786,4.262959,46.569700,49.338176,158.476813,200.530376,156.711662,193.361256,94.622812,187.357311,-0.000437,0.031759,92.612880,63.570119,193.110159,12.733323,67.881041,0.705913,883078.112379,0.878026,8.629419,25.932919,4.000726,0.079231,0.067664,32.000000,91.049343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180313,65.796792,105.199001,67.594937,34.566350,45.303797,57.537013,86.483646,37.417722,33.626607,62.268564,188.882983,79.612507,0.604115,189.880092,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.809339,48.869648,198.923244,159.967778,216.614354,214.335225,94.520222,14.225661,193.211903,4.254586,46.848715,49.192405,158.501121,200.560630,156.701664,193.195103,94.599127,187.223858,-0.000437,0.031747,92.356525,63.464830,192.993580,12.727537,67.838994,0.705838,883211.586376,0.881410,8.726601,25.947059,3.994886,0.078695,0.068123,32.000000,91.036895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195049,65.819111,105.192329,67.594937,34.873395,45.303797,57.537013,86.451716,37.417722,33.626607,62.205655,189.040445,79.492845,0.601828,189.669156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.817272,48.922966,199.004546,160.001402,216.652928,214.372400,94.327325,14.223235,193.146554,4.265140,47.018169,49.156679,158.483548,200.553311,156.696513,193.197892,94.607147,187.229267,-0.000436,0.031738,92.357687,63.641115,192.894238,12.732203,67.827419,0.706364,883627.736434,0.880841,8.799254,25.919975,3.993694,0.078911,0.068141,32.000000,91.039280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181092,65.797157,105.141672,67.594937,34.566793,45.303797,57.537013,86.542437,37.417722,33.626607,62.212119,188.654650,79.499448,0.602809,189.550982,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.743010,48.932585,198.973905,160.001121,216.634799,214.326905,94.536492,14.228372,193.105765,4.260589,47.090125,49.347483,158.510886,200.488318,156.688796,193.210852,94.610305,187.222488,-0.000437,0.031727,92.198803,63.521285,192.898886,12.736355,67.812291,0.706836,883885.894860,0.882772,8.844361,25.914015,3.994690,0.077927,0.067496,32.000000,91.101162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147307,65.809903,105.083815,67.594937,34.567913,45.303797,57.537013,86.404934,37.417722,33.626607,62.232801,189.072983,79.342148,0.603059,189.824231,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.823437,48.988377,198.863395,159.985710,216.611281,214.350154,94.565077,14.228515,193.051810,4.267594,47.284050,48.999846,158.475151,200.490255,156.694138,193.129017,94.610620,187.166639,-0.000438,0.031736,92.274710,63.571741,192.821202,12.730604,67.763735,0.707725,883821.394951,0.882117,8.930879,25.908277,4.000038,0.077927,0.067804,32.000000,91.055320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168112,65.813301,105.063400,67.594937,34.577018,45.303797,57.537013,86.368673,37.417722,33.626607,62.254659,189.130153,79.492404,0.604880,189.573287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.792984,49.060386,198.830078,159.963014,216.636067,214.339002,94.389194,14.224091,193.034801,4.268710,47.186309,49.101982,158.466321,200.339536,156.683023,193.143824,94.604272,187.051375,-0.000438,0.031728,91.951088,63.491194,192.757062,12.735474,67.780431,0.707132,883950.786875,0.880502,8.903393,25.886708,3.991362,0.077762,0.068495,32.000000,91.057449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183695,65.823961,105.068684,67.594937,34.799779,45.303797,57.537013,86.413517,37.417722,33.626607,62.299543,188.778387,79.262544,0.602799,189.923129,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.866743,49.062584,198.879288,159.961893,216.628548,214.313304,94.364772,14.226089,193.051836,4.260773,47.042175,49.194132,158.460568,200.360942,156.675747,193.038094,94.609428,187.067248,-0.000440,0.031779,92.015756,63.590225,192.662144,12.744025,67.767972,0.708508,884137.951714,0.882016,8.934712,25.870056,4.004770,0.078723,0.067789,32.000000,91.032257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169063,65.818427,105.035517,67.594937,34.531340,45.303797,57.537013,86.441467,37.417722,33.626607,62.288872,188.729544,79.351906,0.606007,189.421831,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.777638,49.023282,198.850090,159.956570,216.695264,214.353750,94.492470,14.225661,192.893037,4.246936,47.089869,49.049135,158.460627,200.424936,156.682225,192.979971,94.624979,187.061433,-0.000438,0.031826,91.864348,63.241359,192.757327,12.744847,67.802717,0.706625,883943.400851,0.881552,8.932802,25.850062,3.988215,0.077913,0.067392,32.000000,91.038562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185308,65.834339,105.065638,67.594937,34.504238,45.303797,57.537013,86.393330,37.417722,33.626607,62.233083,188.984939,79.214195,0.603470,189.750667,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.816553,49.009265,198.706670,159.974502,216.637644,214.429988,94.501005,14.226089,192.970607,4.249864,47.089020,49.110802,158.486357,200.406119,156.700083,192.987244,94.629412,186.971263,-0.000440,0.031789,91.886470,63.634331,192.681070,12.747040,67.775094,0.707362,884069.524594,0.882181,8.985708,25.832297,3.994768,0.079656,0.067996,32.000000,91.095652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197460,65.823203,105.064042,67.594937,34.749420,45.303797,57.537013,86.414214,37.417722,33.626607,62.190626,189.002010,79.469220,0.605460,189.678401,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.765111,49.009815,199.590363,159.971700,216.629116,214.515547,94.474438,14.224804,192.930752,4.240763,47.267698,49.157761,158.477512,200.423427,156.673849,193.037135,94.629326,187.114936,-0.000441,0.031761,91.916552,63.520821,192.792692,12.737207,67.750825,0.707008,884267.210511,0.881614,8.931405,25.793523,3.988768,0.077897,0.067917,32.000000,91.057505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184402,65.803820,105.026888,67.594937,34.442945,45.303797,57.537013,86.431722,37.417722,33.626607,62.167596,188.948875,79.456968,0.602970,189.865261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.805125,49.043620,198.767362,159.995798,216.786733,214.499794,94.389670,14.226660,192.933587,4.231838,47.143219,49.150033,158.489564,200.336070,156.678376,193.150631,94.637449,187.108629,-0.000444,0.031737,91.888052,63.485105,192.733036,12.737531,67.714332,0.710458,884702.436817,0.883229,8.985215,25.848321,4.010648,0.078488,0.067690,32.000000,91.096839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190620,65.787136,105.036513,67.594937,34.455429,45.303797,57.537013,86.402979,37.417722,33.626607,62.180195,188.779339,79.175311,0.605788,189.807826,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.810457,49.025481,199.695270,160.006445,216.749412,214.556546,94.435552,14.214387,193.047979,4.231348,47.052040,49.158715,158.532666,200.288895,156.706472,193.144714,94.669213,187.047221,-0.000446,0.031742,91.945485,63.256059,192.846395,12.743365,67.769721,0.708252,884638.821516,0.883252,8.977588,25.837796,3.990902,0.078134,0.067883,32.000000,91.082581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209458,65.801068,105.073894,67.594937,34.744093,45.303797,57.537013,86.444119,37.417722,33.626607,62.143465,188.871105,79.362691,0.605729,189.822932,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.834942,48.992775,198.880950,159.985430,216.727696,214.583159,94.373546,14.225661,193.086383,4.230476,47.367736,49.058394,158.517134,200.376008,156.702233,193.157944,94.716486,187.143707,-0.000447,0.031713,91.993452,63.483616,192.820469,12.736575,67.826571,0.710126,884683.779060,0.882906,8.953930,25.782650,4.009103,0.077907,0.067424,32.000000,91.008586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249187,65.779288,105.149323,67.594937,34.490290,45.303797,57.537013,86.416214,37.417722,33.626607,62.084679,188.747092,79.505684,0.606394,189.719864,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.750400,49.050491,198.895912,160.004484,216.830688,214.600932,94.490385,14.228943,193.071687,4.215863,47.271924,48.981919,158.501547,200.340311,156.727012,193.143135,94.713175,187.211306,-0.000447,0.031675,92.026345,63.467295,192.737603,12.740741,67.842276,0.707061,884533.308065,0.882858,8.887027,25.793745,3.990279,0.077678,0.067627,32.000000,91.010119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228291,65.782885,105.142463,67.594937,34.815278,45.303797,57.537013,86.378903,37.417722,33.626607,62.110458,188.980771,79.496219,0.605297,189.815104,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.960800,49.002119,199.730442,160.018494,216.757827,214.578251,94.481932,14.236649,193.126954,4.189278,46.973781,49.124124,158.512842,200.455332,156.678674,193.084346,94.722148,187.119598,-0.000445,0.031653,92.089589,63.554719,192.804373,12.742523,67.786472,0.708283,884853.774992,0.883822,9.041130,25.801152,3.997876,0.078497,0.068424,32.000000,91.017917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244046,65.754519,105.143761,67.594937,34.513245,45.303797,57.537013,86.483287,37.417722,33.626607,62.084833,188.963865,79.698640,0.604450,189.801768,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.707294,49.002119,198.913957,160.018494,216.864088,214.615406,94.437173,14.222521,193.162674,4.166541,46.875756,49.130300,158.537739,200.522262,156.700607,193.273126,94.754671,187.300217,-0.000448,0.031668,92.124445,63.244918,193.094210,12.738608,67.807297,0.708157,884273.164207,0.879553,8.775138,25.757273,3.997743,0.077856,0.067827,32.000000,91.127514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217948,65.778326,105.149211,67.594937,34.524000,45.303797,57.537013,86.389254,37.417722,33.626607,62.015946,188.874347,79.328135,0.602312,189.617897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.768839,48.969688,198.990876,160.040070,216.771132,214.641612,94.372195,14.227516,193.149200,4.158796,47.097719,49.084615,158.523275,200.556288,156.729909,193.145783,94.744931,187.241711,-0.000447,0.031585,92.235765,63.435321,192.929356,12.729358,67.772660,0.707642,884480.609103,0.883148,8.916096,25.790446,3.993797,0.078193,0.067604,32.000000,91.196275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215711,65.757727,105.109292,67.594937,34.523577,45.303797,57.537013,86.380322,37.417722,33.626607,61.957858,188.744391,79.218671,0.605066,189.699801,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.765578,48.979857,199.037794,160.047915,216.674059,214.644780,94.457850,14.228943,193.117940,4.145200,46.806873,49.196824,158.536454,200.578428,156.733678,193.209793,94.755664,187.307781,-0.000446,0.031546,92.304368,63.533944,192.911694,12.741963,67.830502,0.708981,884639.292048,0.884532,8.941227,25.780965,3.998303,0.078508,0.067334,32.000000,91.204219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234785,65.742289,105.109939,67.594937,34.503897,45.303797,57.537013,86.381501,37.417722,33.626607,61.939434,188.915701,79.594972,0.606543,189.696575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.794409,48.956771,199.145077,160.041471,216.749018,214.602031,94.437220,14.234794,193.265001,4.146292,46.890625,49.309072,158.533135,200.581180,156.720157,193.205703,94.743821,187.263843,-0.000446,0.031510,92.575562,63.508104,192.951155,12.743497,67.846729,0.708570,884644.147245,0.883832,8.954773,25.795369,3.999507,0.078303,0.068067,32.000000,91.208520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217441,65.726103,105.108992,67.594937,34.497174,45.303797,57.537013,86.330606,37.417722,33.626607,61.872356,188.874440,79.509646,0.603840,189.836859,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.783558,48.993599,199.106168,160.022697,216.752711,214.613721,94.587819,14.229942,193.205234,4.141651,47.032082,49.230798,158.535228,200.637814,156.723765,193.272561,94.733676,187.302414,-0.000444,0.031536,92.458525,63.364073,192.994598,12.759125,67.834541,0.708115,884408.244280,0.883223,8.901832,25.790496,3.999346,0.077786,0.068438,32.000000,91.252174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204397,65.742600,105.117694,67.594937,34.532679,45.303797,57.537013,86.370223,37.417722,33.626607,61.831797,189.175638,79.632609,0.604244,189.981076,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.880035,49.004318,199.133035,160.028021,216.755832,214.593219,94.235184,14.229514,193.342420,4.125304,47.209815,49.271141,158.523582,200.777321,156.724553,193.339280,94.726630,187.207469,-0.000446,0.031497,92.432607,63.469336,192.997434,12.761563,67.883764,0.708400,884616.925378,0.882170,8.949894,25.815316,3.999436,0.078083,0.067413,32.000000,91.237003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180786,65.726371,105.146598,67.594937,34.553348,45.303797,57.537013,86.283033,37.417722,33.626607,61.850005,188.470368,79.319844,0.603446,189.746221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.891555,49.026030,199.965904,160.045674,216.687399,214.608275,94.549041,14.225233,193.356117,4.131507,47.197952,49.217967,158.542011,200.710085,156.729431,193.397583,94.718162,187.362184,-0.000448,0.031450,92.344563,63.721850,193.126290,12.769150,67.906843,0.706689,884445.369072,0.883510,8.860790,25.786237,3.992239,0.077693,0.067319,32.000000,91.191255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188220,65.741351,105.168117,67.594937,34.856139,45.303797,57.537013,86.323040,37.417722,33.626607,61.844328,189.098082,79.333271,0.604801,189.903499,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.003760,49.061760,199.923470,160.056602,216.749639,214.623670,94.475923,14.220666,193.305461,4.134623,47.100644,49.326457,158.543370,200.848226,156.754580,193.523399,94.740458,187.467642,-0.000446,0.031401,92.287595,63.650961,193.140976,12.783988,67.870457,0.708522,884590.983464,0.880467,8.870592,25.853563,4.008011,0.077671,0.068249,32.000000,91.109595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208385,65.719501,105.196135,67.594937,34.888637,45.303797,57.537013,86.324850,37.417722,33.626607,61.861208,188.951846,79.646256,0.606473,189.802004,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.886983,49.081274,200.030158,160.094710,216.755604,214.651910,94.489800,14.226660,193.362611,4.123353,47.285674,49.063129,158.577449,200.826493,156.755509,193.513095,94.760125,187.494204,-0.000445,0.031389,92.639645,63.580014,193.197386,12.798032,67.896313,0.707507,884500.483205,0.879102,8.790431,25.871366,3.998169,0.078432,0.067603,32.000000,91.147972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253792,65.728868,105.226735,67.594937,34.613398,45.303797,57.537013,86.301448,37.417722,33.626607,61.823834,188.979600,79.490644,0.602901,189.871674,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.962073,49.109858,199.914293,160.100594,216.860268,214.677422,94.416426,14.228087,193.280685,4.134909,47.307340,49.254445,158.576806,200.849612,156.767325,193.414290,94.762605,187.509506,-0.000444,0.031324,93.302591,63.603821,193.030596,12.795565,67.932896,0.709123,884766.164825,0.881425,8.930562,25.861797,4.009666,0.077906,0.067780,32.000000,91.119692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209113,65.718981,105.276209,67.594937,34.932703,45.303797,57.537013,86.276311,37.417722,33.626607,61.851184,188.832851,79.328208,0.605692,190.028086,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.960173,49.110957,199.109593,160.127214,216.871782,214.680729,94.323211,14.233367,193.398410,4.137846,47.111787,49.347929,158.566746,200.725232,156.763283,193.324391,94.771620,187.474466,-0.000446,0.031280,93.621547,63.563198,193.100977,12.818760,67.917156,0.707647,884829.197785,0.880812,8.881563,25.865132,4.001321,0.078462,0.067879,32.000000,91.080565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213798,65.734952,105.264000,67.594937,34.605761,45.303797,57.537013,86.300874,37.417722,33.626607,61.888201,188.646423,79.526447,0.605995,189.723444,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.800798,49.083473,199.086009,160.142905,216.973089,214.674639,94.566848,14.229086,193.239353,4.145428,47.276460,49.122408,158.573441,200.852731,156.768483,193.492867,94.761434,187.413214,-0.000445,0.031305,93.533919,63.540948,193.189370,12.853735,67.872152,0.705795,884811.832795,0.881736,8.884622,25.842798,3.985366,0.077349,0.067566,32.000000,91.107585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215364,65.729019,105.238390,67.594937,34.918256,45.303797,57.537013,86.237901,37.417722,33.626607,61.875700,189.133696,79.661149,0.602763,189.733082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.754624,49.097490,199.006636,160.130856,216.968067,214.750245,94.528570,14.223235,193.333853,4.158499,47.377863,49.068151,158.597305,200.662258,156.788624,193.349951,94.789820,187.313989,-0.000442,0.031312,93.570620,63.516148,193.109608,12.862066,67.846513,0.708136,884984.622737,0.882499,9.021921,25.829697,3.997647,0.078192,0.068436,32.000000,91.112611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266116,65.735420,105.210262,67.594937,34.908863,45.303797,57.537013,86.271535,37.417722,33.626607,61.858822,189.057140,79.509059,0.603340,189.886504,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.777039,49.136243,199.164465,160.130016,216.958249,214.728704,94.476573,14.238076,193.160088,4.167121,47.283856,49.298059,158.585184,200.623931,156.752690,193.432265,94.745495,187.431672,-0.000441,0.031265,93.620019,63.645991,193.034712,12.862350,67.838471,0.709065,885285.722767,0.884113,9.083751,25.763574,3.999762,0.078047,0.068127,32.000000,91.168907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226221,65.707821,105.180392,67.594937,34.597722,45.303797,57.537013,86.257346,37.417722,33.626607,61.887525,188.953146,79.349558,0.605058,189.819156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.936228,49.168125,199.849578,160.114885,216.944579,214.726947,94.343032,14.220666,193.149215,4.169340,47.610606,49.168080,158.588810,200.581078,156.767652,193.297185,94.765884,187.379492,-0.000439,0.031257,93.251641,63.251067,192.926259,12.877527,67.844313,0.709286,885456.376778,0.884165,9.099290,25.852654,4.001131,0.078589,0.068000,32.000000,91.141610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249710,65.707665,105.196164,67.594937,34.584234,45.303797,57.537013,86.187906,37.417722,33.626607,61.904131,188.686063,79.631729,0.606391,189.699486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.978323,49.233539,199.038387,160.110681,216.840191,214.779153,94.450462,14.233224,193.144612,4.185902,47.604364,49.302466,158.568638,200.679260,156.761403,193.319033,94.752282,187.205303,-0.000441,0.031255,93.065373,63.604711,192.907164,12.881527,67.830700,0.709024,885217.733948,0.882352,8.966522,25.812424,4.002096,0.077887,0.067581,32.000000,91.202847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223764,65.723701,105.199056,67.594937,34.572891,45.303797,57.537013,86.264440,37.417722,33.626607,62.000406,188.900924,79.647430,0.604072,189.850312,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.823936,49.246457,199.006563,160.111242,216.730548,214.880851,94.392491,14.225375,193.089530,4.232454,47.460723,49.221520,158.585940,200.438677,156.777990,193.074376,94.757029,187.177212,-0.000441,0.031244,93.000204,63.312460,192.806641,12.883976,67.795072,0.706871,885602.822383,0.880899,8.988465,25.759761,3.982494,0.077812,0.068035,32.000000,91.152150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232446,65.723255,105.266712,67.594937,34.828101,45.303797,57.537013,86.216562,37.417722,33.626607,62.028141,188.784982,79.505684,0.601997,189.778637,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.788741,49.200008,198.950701,160.113203,216.662350,214.841455,94.318915,14.225946,193.035839,4.228867,47.419508,49.019694,158.563668,200.339923,156.758310,193.058975,94.720616,187.127505,-0.000439,0.031250,92.953070,63.353380,192.809986,12.875975,67.780900,0.709483,886267.211972,0.884927,9.160956,25.744322,3.994196,0.079169,0.067940,32.000000,91.101409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202527,65.684000,105.251042,67.594937,34.516223,45.303797,57.537013,86.223304,37.417722,33.626607,62.025380,188.637830,79.539653,0.604981,189.711210,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.809045,49.178295,198.760398,160.109561,216.652557,214.834761,94.594472,14.226089,192.923864,4.227133,47.300493,49.017400,158.595203,200.201599,156.788784,192.986266,94.762942,187.157684,-0.000441,0.031274,92.878738,63.481430,192.716802,12.882492,67.846080,0.709704,886173.036223,0.886035,9.150937,25.761814,3.995897,0.078863,0.067465,32.000000,91.186023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221490,65.733093,105.284910,67.594937,34.478078,45.303797,57.537013,86.228989,37.417722,33.626607,62.038005,189.188944,79.156675,0.604785,189.771831,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.852903,49.111507,198.709688,160.091347,216.552836,214.828515,94.378862,14.224804,192.830074,4.223164,47.077375,49.149802,158.576698,200.328507,156.771370,192.971129,94.726783,187.187742,-0.000443,0.031283,93.048400,63.418561,192.638343,12.881186,67.806467,0.708206,885883.914400,0.882972,9.108205,25.730977,3.990448,0.077904,0.068158,32.000000,91.165094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198623,65.721365,105.251160,67.594937,34.487069,45.303797,57.537013,86.204478,37.417722,33.626607,62.004465,188.757723,79.353153,0.607011,190.031469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.606555,49.130471,199.780027,160.066969,216.470495,214.812251,94.572774,14.225375,192.925112,4.208236,47.371194,49.117885,158.561423,200.386976,156.774938,193.051233,94.697201,187.214757,-0.000442,0.031287,93.018923,63.542955,192.738931,12.879902,67.720787,0.707762,885753.818887,0.883933,8.996038,25.778577,3.985920,0.078341,0.067674,32.000000,91.164942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178068,65.705704,105.245830,67.594937,34.773783,45.303797,57.537013,86.263504,37.417722,33.626607,61.987514,189.145548,79.607665,0.604776,189.925922,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.731268,49.202206,198.786379,160.090787,216.405466,214.803030,94.342683,14.234366,192.925930,4.213223,47.555599,49.239445,158.546622,200.379168,156.760860,193.006278,94.678437,187.082218,-0.000441,0.031299,92.909429,63.445438,192.724916,12.889990,67.696356,0.714529,886226.916479,0.886968,9.270296,25.818438,4.027291,0.078536,0.068542,32.000000,91.154196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188320,65.693907,105.275500,67.594937,34.511426,45.303797,57.537013,86.252949,37.417722,33.626607,62.039275,188.685367,79.372009,0.607837,189.973050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.820712,49.206054,199.614955,160.119088,216.415349,214.826746,94.382750,14.220381,193.063779,4.220808,47.503752,49.158536,158.614676,200.487829,156.786402,193.198460,94.723009,186.969636,-0.000440,0.031371,92.985585,63.370848,192.889752,12.878567,67.786940,0.710776,886276.546835,0.886796,9.212669,25.786753,3.997211,0.078928,0.067618,32.000000,91.079519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197717,65.725875,105.348243,67.594937,34.456430,45.303797,57.537013,86.219924,37.417722,33.626607,62.091021,188.765500,79.483527,0.606220,189.894884,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.834456,49.217323,198.965749,160.126373,216.328548,214.851487,94.435680,14.224519,193.001235,4.195487,47.382854,49.219527,158.595948,200.491967,156.817847,193.290607,94.669194,187.148768,-0.000441,0.031447,92.906244,63.559088,192.809048,12.863545,67.798822,0.710903,886068.022851,0.884759,9.123890,25.699305,4.006666,0.077940,0.068180,32.000000,91.052194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184560,65.697634,105.322947,67.594937,34.474158,45.303797,57.537013,86.149695,37.417722,33.626607,62.112620,188.871360,79.368560,0.606289,189.720690,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.749968,49.226393,198.856358,160.130296,216.333828,214.840586,94.371851,14.230085,193.075444,4.194483,47.559745,49.069153,158.618937,200.481876,156.818611,193.146396,94.708993,187.220936,-0.000445,0.031463,92.974029,63.371894,192.905983,12.849632,67.755099,0.709048,886404.168448,0.884122,9.120938,25.821332,3.992534,0.079918,0.069069,32.000000,91.101883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170880,65.705569,105.373040,67.594937,34.825383,45.303797,57.537013,86.182718,37.417722,33.626607,62.155913,188.743703,79.165406,0.605688,189.524192,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.857718,49.276416,199.806074,160.135060,216.208246,214.804347,94.348078,14.228800,193.084293,4.181123,47.607138,49.080051,158.608477,200.443406,156.794159,193.131421,94.692436,187.285927,-0.000448,0.031477,92.765871,63.337775,192.861461,12.838248,67.795631,0.710276,886351.508894,0.886367,9.217480,25.808998,3.997115,0.077826,0.067712,32.000000,91.046788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155213,65.688566,105.401301,67.594937,34.492674,45.303797,57.537013,86.149293,37.417722,33.626607,62.251666,188.696157,79.481253,0.607902,189.808692,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.900143,49.292358,199.097522,160.138702,216.144353,214.761826,94.449598,14.229656,193.039223,4.174491,47.223752,49.218330,158.604002,200.592678,156.807041,193.254511,94.700789,187.253972,-0.000448,0.031504,92.764553,63.482874,193.044566,12.819403,67.862217,0.710911,886251.353374,0.884437,9.155966,25.850282,4.007525,0.077530,0.068496,32.000000,91.014686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162730,65.706968,105.399994,67.594937,34.501006,45.303797,57.537013,86.156506,37.417722,33.626607,62.302064,188.899196,79.486021,0.606390,189.756725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.869952,49.171148,199.057813,160.149070,216.201384,214.743311,94.462879,14.225233,193.158194,4.165211,47.383873,49.062514,158.615913,200.608478,156.804254,193.298329,94.713706,187.386507,-0.000446,0.031572,92.794706,63.349236,193.067390,12.789405,67.843033,0.707755,886022.321488,0.882516,9.128044,25.829772,3.989919,0.076943,0.067655,32.000000,90.957200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166720,65.719320,105.426305,67.594937,34.523955,45.303797,57.537013,86.194361,37.417722,33.626607,62.218226,188.925758,79.506858,0.604255,189.947047,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.898578,49.203306,199.817351,160.164482,216.271661,214.669968,94.435299,14.219667,193.169136,4.139309,46.980778,49.233843,158.632867,200.566053,156.839745,193.267665,94.762668,187.415059,-0.000447,0.031650,92.936321,63.439560,192.980897,12.782778,67.867717,0.707913,885603.995594,0.882609,9.038046,25.867270,3.991538,0.078508,0.068360,32.000000,90.926607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195348,65.745597,105.476287,67.594937,34.836015,45.303797,57.537013,86.145750,37.417722,33.626607,62.268940,188.870599,79.656601,0.604060,189.855663,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.855282,49.046369,199.102148,160.150471,216.296529,214.688705,94.596308,14.226660,193.341364,4.099524,46.761922,49.285506,158.639460,200.620506,156.845599,193.381082,94.761284,187.465800,-0.000448,0.031729,93.110897,63.483471,193.052174,12.781492,67.865373,0.709065,885150.831098,0.882082,9.040608,25.829165,4.004470,0.078148,0.067558,32.000000,90.927646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200535,65.730377,105.514757,67.594937,34.577167,45.303797,57.537013,86.076618,37.417722,33.626607,62.199315,189.192616,79.302530,0.604126,189.910029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.843045,49.024931,199.863849,160.137301,216.419270,214.697198,94.532244,14.226945,193.281668,4.074193,46.861202,49.287253,158.628624,200.613941,156.831718,193.420808,94.762999,187.353939,-0.000451,0.031764,93.113811,63.658710,192.893543,12.760246,67.917733,0.707524,884861.098995,0.881119,8.928437,25.849840,3.993602,0.078335,0.067932,32.000000,90.967435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213907,65.725887,105.488167,67.594937,34.883764,45.303797,57.537013,86.096107,37.417722,33.626607,62.086812,189.064489,79.661663,0.605483,189.526434,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.880255,49.003219,199.193630,160.109280,216.500324,214.661140,94.536718,14.224947,193.205469,4.086505,46.991691,49.218981,158.622410,200.766719,156.824735,193.298532,94.788772,187.476167,-0.000450,0.031731,93.074820,63.466240,192.971656,12.759697,67.876840,0.709060,884843.552962,0.881939,8.919659,25.805591,4.009864,0.078128,0.068289,32.000000,91.023289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229050,65.708997,105.517222,67.594937,34.603532,45.303797,57.537013,86.061102,37.417722,33.626607,62.036814,189.073436,79.339727,0.604529,189.929895,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.977353,49.040047,199.948992,160.129455,216.618520,214.650070,94.454121,14.226517,193.233516,4.077505,46.901048,49.004508,158.579456,200.694897,156.819817,193.310370,94.815010,187.454394,-0.000448,0.031764,92.955945,63.359832,192.952342,12.782652,67.886360,0.707364,884573.932785,0.883863,8.918965,25.806955,3.997161,0.077744,0.068955,32.000000,91.058959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250610,65.762786,105.559087,67.594937,34.556084,45.303797,57.537013,86.094804,37.417722,33.626607,62.021186,188.908243,79.328135,0.605504,189.847913,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.788788,49.054889,199.138521,160.115165,216.730541,214.670805,94.406069,14.226517,193.182850,4.081753,47.048275,49.062661,158.598475,200.661463,156.793573,193.302547,94.750695,187.414400,-0.000448,0.031787,92.856085,63.457028,192.945815,12.782382,67.857043,0.707777,884284.966038,0.879876,8.795975,25.791777,4.000792,0.078229,0.068680,32.000000,90.939687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227996,65.739217,105.628579,67.594937,34.578032,45.303797,57.537013,86.048059,37.417722,33.626607,62.034513,188.812138,79.326301,0.605692,189.770179,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.926997,49.089794,199.054947,160.127774,216.769265,214.687528,94.551756,14.228515,193.224890,4.084298,47.325473,49.277777,158.606975,200.618610,156.793786,193.390760,94.750436,187.460962,-0.000444,0.031770,92.723222,63.465724,192.907024,12.786486,67.902984,0.708501,884951.284080,0.884153,9.005769,25.840886,3.999666,0.077633,0.068130,32.000000,91.013532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224497,65.747794,105.649435,67.594937,34.615885,45.303797,57.537013,86.086529,37.417722,33.626607,62.048672,189.103512,79.371862,0.606064,189.902043,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.846913,49.207154,199.036345,160.149350,216.833699,214.721610,94.509161,14.231797,193.247131,4.104495,47.546997,49.227780,158.578417,200.861477,156.774603,193.401214,94.720641,187.260194,-0.000445,0.031756,92.513060,63.467862,193.039038,12.786583,67.894979,0.706193,884914.363587,0.880230,8.897728,25.858848,3.986920,0.078003,0.067584,32.000000,91.101029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204664,65.744120,105.627563,67.594937,34.607280,45.303797,57.537013,86.034791,37.417722,33.626607,62.084082,189.018322,79.340240,0.604151,189.790596,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.757259,49.236013,199.060842,160.160839,216.941176,214.698628,94.341583,14.225803,193.019190,4.091063,47.651279,49.114253,158.621280,200.574799,156.817939,193.333614,94.746158,187.294847,-0.000444,0.031692,92.477806,63.308805,192.955218,12.775340,67.867194,0.707613,885617.064811,0.882630,9.097880,25.812287,3.992952,0.078238,0.068147,32.000000,91.108437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243983,65.760711,105.612944,67.594937,34.544848,45.303797,57.537013,86.091605,37.417722,33.626607,62.214852,188.683166,79.364965,0.605536,189.846536,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
