OSU 80 Ton Compressor Load Stand
49.800246,49.240685,199.742368,160.188019,216.835285,214.665543,94.449767,14.220666,193.083186,4.060975,47.386378,49.043490,158.635430,200.543893,156.790214,193.205102,94.698755,187.233392,-0.000444,0.031693,92.596949,63.344179,192.790674,12.772853,67.896998,0.709089,885632.912923,0.885945,9.219546,25.799955,4.000639,0.078448,0.068209,32.000000,91.130874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213520,65.738426,105.560926,67.594937,34.485731,45.303797,57.537013,86.051721,37.417722,33.626607,62.259323,188.899534,79.324026,0.606362,189.943782,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.624487,49.203306,199.681915,160.193343,216.969828,214.654612,94.417607,14.225375,193.124832,4.072873,47.340565,49.222170,158.631028,200.489725,156.830729,193.058404,94.717634,187.129383,-0.000444,0.031637,92.697355,63.546712,192.808273,12.772234,67.865192,0.709876,885636.255719,0.883957,9.179704,25.823976,4.010871,0.079187,0.067548,32.000000,91.154692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232732,65.750651,105.607863,67.594937,34.490592,45.303797,57.537013,85.996014,37.417722,33.626607,62.254590,188.835213,79.315516,0.607615,189.910423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.784844,49.226393,199.644736,160.202590,216.948749,214.638385,94.431032,14.226802,192.966091,4.087636,47.161139,49.150663,158.619783,200.432275,156.786612,192.891638,94.686354,187.066493,-0.000442,0.031707,92.445107,63.340678,192.735300,12.763985,67.844746,0.712168,885667.425121,0.887599,9.324515,25.765511,4.023858,0.077823,0.068144,32.000000,91.066189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229890,65.754049,105.617984,67.594937,34.479536,45.303797,57.537013,86.099847,37.417722,33.626607,62.308779,188.862064,79.353227,0.609357,190.008298,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.798528,49.134044,198.861606,160.132818,217.000669,214.691043,94.533525,14.229799,193.008313,4.090169,47.011824,49.127507,158.664343,200.485994,156.830896,193.011816,94.696661,187.188982,-0.000440,0.031706,92.605714,63.474032,192.679886,12.757001,67.833603,0.710246,885551.630577,0.884289,9.181358,25.772848,4.010151,0.078881,0.068449,32.000000,91.049008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236650,65.784199,105.673975,67.594937,34.497869,45.303797,57.537013,86.011413,37.417722,33.626607,62.267167,189.067050,79.317790,0.607240,189.864907,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.731590,49.109308,198.854413,160.115725,217.102971,214.642507,94.441338,14.225803,193.059232,4.079998,47.151320,49.124486,158.657438,200.357395,156.847761,192.989567,94.692329,187.096999,-0.000442,0.031719,92.771390,63.354708,192.751596,12.762743,67.835334,0.708156,885453.566586,0.883048,9.074841,25.809169,3.993323,0.077919,0.068524,32.000000,91.129684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246053,65.809916,105.713109,67.594937,34.534579,45.303797,57.537013,85.993664,37.417722,33.626607,62.214657,188.882676,79.357262,0.605624,189.897087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.862340,49.095841,198.996866,160.095550,217.090527,214.666981,94.456771,14.226374,192.954712,4.099046,47.385974,49.073402,158.614902,200.434456,156.811547,193.210647,94.699176,187.072105,-0.000447,0.031642,93.169115,63.294347,192.888893,12.782804,67.806648,0.708753,885297.332811,0.884970,9.119436,25.778488,3.998553,0.078314,0.068544,32.000000,91.127248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238204,65.799106,105.706730,67.594937,34.488302,45.303797,57.537013,85.988395,37.417722,33.626607,62.197160,188.913541,79.162691,0.605849,189.902476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.804664,49.147237,198.959101,160.125813,217.110472,214.675707,94.299567,14.226232,193.027790,4.110615,47.335568,49.140021,158.626930,200.551252,156.844366,193.235114,94.709249,187.096285,-0.000446,0.031610,93.672644,63.433383,192.912246,12.788556,67.810182,0.707811,885139.088905,0.882315,8.970610,25.762163,3.990925,0.077969,0.068024,32.000000,91.121574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259746,65.775307,105.714690,67.594937,34.484152,45.303797,57.537013,86.036027,37.417722,33.626607,62.222532,188.599134,79.324173,0.606274,189.765065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.718423,49.079625,198.900439,160.152713,217.078230,214.665690,94.366200,14.233224,192.993432,4.144477,46.841363,49.181450,158.645794,200.498226,156.838732,193.059897,94.703007,187.211179,-0.000445,0.031566,94.042488,63.450994,192.907164,12.792105,67.770857,0.708555,885362.793596,0.885087,9.081682,25.761296,3.994789,0.078147,0.067514,32.000000,91.082509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262682,65.773254,105.711709,67.594937,34.465935,45.303797,57.537013,86.015800,37.417722,33.626607,62.257348,188.732399,79.174797,0.605707,189.777771,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.981000,49.038673,198.971426,160.141504,217.077942,214.657489,94.442366,14.228229,193.066234,4.131817,47.033942,49.124313,158.657641,200.533189,156.840036,193.206146,94.698759,187.167986,-0.000446,0.031555,94.497181,63.512485,192.851101,12.803478,67.803186,0.709724,885289.600929,0.885958,9.103398,25.811272,4.000538,0.078505,0.068602,32.000000,91.100916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245862,65.763851,105.670869,67.594937,34.467934,45.303797,57.537013,85.967523,37.417722,33.626607,62.133079,188.884732,79.350879,0.607499,189.837370,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.802366,49.050217,199.122470,160.109561,217.061751,214.597265,94.461900,14.227801,193.088851,4.112094,46.976491,49.140129,158.620149,200.611862,156.838325,193.290141,94.668284,187.322474,-0.000445,0.031565,94.602415,63.274864,192.909736,12.784671,67.835532,0.706125,884768.817393,0.879941,8.790836,25.799082,3.980941,0.078786,0.067537,32.000000,91.160194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258086,65.741109,105.667050,67.594937,34.469538,45.303797,57.537013,85.942930,37.417722,33.626607,62.118304,188.923800,79.334224,0.603365,189.714396,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.923746,49.065608,199.075917,160.102836,217.032614,214.578053,94.404602,14.227230,193.212492,4.107804,47.081456,49.062562,158.639416,200.660545,156.820637,193.287288,94.675837,187.253505,-0.000447,0.031582,94.949507,63.675331,193.139546,12.775329,67.852805,0.708262,884945.089562,0.883048,8.987041,25.888337,3.998253,0.077501,0.067482,32.000000,91.060080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234088,65.728242,105.624722,67.594937,34.517330,45.303797,57.537013,85.940670,37.417722,33.626607,62.104407,188.809205,79.335398,0.605606,189.878794,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.853163,49.086771,199.673752,160.132538,217.011732,214.546710,94.464995,14.226802,193.153063,4.099628,47.097622,49.144978,158.622743,200.691105,156.856404,193.413658,94.690414,187.313476,-0.000451,0.031582,94.741107,63.482470,193.051828,12.780667,67.854608,0.706399,884696.755807,0.881156,8.876902,25.854548,3.987600,0.078118,0.068070,32.000000,91.144361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243106,65.733555,105.586544,67.594937,34.744585,45.303797,57.537013,85.933885,37.417722,33.626607,62.088590,188.929990,79.616615,0.604159,189.942759,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.882648,49.061210,199.163262,160.132257,216.922556,214.570507,94.509585,14.224947,193.133066,4.099774,46.860603,49.148808,158.624175,200.626948,156.826504,193.328031,94.667689,187.230327,-0.000453,0.031586,94.904528,63.691834,192.999883,12.775115,67.918977,0.708762,884695.112420,0.881683,8.971031,25.862786,4.005237,0.077902,0.067363,32.000000,91.153119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212740,65.735974,105.557318,67.594937,34.444894,45.303797,57.537013,85.907754,37.417722,33.626607,62.076205,189.019170,79.486902,0.607268,189.641383,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.893748,49.018335,199.901451,160.139263,216.856425,214.595673,94.421504,14.226802,193.239848,4.117078,47.133279,49.112652,158.618151,200.731063,156.839721,193.434519,94.661453,187.330779,-0.000455,0.031615,94.914362,63.486718,193.110891,12.773834,67.905166,0.706416,884746.488061,0.880941,8.914981,25.853876,3.992636,0.078196,0.067897,32.000000,91.154144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193661,65.699694,105.488214,67.594937,34.535893,45.303797,57.537013,85.924664,37.417722,33.626607,62.008056,188.843007,79.639873,0.603609,189.782885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.930659,49.081274,199.001849,160.152993,216.813909,214.620933,94.450666,14.221522,193.187335,4.129559,47.227392,49.121180,158.648745,200.729208,156.839048,193.412452,94.660712,187.327132,-0.000455,0.031586,95.046300,63.571446,192.977205,12.776418,67.875686,0.708292,884743.128734,0.881542,8.860630,25.898327,4.006543,0.078615,0.068754,32.000000,91.142064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199145,65.703955,105.438877,67.594937,34.539704,45.303797,57.537013,85.920216,37.417722,33.626607,62.047461,188.901331,79.381693,0.603927,189.833593,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.879885,49.119202,199.104812,160.179052,216.757244,214.621053,94.497867,14.222807,193.271972,4.126279,47.292244,49.237632,158.640314,200.588274,156.846076,193.265263,94.651481,187.273241,-0.000456,0.031642,94.587707,63.475371,193.002147,12.787127,67.939189,0.706057,884970.090764,0.880806,8.885426,25.897681,3.985564,0.077642,0.068234,32.000000,91.145750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184881,65.687947,105.453659,67.594937,34.781528,45.303797,57.537013,85.813550,37.417722,33.626607,62.074088,188.995734,79.516396,0.603718,189.937449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.834076,49.101887,199.861502,160.175970,216.810961,214.611205,94.359516,14.225090,193.184692,4.117247,47.061815,49.288484,158.661601,200.669006,156.853065,193.370223,94.662388,187.361552,-0.000455,0.031535,93.824677,63.515062,192.994641,12.802692,67.884845,0.706388,885188.716139,0.881456,8.975830,25.886411,3.991685,0.078677,0.067732,32.000000,91.125123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201688,65.716104,105.464437,67.594937,34.756991,45.303797,57.537013,85.865894,37.417722,33.626607,62.089146,188.719033,79.345083,0.603542,189.578007,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.920350,49.061760,199.151920,160.154954,216.884520,214.573239,94.416627,14.222949,193.295977,4.118351,47.122063,49.149571,158.643750,200.702094,156.838194,193.380305,94.644328,187.235185,-0.000455,0.031521,93.567050,63.463262,193.026438,12.809654,67.900929,0.709392,885126.093382,0.883567,9.005894,25.909096,4.010539,0.077713,0.068560,32.000000,91.122777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197792,65.706766,105.488821,67.594937,34.518269,45.303797,57.537013,85.848841,37.417722,33.626607,62.010653,188.833253,79.337453,0.606931,189.800824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.893414,49.104910,199.777744,160.150751,216.960492,214.633826,94.489607,14.223092,193.303311,4.122493,47.320863,49.250588,158.653891,200.735997,156.845715,193.361869,94.649694,187.307807,-0.000454,0.031508,93.637029,63.562888,193.042733,12.804073,67.903904,0.706109,884798.660725,0.881081,8.876562,25.879086,3.989394,0.079013,0.068166,32.000000,91.135453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205226,65.725084,105.536351,67.594937,34.523433,45.303797,57.537013,85.834055,37.417722,33.626607,62.012813,188.979214,79.665698,0.604323,189.852791,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.800751,49.163178,199.907779,160.161399,216.788400,214.666755,94.404051,14.223663,193.295383,4.116547,47.414148,49.017573,158.639167,200.791041,156.853610,193.411333,94.655846,187.428523,-0.000450,0.031547,93.347242,63.371026,193.068430,12.802940,67.877868,0.708315,885189.076312,0.881285,8.947552,25.901349,4.004090,0.078022,0.068018,32.000000,91.114099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214317,65.723796,105.595410,67.594937,34.780542,45.303797,57.537013,85.814696,37.417722,33.626607,62.091055,188.808102,79.516469,0.603740,189.648778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.743473,49.166751,199.846371,160.167844,216.810407,214.690917,94.468223,14.226802,193.296725,4.103438,47.418024,49.157810,158.627067,200.740686,156.833555,193.417080,94.632926,187.419909,-0.000451,0.031519,93.280639,63.592735,193.117581,12.795907,67.876497,0.710329,885603.589025,0.884188,9.101673,25.941107,4.014152,0.078070,0.068008,32.000000,91.119830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205140,65.673280,105.613396,67.594937,34.781387,45.303797,57.537013,85.771709,37.417722,33.626607,62.108866,188.936447,79.667386,0.606360,189.886701,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.889301,49.205505,199.213546,160.193063,216.768204,214.708670,94.530326,14.229371,193.280498,4.078049,47.495809,49.201638,158.681434,200.831651,156.858597,193.372874,94.690854,187.404684,-0.000450,0.031547,93.097359,63.573251,193.066960,12.785562,67.939676,0.711001,885891.870949,0.884826,9.164566,25.960750,4.017540,0.078278,0.069490,32.000000,91.110388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240953,65.715125,105.682577,67.594937,34.784998,45.303797,57.537013,85.795115,37.417722,33.626607,62.155696,189.060652,79.540387,0.605771,189.634420,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.689418,49.203031,199.688936,160.203431,216.728748,214.740982,94.485501,14.222807,193.151682,4.103904,47.468459,49.198322,158.668991,200.552394,156.840463,193.137325,94.663203,187.214801,-0.000453,0.031539,92.956521,63.514413,193.021563,12.782957,67.846639,0.707018,885622.286158,0.881542,9.052397,25.897033,3.993112,0.078967,0.068232,32.000000,91.218249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177883,65.694257,105.742087,67.594937,34.766716,45.303797,57.537013,85.757533,37.417722,33.626607,62.198469,188.971003,79.342148,0.603902,189.776001,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.876957,49.197259,199.594363,160.217161,216.779227,214.789124,94.388619,14.227944,193.150936,4.080089,46.860033,49.104048,158.667157,200.495229,156.838247,193.180762,94.637715,187.312332,-0.000451,0.031498,92.905409,63.471197,192.884916,12.787376,67.816150,0.711846,886150.973664,0.886030,9.256875,25.852454,4.018742,0.077926,0.067524,32.000000,91.223828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170055,65.694729,105.749169,67.594937,34.728172,45.303797,57.537013,85.804862,37.417722,33.626607,62.209199,188.777237,79.553740,0.608710,189.695985,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.852380,49.066982,198.916210,160.153553,216.810159,214.843034,94.531925,14.222807,193.028124,4.102978,47.039029,49.178667,158.626245,200.536574,156.834619,193.126894,94.614095,187.377878,-0.000450,0.031564,93.181555,63.425711,192.737178,12.771294,67.897250,0.709688,886161.505121,0.883419,9.056914,25.915049,4.001735,0.078587,0.068817,32.000000,91.193633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171877,65.722419,105.748538,67.594937,34.517325,45.303797,57.537013,85.779592,37.417722,33.626607,62.080772,189.063851,79.514635,0.604979,189.967464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.769799,49.132945,198.776908,160.116846,216.784019,214.874286,94.423070,14.227230,193.016531,4.083483,47.555169,49.116979,158.634031,200.425201,156.807689,193.053903,94.581666,187.084551,-0.000448,0.031543,92.710118,63.280174,192.881918,12.773468,67.768423,0.707306,886154.216291,0.882461,8.952053,25.963599,3.990105,0.077998,0.067858,32.000000,91.144472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226084,65.754811,105.753943,67.594937,34.475082,45.303797,57.537013,85.878886,37.417722,33.626607,62.134917,188.846140,79.211334,0.603966,189.652555,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.671168,49.185166,198.764141,160.179333,216.845072,214.867592,94.445569,14.227373,192.826759,4.062750,47.295896,49.056533,158.658726,200.268937,156.830929,193.041986,94.576738,187.128116,-0.000448,0.031540,92.555295,63.268719,192.832624,12.755453,67.767738,0.709586,886711.682654,0.885401,9.103488,25.884412,3.993926,0.078595,0.068430,32.000000,91.160172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218433,65.771307,105.819169,67.594937,34.486043,45.303797,57.537013,85.793791,37.417722,33.626607,62.199469,188.891139,79.352199,0.607079,189.742484,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.861962,49.153283,199.365601,160.179333,217.003696,214.885297,94.429072,14.227373,192.849804,4.077485,47.035449,49.080736,158.690049,200.397781,156.856661,193.018028,94.558674,187.095631,-0.000447,0.031503,92.756725,63.545116,192.666202,12.746808,67.784254,0.710907,886997.968145,0.887245,9.257939,25.905925,4.001600,0.078529,0.068294,32.000000,91.178877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227625,65.765117,105.865046,67.594937,34.398038,45.303797,57.537013,85.832509,37.417722,33.626607,62.183041,188.858143,79.527694,0.607123,189.772028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.784164,49.132395,198.722284,160.147669,217.077284,214.842456,94.484530,14.226089,192.927623,4.086587,47.225619,49.114051,158.642502,200.274991,156.828260,193.061237,94.550161,187.010930,-0.000446,0.031451,92.792041,63.243421,192.601938,12.717976,67.761968,0.710907,886997.968145,0.887245,9.257939,25.905925,4.001600,0.078597,0.068145,32.000000,91.178831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222138,65.758350,105.827965,67.594937,34.630519,45.303797,57.537013,85.781934,37.417722,33.626607,62.169660,188.969061,79.342221,0.607123,189.819589,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.861851,49.104086,198.713866,160.137021,217.203220,214.849532,94.386558,14.229228,192.985678,4.104418,47.375911,49.181678,158.641110,200.393275,156.839702,192.973271,94.550093,186.968526,-0.000450,0.031475,92.820503,63.513647,192.778515,12.718351,67.755495,0.709229,886683.552077,0.884408,9.088064,25.887882,3.991677,0.077169,0.068354,32.000000,91.139491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223924,65.801014,105.824314,67.594937,34.389822,45.303797,57.537013,85.818651,37.417722,33.626607,62.144244,188.773117,79.187270,0.605714,189.717818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.715174,49.180768,198.772890,160.163080,217.054519,214.785340,94.636754,14.227516,192.879856,4.078707,47.427218,49.124899,158.665886,200.375090,156.847544,193.048484,94.544104,187.069002,-0.000448,0.031478,93.061218,63.703387,192.815635,12.708960,67.768838,0.708247,886516.827200,0.883753,8.979361,25.871799,3.985289,0.078739,0.068196,32.000000,91.171131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207237,65.821354,105.808841,67.594937,34.374343,45.303797,57.537013,85.773747,37.417722,33.626607,62.237900,189.273508,79.492698,0.606002,190.011878,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.789956,49.152184,198.824091,160.125813,216.919120,214.719771,94.343661,14.228800,192.927066,4.069473,47.184737,49.179138,158.667465,200.313910,156.851392,192.967791,94.541085,187.064573,-0.000450,0.031452,93.158230,63.429091,192.674155,12.706241,67.787698,0.710080,886711.493189,0.884232,9.207911,25.916053,3.998234,0.078466,0.068032,32.000000,91.216680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177032,65.807672,105.842497,67.594937,34.387029,45.303797,57.537013,85.787338,37.417722,33.626607,62.232895,188.687322,79.354254,0.605355,189.837291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.740939,49.154108,198.636875,160.082381,216.978758,214.705918,94.446735,14.234366,192.829012,4.041517,47.392079,49.050368,158.610100,200.263371,156.838448,192.979712,94.543309,187.038470,-0.000450,0.031366,92.866380,63.561093,192.789363,12.696053,67.761824,0.708786,886262.375638,0.885158,9.101855,25.917386,3.993257,0.077792,0.068348,32.000000,91.178429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177328,65.799212,105.832349,67.594937,34.356379,45.303797,57.537013,85.738296,37.417722,33.626607,62.223522,188.893470,79.515955,0.605474,189.816087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.720012,49.144213,198.711985,160.091347,216.982716,214.719153,94.579802,14.224519,192.895000,4.037282,47.080666,49.270857,158.607975,200.252872,156.806114,192.896362,94.539612,186.981610,-0.000447,0.031342,92.330954,63.558271,192.738564,12.708160,67.785786,0.709159,886272.448728,0.885108,9.154548,25.905222,3.993428,0.077915,0.067554,32.000000,91.194554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170838,65.783514,105.759401,67.594937,34.314859,45.303797,57.537013,85.733734,37.417722,33.626607,62.228505,189.159603,79.440607,0.604330,189.887606,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.703750,49.072204,198.789359,160.104237,216.874677,214.672815,94.475723,14.216813,192.841205,4.053609,46.989679,49.066115,158.625414,200.256745,156.810756,192.970145,94.553424,186.877102,-0.000444,0.031397,92.459701,63.562000,192.810479,12.712996,67.822244,0.709382,886344.264001,0.884306,9.166342,25.887264,3.996620,0.077916,0.068090,32.000000,91.188584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218254,65.837849,105.673472,67.594937,34.295516,45.303797,57.537013,85.769156,37.417722,33.626607,62.150933,188.951445,79.373549,0.605308,189.862232,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.821266,49.079075,199.286434,160.120489,216.787381,214.602100,94.577474,14.229228,193.047620,4.072239,47.161979,49.061799,158.605875,200.243555,156.809673,193.015482,94.537568,187.071367,-0.000444,0.031419,92.988823,63.421678,192.464598,12.701884,67.810560,0.709095,885915.946659,0.885232,9.111189,25.833638,3.999484,0.078363,0.068265,32.000000,91.163758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204204,65.832066,105.566989,67.594937,34.534754,45.303797,57.537013,85.755912,37.417722,33.626607,62.095729,189.154948,79.536792,0.605900,189.925765,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.682923,49.104636,199.374842,160.123851,216.641071,214.398046,94.374737,14.219524,193.004085,4.061399,47.349534,49.026267,158.598430,200.364979,156.818068,193.145777,94.525786,187.039136,-0.000441,0.031363,93.136564,63.276715,192.715132,12.715152,67.839355,0.709095,885915.946659,0.885232,9.111189,25.833638,3.999484,0.077496,0.068077,32.000000,91.157597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215087,65.784624,105.533839,67.594937,34.308486,45.303797,57.537013,85.687319,37.417722,33.626607,62.146873,188.749475,79.357188,0.605900,189.867346,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.745447,49.107934,198.646671,160.137581,216.748267,214.275952,94.479515,14.226089,193.012447,4.046026,47.079921,49.018862,158.644220,200.424222,156.837533,193.043472,94.565112,187.128953,-0.000439,0.031398,93.139186,63.508220,192.889097,12.710304,67.809785,0.709849,885021.494401,0.885537,9.165215,25.922999,4.012945,0.078142,0.068058,32.000000,91.178863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243941,65.759418,105.564325,67.594937,34.312630,45.303797,57.537013,85.720278,37.417722,33.626607,62.141871,188.959030,79.401576,0.606822,189.939651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.707809,49.062584,199.327725,160.134499,216.708750,214.217693,94.419131,14.213103,192.914310,4.033731,47.199698,49.095217,158.646615,200.329200,156.822188,193.070252,94.556536,187.066832,-0.000437,0.031347,93.286479,63.581159,192.712300,12.716566,67.792115,0.707060,884269.475142,0.884245,9.099415,25.919446,3.993014,0.076924,0.067658,32.000000,91.261744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239941,65.724118,105.614010,67.594937,34.295505,45.303797,57.537013,85.721072,37.417722,33.626607,62.086077,188.838262,79.293065,0.603834,189.895238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.837053,49.109858,199.202783,160.145427,216.558264,214.145996,94.486483,14.226232,192.967971,4.017278,47.082303,49.098274,158.630551,200.429584,156.837802,193.149062,94.563346,187.177252,-0.000438,0.031396,93.845691,63.475529,192.776661,12.737530,67.837245,0.709210,883998.783190,0.883780,9.097361,25.902796,4.009988,0.077736,0.068212,32.000000,91.308657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261245,65.705082,105.663757,67.594937,34.296224,45.303797,57.537013,85.763416,37.417722,33.626607,62.119761,188.972967,79.465038,0.606344,189.931784,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.724399,49.083747,199.400437,160.147109,216.450711,214.159034,94.463452,14.223235,192.990471,3.968178,47.160921,49.024942,158.649301,200.482528,156.855461,193.005414,94.533335,187.088064,-0.000436,0.031398,93.523981,63.323062,192.757185,12.753673,67.839391,0.706479,883755.919423,0.882114,9.102838,25.863857,3.996403,0.077803,0.067360,32.000000,91.254241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259077,65.690807,105.628933,67.594937,34.464964,45.303797,57.537013,85.671484,37.417722,33.626607,62.092406,188.926905,79.482940,0.603381,189.843861,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.745374,49.079625,198.621689,160.145988,216.308857,214.179347,94.638595,14.226802,193.006950,3.982018,47.090616,48.909930,158.622631,200.497513,156.826844,193.106606,94.534968,187.160519,-0.000433,0.031387,93.037253,63.433954,192.923259,12.749037,67.880933,0.708547,883886.179925,0.882849,9.101329,25.934080,4.010113,0.078064,0.067689,32.000000,91.257094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256671,65.657941,105.571990,67.594937,34.319889,45.303797,57.537013,85.739612,37.417722,33.626607,62.077678,189.277189,79.333491,0.604751,189.918880,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.722399,49.068631,198.831738,160.148510,216.197022,214.182191,94.474576,14.228087,193.100086,3.979710,47.072999,48.997632,158.630358,200.422958,156.818732,193.241533,94.544008,187.085407,-0.000431,0.031394,92.623151,63.204090,192.819142,12.752977,67.887929,0.705916,883922.903125,0.880876,9.075471,25.960031,3.992767,0.078002,0.068528,32.000000,91.221639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268084,65.635632,105.568970,67.594937,34.411185,45.303797,57.537013,85.694506,37.417722,33.626607,62.055866,188.949151,79.386095,0.604011,190.056370,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.823146,49.031252,199.315019,160.136461,216.262404,214.197609,94.383738,14.217241,193.015530,3.995512,47.030227,49.152472,158.633388,200.499857,156.841401,193.132411,94.540398,187.214948,-0.000428,0.031416,92.655323,63.113364,192.857408,12.751826,67.861514,0.706655,883898.122220,0.882842,9.088284,25.922396,3.998836,0.077457,0.067783,32.000000,91.195344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247362,65.651083,105.613205,67.594937,34.450954,45.303797,57.537013,85.721433,37.417722,33.626607,61.994799,188.767477,79.210894,0.604304,190.033869,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.755147,49.021358,198.978388,160.137301,216.437910,214.117336,94.496354,14.225233,193.052287,3.997657,47.129521,49.100199,158.640837,200.459899,156.853019,193.153278,94.584092,187.219512,-0.000427,0.031485,92.645421,63.384194,192.843862,12.749527,67.855330,0.706860,883728.397619,0.881678,8.946570,25.975314,4.000450,0.077407,0.067391,32.000000,91.207636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265935,65.709380,105.688631,67.594937,34.251873,45.303797,57.537013,85.670554,37.417722,33.626607,61.953021,188.992708,79.680592,0.605580,189.864868,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.825707,49.057362,199.160305,160.160839,216.330160,214.145216,94.477715,14.230227,193.004328,4.030705,47.377761,48.952178,158.656036,200.524260,156.871649,193.051685,94.565967,187.147131,-0.000430,0.031507,92.628159,63.431335,192.842983,12.752141,67.819720,0.706639,883292.448909,0.881609,9.007080,25.933358,3.999152,0.077459,0.067393,32.000000,91.187414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300923,65.762908,105.693829,67.594937,34.275970,45.303797,57.537013,85.628617,37.417722,33.626607,61.942256,188.955429,79.524319,0.601768,189.912665,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.875642,49.076876,199.068922,160.176250,216.364329,214.154759,94.481923,14.224662,193.036189,3.971210,47.143004,49.149984,158.650422,200.525871,156.872063,193.203068,94.596521,187.127526,-0.000429,0.031487,93.483311,63.506467,192.972350,12.741573,67.884088,0.706750,883475.531044,0.880600,8.970029,25.923934,3.997140,0.077459,0.067346,32.000000,91.273552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331657,65.776293,105.703698,67.594937,34.253176,45.303797,57.537013,85.641370,37.417722,33.626607,61.945907,188.963846,79.689029,0.602729,189.849644,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.779570,49.035925,199.406426,160.153553,216.381137,214.109491,94.464097,14.230085,193.138204,3.937234,47.017393,49.200890,158.636521,200.667803,156.868324,193.321434,94.611650,187.111238,-0.000430,0.031522,93.176709,63.470724,192.896683,12.746369,67.877940,0.705292,883371.365347,0.879668,8.937890,25.885918,3.991305,0.078076,0.067756,32.000000,91.321934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.312617,65.775499,105.630218,67.594937,34.402861,45.303797,57.537013,85.673888,37.417722,33.626607,61.891684,188.928194,79.351759,0.600812,189.979109,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.811564,49.081274,198.985427,160.175129,216.351994,214.208662,94.648793,14.227230,193.155943,3.925330,47.351851,49.234746,158.642047,200.632167,156.867444,193.255671,94.640487,187.222326,-0.000429,0.031579,93.056817,63.379331,192.990582,12.747655,67.874694,0.707192,883149.665666,0.881433,8.996351,25.864589,4.005788,0.077556,0.067817,32.000000,91.302716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300036,65.763267,105.643571,67.594937,34.349864,45.303797,57.537013,85.690033,37.417722,33.626607,61.841998,189.297586,79.494752,0.604936,189.942877,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.875997,49.068356,199.032957,160.167284,216.312359,214.276235,94.495518,14.233081,193.177647,3.947205,47.205116,49.225653,158.629714,200.627743,156.878491,193.210020,94.632253,187.342609,-0.000430,0.031645,92.581697,63.451014,192.999533,12.748700,67.867735,0.706088,883341.558351,0.881971,8.962581,25.875643,3.995141,0.077700,0.068449,32.000000,91.321165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269449,65.773802,105.639021,67.594937,34.416721,45.303797,57.537013,85.557103,37.417722,33.626607,61.892245,188.991035,79.347651,0.604277,189.755623,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.860242,49.052965,198.925154,160.147669,216.341022,214.320263,94.372013,14.228800,193.220109,3.934986,47.139387,49.043990,158.678385,200.669128,156.867999,193.209162,94.632996,187.320861,-0.000430,0.031764,92.433712,63.296283,192.962293,12.768622,67.871557,0.705747,883710.117350,0.880012,8.929003,25.932028,3.990556,0.078533,0.068062,32.000000,91.328792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297327,65.791404,105.649713,67.594937,34.331595,45.303797,57.537013,85.581890,37.417722,33.626607,61.831066,188.744025,79.498200,0.603641,189.802752,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.775569,49.057912,199.340902,160.144026,216.370165,214.420082,94.612206,14.224804,193.286882,3.932078,47.195686,49.390047,158.652378,200.645072,156.874401,193.368959,94.655532,187.369265,-0.000427,0.031815,92.404726,63.487660,192.977714,12.767309,67.895033,0.705743,883867.436814,0.881616,8.929905,25.923012,3.989655,0.077288,0.067671,32.000000,91.308915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290257,65.819326,105.695476,67.594937,34.272665,45.303797,57.537013,85.546238,37.417722,33.626607,61.814697,189.224411,79.365919,0.602528,189.884892,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.832373,49.089519,199.050811,160.134499,216.307915,214.407968,94.523970,14.227944,193.287406,3.949352,47.446428,49.133774,158.638145,200.661422,156.841260,193.373892,94.653114,187.421704,-0.000431,0.031832,92.303817,63.645007,193.094248,12.768180,67.919860,0.707973,884329.318060,0.881463,9.022482,25.918886,4.004794,0.078415,0.069481,32.000000,91.289082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277074,65.796481,105.778320,67.594937,34.388706,45.303797,57.537013,85.565266,37.417722,33.626607,61.828597,189.047940,79.661223,0.605648,189.830289,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.852245,49.106560,198.970089,160.166443,216.373909,214.508648,94.360648,14.229228,193.312226,3.950883,47.250291,49.260947,158.660455,200.719137,156.843233,193.399623,94.684522,187.406337,-0.000434,0.031849,92.183958,63.685497,193.125554,12.774724,67.889209,0.706286,884295.761034,0.881197,8.995288,25.941244,3.994408,0.078863,0.067947,32.000000,91.316569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309936,65.799494,105.867487,67.594937,34.420633,45.303797,57.537013,85.559654,37.417722,33.626607,61.884118,188.721295,79.535618,0.602186,189.889219,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.780008,49.132120,199.480772,160.179893,216.332845,214.432075,94.368098,14.225375,193.358548,3.973097,47.432458,49.081987,158.661369,200.618243,156.867178,193.367737,94.684969,187.306662,-0.000436,0.031849,92.066578,63.587878,193.030985,12.778199,67.871954,0.706515,884600.220405,0.882788,8.991771,25.903993,3.991196,0.077352,0.068045,32.000000,91.331590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.301817,65.815518,105.914917,67.594937,34.295831,45.303797,57.537013,85.531173,37.417722,33.626607,61.850055,188.736196,79.721017,0.603060,189.896260,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.796272,49.070830,199.026902,160.193343,216.320018,214.403033,94.580718,14.231083,193.295612,3.956077,46.902033,49.069015,158.680641,200.788187,156.871771,193.432118,94.694203,187.375708,-0.000437,0.031876,92.150989,63.390698,193.066877,12.784384,67.865192,0.708716,884458.191912,0.883890,9.092093,25.865638,4.007247,0.077565,0.067911,32.000000,91.290262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338802,65.797238,105.982172,67.594937,34.310816,45.303797,57.537013,85.510398,37.417722,33.626607,61.811763,189.161436,79.392625,0.603378,189.721005,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.872669,49.059286,199.478568,160.182415,216.384806,214.398506,94.559726,14.231654,193.343743,3.956792,46.916824,49.287577,158.666370,200.708352,156.890689,193.479138,94.696180,187.341345,-0.000437,0.031865,92.269971,63.707689,193.156696,12.791071,67.912612,0.707191,884107.912618,0.881311,9.013961,25.882665,3.996823,0.078175,0.068843,32.000000,91.285365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343826,65.789362,106.050616,67.594937,34.284266,45.303797,57.537013,85.503031,37.417722,33.626607,61.778150,189.119452,79.479345,0.604510,189.825765,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.829912,49.083473,198.892182,160.193063,216.486160,214.481284,94.481431,14.225090,193.184528,3.970208,47.435498,49.268992,158.673429,200.735548,156.880775,193.381957,94.680203,187.502918,-0.000437,0.031864,92.174020,63.508528,193.156332,12.788685,67.908195,0.706844,883934.656863,0.879959,8.923375,25.867620,3.999757,0.076970,0.067850,32.000000,91.279443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334178,65.760895,106.051958,67.594937,34.348555,45.303797,57.537013,85.526432,37.417722,33.626607,61.776183,188.962862,79.324100,0.603976,189.810187,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.899755,49.137067,199.166461,160.190261,216.633994,214.633528,94.464154,14.228515,193.401403,3.963572,47.337377,49.055075,158.694126,200.912831,156.895101,193.467360,94.700489,187.445618,-0.000437,0.031867,92.095732,63.371141,193.229752,12.782420,67.906284,0.706258,884477.450784,0.881929,8.991787,25.945031,3.991421,0.077744,0.068083,32.000000,91.227351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334985,65.768380,106.109017,67.594937,34.374213,45.303797,57.537013,85.405535,37.417722,33.626607,61.832278,188.928308,79.307885,0.604617,189.818054,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.894116,49.168675,199.118946,160.201469,216.599352,214.703277,94.520097,14.223663,193.513572,3.973910,47.381892,49.169128,158.693730,200.790388,156.887909,193.560621,94.698516,187.550953,-0.000439,0.031805,92.150867,63.590412,193.153926,12.778110,67.900370,0.706720,885067.114919,0.881476,8.973153,25.902963,3.991331,0.078002,0.067423,32.000000,91.261398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339941,65.791712,106.081589,67.594937,34.363827,45.303797,57.537013,85.412231,37.417722,33.626607,61.871001,189.040195,79.471788,0.605119,189.742956,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
