OSU 80 Ton Compressor Load Stand
50.001863,49.158780,199.493574,160.232853,216.677616,214.676729,94.345138,14.226374,193.497978,3.956417,47.300440,49.087534,158.700670,200.814628,156.893355,193.553228,94.701211,187.599046,-0.000440,0.031808,92.134254,63.798135,193.140321,12.789567,67.966487,0.707026,885462.246673,0.881430,9.010589,25.944974,3.990830,0.078482,0.067799,32.000000,91.259652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342606,65.881127,106.060761,67.594937,34.450399,45.303797,57.537013,85.393115,37.417722,33.626607,61.877679,188.690277,79.342075,0.604080,189.769589,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.868609,49.091443,199.338202,160.210997,216.707637,214.657264,94.380156,14.215957,193.399468,3.951354,47.159179,49.103431,158.678486,200.879397,156.912269,193.520971,94.710290,187.663882,-0.000441,0.031719,93.313125,63.350088,193.205283,12.804052,67.909962,0.705828,885156.285166,0.880816,8.889409,25.960554,3.989723,0.078551,0.067458,32.000000,91.236383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313615,65.919115,106.036681,67.594937,34.389353,45.303797,57.537013,85.428855,37.417722,33.626607,61.817284,188.760313,79.363204,0.604631,189.748188,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.898598,49.172523,199.291137,160.199508,216.828943,214.640741,94.438544,14.231226,193.506589,3.984941,47.341585,49.325321,158.693930,201.004592,156.923217,193.561014,94.744809,187.691558,-0.000439,0.031707,93.063550,63.651883,193.377674,12.806534,67.943192,0.707487,885051.316985,0.882857,8.959729,25.976106,3.997268,0.078453,0.068067,32.000000,91.251614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329792,65.970816,106.064004,67.594937,34.317483,45.303797,57.537013,85.397163,37.417722,33.626607,61.894135,188.877088,79.339213,0.605387,189.805269,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.873718,49.232990,199.316859,160.209595,216.994702,214.676495,94.449366,14.234080,193.487706,3.972768,47.520608,49.148682,158.695770,201.025223,156.919777,193.622214,94.776950,187.645603,-0.000439,0.031677,93.097586,63.566362,193.208885,12.816540,67.904769,0.706764,885025.644026,0.881855,9.009805,25.952101,3.993923,0.078736,0.067457,32.000000,91.283890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.365000,65.987029,106.100126,67.594937,34.339286,45.303797,57.537013,85.340255,37.417722,33.626607,61.954730,188.898732,79.519257,0.605246,189.802634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.927849,49.286586,199.216288,160.268720,217.098440,214.638578,94.326722,14.226089,193.445720,3.978709,47.552253,49.117299,158.702419,200.922800,156.901148,193.610474,94.786114,187.528567,-0.000439,0.031690,93.536819,63.485841,193.127799,12.834513,67.874153,0.707796,885246.871969,0.882540,9.095992,25.902503,3.996431,0.077930,0.067576,32.000000,91.229941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.377299,65.981464,106.056226,67.594937,34.540585,45.303797,57.537013,85.298864,37.417722,33.626607,62.067474,188.653445,79.279125,0.604416,189.662193,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.965125,49.248106,199.341754,160.283572,216.997992,214.638958,94.358563,14.226517,193.602067,3.973172,47.343652,49.315252,158.717034,201.025651,156.907867,193.714067,94.783460,187.650936,-0.000437,0.031636,93.338226,63.547200,193.285838,12.832433,67.915984,0.707166,885120.250635,0.882600,9.093639,25.848868,3.990083,0.078290,0.067558,32.000000,91.144687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.361040,65.925093,105.928182,67.594937,34.377439,45.303797,57.537013,85.307077,37.417722,33.626607,62.098114,188.717126,79.325934,0.605435,189.751296,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.878182,49.149710,199.360446,160.246584,217.052119,214.625736,94.331865,14.225661,193.600230,3.984782,47.061216,49.212709,158.748021,200.984837,156.926089,193.705714,94.798886,187.683544,-0.000437,0.031645,92.845857,63.454375,193.241908,12.845413,67.992144,0.706496,884972.859777,0.881477,9.016660,25.898018,3.989618,0.078473,0.067997,32.000000,91.212405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.394332,65.904775,105.925500,67.594937,34.473878,45.303797,57.537013,85.315636,37.417722,33.626607,62.073345,188.663731,79.495926,0.604876,189.839101,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.020111,49.112056,199.578020,160.232293,217.039021,214.639334,94.337857,14.226232,193.731388,3.980286,47.324323,49.275981,158.738113,201.222383,156.925597,193.789078,94.830770,187.815687,-0.000437,0.031677,92.675513,63.636270,193.490643,12.872444,68.041079,0.706593,884710.582146,0.883136,9.008098,25.894979,3.996947,0.078016,0.068002,32.000000,91.296646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.368491,65.913404,105.911204,67.594937,34.549292,45.303797,57.537013,85.210990,37.417722,33.626607,62.000949,188.675714,79.475603,0.604343,189.774309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.923648,49.156307,199.715458,160.233694,217.027975,214.767051,94.403244,14.229656,193.786949,3.975431,47.427819,49.332686,158.734546,201.165953,156.962414,193.827706,94.814795,187.823845,-0.000436,0.031669,93.060984,63.809258,193.454584,12.913820,68.042233,0.704816,884326.539202,0.880258,8.823856,25.913273,3.989956,0.077541,0.067850,32.000000,91.275341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350876,65.870260,105.861575,67.594937,34.554921,45.303797,57.537013,85.153372,37.417722,33.626607,62.053983,188.806488,79.331877,0.603411,189.739612,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.982724,49.233264,199.530178,160.254430,216.984692,214.735778,94.390871,14.225233,193.721890,4.009837,47.527019,49.159002,158.757863,201.160387,156.927271,193.853271,94.837876,187.874270,-0.000436,0.031634,92.869453,63.339598,193.502860,12.939078,68.040394,0.706881,885184.168131,0.882172,8.967702,25.932345,4.000418,0.078912,0.067584,32.000000,91.224439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341297,65.856459,105.832209,67.594937,34.516421,45.303797,57.537013,85.158459,37.417722,33.626607,62.156347,188.781742,79.475603,0.606285,189.883829,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.044200,49.279165,199.433993,160.305709,217.084604,214.801894,94.283237,14.224947,193.847615,4.027120,47.488104,49.406271,158.773204,201.374570,156.966428,193.886070,94.858474,187.997558,-0.000437,0.031628,92.748946,63.801609,193.607649,12.948808,68.046939,0.705755,885090.792180,0.881191,8.983648,25.928404,3.991983,0.077300,0.067658,32.000000,91.212739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.372292,65.868439,105.829063,67.594937,34.583300,45.303797,57.537013,85.129934,37.417722,33.626607,62.257636,188.566474,79.501649,0.604209,189.832649,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.036323,49.185166,199.615077,160.291138,217.126617,214.893045,94.478850,14.220381,193.743515,4.033272,47.232691,49.337542,158.781372,201.296122,156.967065,193.911817,94.902787,187.945325,-0.000436,0.031601,93.289244,63.744768,193.823021,12.943677,68.067998,0.704979,885322.265451,0.881377,8.966115,25.954588,3.985157,0.078104,0.068101,32.000000,91.037808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.357646,65.881235,105.772487,67.594937,34.517140,45.303797,57.537013,85.141909,37.417722,33.626607,62.229268,188.957701,79.493798,0.603405,189.792877,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.072760,49.207703,199.826563,160.256111,217.084024,215.037231,94.429449,14.221380,193.735034,4.031408,46.966782,49.352348,158.769300,201.287009,156.965158,194.032931,94.923891,187.994480,-0.000437,0.031620,93.145603,63.577184,193.636713,12.949288,68.126381,0.705418,885263.300064,0.879847,8.880241,25.890459,3.989403,0.077762,0.067829,32.000000,91.119338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347670,65.917490,105.702932,67.594937,34.619379,45.303797,57.537013,85.083982,37.417722,33.626607,62.285020,188.858897,79.626373,0.604027,189.759872,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.075080,49.232990,199.562816,160.252188,216.922219,215.047521,94.512222,14.222093,193.972078,4.019885,47.502671,49.463681,158.755504,201.425700,156.958504,194.062981,94.950129,188.026536,-0.000437,0.031625,92.800944,63.749094,193.709217,12.957992,68.082080,0.705414,885783.233424,0.880241,8.865207,25.888003,3.990724,0.079056,0.067689,32.000000,91.202780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.327501,65.912225,105.671506,67.594937,34.566590,45.303797,57.537013,85.023925,37.417722,33.626607,62.328819,189.024444,79.877436,0.603535,189.762744,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.034698,49.330013,199.603770,160.297583,216.887953,215.108180,94.342606,14.235507,194.049397,4.005756,47.662183,49.386943,158.745256,201.595195,156.976545,194.154462,94.981860,187.991631,-0.000436,0.031644,93.105769,63.809065,193.904227,12.968075,68.129843,0.705267,885786.808937,0.879529,8.888101,25.873925,3.985272,0.078776,0.068556,32.000000,91.188906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.361840,65.904633,105.727160,67.594937,34.582970,45.303797,57.537013,85.005071,37.417722,33.626607,62.444718,188.685212,79.793577,0.601122,189.750706,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.131220,49.319293,199.541138,160.322242,216.838953,215.186062,94.351336,14.213816,193.969685,3.999313,47.195732,49.217596,158.790119,201.488206,156.977720,194.110769,94.962338,188.084698,-0.000434,0.031602,92.946912,63.780676,193.877151,12.976847,68.104744,0.705797,886239.217398,0.882391,9.026764,25.828954,3.989307,0.077970,0.067495,32.000000,91.191967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279345,65.885499,105.830134,67.594937,34.729288,45.303797,57.537013,84.892841,37.417722,33.626607,62.552929,188.702672,79.805096,0.602628,189.665065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.081968,49.281913,200.009046,160.325604,216.953713,215.290795,94.440083,14.227801,194.150704,3.976368,47.443794,49.485958,158.806370,201.565309,156.994007,194.332388,94.958579,188.227154,-0.000434,0.031607,92.869237,63.931063,193.912510,12.999501,68.081846,0.704910,886468.442592,0.880713,8.916559,25.883774,3.980377,0.077781,0.068095,32.000000,91.200336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.312175,65.863044,105.796153,67.594937,34.813457,45.303797,57.537013,84.874115,37.417722,33.626607,62.563944,188.880165,79.603996,0.601562,189.716874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.035200,49.314346,200.062247,160.335412,216.870768,215.318467,94.306583,14.218668,194.151050,3.974865,47.301885,49.425982,158.811306,201.654358,157.002351,194.151965,94.962582,188.263891,-0.000437,0.031559,93.593348,63.775564,193.912840,13.004626,68.097748,0.707218,886888.162412,0.881183,8.929924,25.941540,3.993634,0.077764,0.067919,32.000000,91.174399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.327980,65.849327,105.795728,67.594937,34.808833,45.303797,57.537013,84.800832,37.417722,33.626607,62.683732,188.613165,79.544569,0.604853,189.708771,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.044833,49.271194,200.067938,160.309071,217.070156,215.256560,94.257266,14.219810,193.999050,3.962633,47.066614,49.352240,158.815390,201.586022,157.015126,194.225795,94.962024,188.202022,-0.000439,0.031528,93.589180,63.650105,193.904029,12.997301,68.100110,0.707940,887147.210648,0.883542,9.010579,25.951460,3.998430,0.078636,0.067730,32.000000,91.188413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334967,65.817569,105.803939,67.594937,34.770759,45.303797,57.537013,84.723368,37.417722,33.626607,62.742412,188.514532,79.544495,0.606065,189.545238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.154348,49.238487,199.823891,160.300105,217.273539,215.254994,94.469097,14.226945,194.045901,3.956244,47.269151,49.380492,158.807182,201.506554,156.985762,194.130417,94.970932,188.211116,-0.000441,0.031550,93.668305,63.871562,193.755511,12.997873,68.063545,0.707447,886784.862652,0.881884,8.949546,25.938807,3.997313,0.078138,0.067603,32.000000,91.213150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298552,65.789299,105.817519,67.594937,34.797136,45.303797,57.537013,84.720887,37.417722,33.626607,62.737274,188.938195,79.520284,0.603827,189.655112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.131065,49.240960,199.845014,160.266199,217.375724,215.237607,94.423426,14.227659,193.930737,3.959059,47.161197,49.368698,158.750369,201.582128,156.977516,194.113691,94.932302,188.050874,-0.000443,0.031559,94.095785,63.809057,193.771561,13.008635,68.098109,0.705749,886437.207270,0.881416,8.806205,25.925218,3.983848,0.078010,0.067534,32.000000,91.158152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351709,65.778939,105.797270,67.594937,34.858671,45.303797,57.537013,84.653538,37.417722,33.626607,62.775889,188.846852,79.691377,0.602900,189.739376,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.019008,49.220346,199.783116,160.266759,217.368388,215.230553,94.332754,14.226374,193.942365,3.948110,47.383058,49.341424,158.739502,201.441398,156.956433,194.025377,94.949142,188.017268,-0.000448,0.031561,93.844891,63.682479,193.661450,13.030093,68.107485,0.705750,886582.991063,0.880060,8.838386,25.900983,3.986451,0.078007,0.067673,32.000000,91.124865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.327299,65.748557,105.795988,67.594937,34.873237,45.303797,57.537013,84.651550,37.417722,33.626607,62.807602,188.665509,79.539066,0.603080,189.630407,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.018512,49.196709,199.749925,160.277407,217.315637,215.231836,94.399571,14.225518,193.829390,3.980066,47.367162,49.219064,158.768416,201.270598,156.944642,194.022402,94.956988,187.985233,-0.000449,0.031568,93.250480,63.829133,193.582930,13.041522,68.092754,0.706843,886593.173639,0.883020,8.933283,25.871397,3.994144,0.077193,0.067364,32.000000,91.198739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305633,65.777235,105.795777,67.594937,34.807770,45.303797,57.537013,84.647736,37.417722,33.626607,62.843682,188.799143,79.869879,0.605254,189.883829,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.121050,49.258826,199.746427,160.290297,217.306239,215.298729,94.549997,14.224234,193.964903,3.945269,47.082857,49.346430,158.762108,201.384621,156.935300,193.942888,94.947652,187.923060,-0.000450,0.031522,93.135543,63.815434,193.567451,13.039293,68.068359,0.706864,886499.001295,0.882352,8.910157,25.851397,3.993520,0.077817,0.066781,32.000000,91.250490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296197,65.733551,105.786153,67.594937,34.854778,45.303797,57.537013,84.570225,37.417722,33.626607,62.935794,189.099994,79.816908,0.602634,189.737606,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.027225,49.219522,199.604208,160.316357,217.457325,215.286586,94.423833,14.226232,193.719457,3.937849,47.227541,49.089665,158.767394,201.221568,156.939466,193.726168,94.933758,187.806872,-0.000450,0.031539,92.654820,63.540381,193.486238,13.018716,68.012411,0.706172,886833.473670,0.879371,8.866565,25.837145,3.985280,0.077510,0.068566,32.000000,91.279041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286257,65.747745,105.776008,67.594937,34.705529,45.303797,57.537013,84.645726,37.417722,33.626607,62.942053,188.847667,79.535985,0.602228,189.831548,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.930011,49.217323,199.353684,160.322522,217.670579,215.214023,94.356906,14.225661,193.674921,3.958787,47.195324,49.113460,158.805113,201.243178,156.959152,193.663340,94.944216,187.750962,-0.000456,0.031588,92.451015,63.713457,193.385651,13.003964,68.033452,0.707452,886864.955371,0.882235,8.923983,25.806938,3.989912,0.077851,0.067299,32.000000,91.365239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272630,65.772829,105.817804,67.594937,34.721038,45.303797,57.537013,84.590869,37.417722,33.626607,62.980043,188.713812,79.487342,0.604953,189.816638,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.928769,49.221721,199.103883,160.286094,217.754165,215.202048,94.490527,14.224091,193.616639,3.981463,47.311515,49.216825,158.769284,200.976907,156.971182,193.785308,94.911288,187.864477,-0.000458,0.031543,92.609505,63.752889,193.388650,12.971993,68.054115,0.707577,886659.636680,0.884468,9.022143,25.775253,3.992663,0.078168,0.067933,32.000000,91.375076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281287,65.784035,105.906728,67.594937,34.778075,45.303797,57.537013,84.571513,37.417722,33.626607,63.021262,188.981053,79.367753,0.605617,189.786465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.000187,49.239311,199.100998,160.287775,217.709769,215.176086,94.446799,14.235222,193.565500,3.996854,47.336989,49.157133,158.768440,200.971891,156.968826,193.616836,94.859754,187.647561,-0.000463,0.031552,93.258014,63.571424,193.246248,12.927461,67.954659,0.706705,886761.579545,0.883204,9.027824,25.851275,3.987759,0.077977,0.067645,32.000000,91.363802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313955,65.750571,105.924705,67.594937,34.757985,45.303797,57.537013,84.521825,37.417722,33.626607,63.080644,188.893598,79.681032,0.605967,189.821910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.892358,49.260750,199.284666,160.281050,217.598005,215.112282,94.457267,14.226232,193.450112,3.976340,47.633269,49.246417,158.750109,200.903209,156.939884,193.507940,94.785850,187.585844,-0.000466,0.031504,92.861391,63.449065,193.337437,12.901422,67.954046,0.706782,886801.158994,0.882147,8.971670,25.820443,3.982005,0.077678,0.067440,32.000000,91.299708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.321144,65.753629,105.937710,67.594937,34.680646,45.303797,57.537013,84.513030,37.417722,33.626607,63.154567,188.914535,79.471788,0.602768,189.808298,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.859745,49.286311,199.150372,160.285533,217.434099,214.996418,94.339429,14.225090,193.260037,3.975289,47.597965,49.174453,158.766515,200.780562,156.969916,193.417975,94.795370,187.306213,-0.000467,0.031509,92.784892,63.420806,193.398786,12.871120,67.832395,0.708460,887057.054816,0.883959,9.104482,25.870899,3.994292,0.077753,0.067534,32.000000,91.299553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334234,65.779301,105.988922,67.594937,34.679946,45.303797,57.537013,84.551388,37.417722,33.626607,63.269368,188.678858,79.225347,0.605784,189.757236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.916782,49.292633,199.117796,160.242661,217.500803,214.963829,94.365892,14.224234,193.116826,3.959691,47.531483,49.218105,158.765336,200.675652,156.946463,193.292278,94.756263,187.349432,-0.000465,0.031503,92.596407,63.500484,192.919058,12.849961,67.877399,0.709475,886651.521774,0.885293,9.163764,25.755066,3.994212,0.078137,0.068187,32.000000,91.270808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.372339,65.809272,105.940340,67.594937,34.615174,45.303797,57.537013,84.509998,37.417722,33.626607,63.369637,188.731784,79.303777,0.607449,189.757551,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.820049,49.280264,199.038846,160.254430,217.524999,214.889496,94.349847,14.235650,193.127916,3.955787,47.292291,49.055226,158.749452,200.671574,156.930543,193.284626,94.757957,187.307795,-0.000466,0.031437,92.997915,63.549963,193.001938,12.824579,67.845665,0.708111,886610.249665,0.883803,9.111121,25.810613,3.988995,0.077591,0.068688,32.000000,91.313393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.398396,65.823378,105.881885,67.594937,34.577728,45.303797,57.537013,84.463003,37.417722,33.626607,63.400710,188.699694,79.326961,0.606084,189.681115,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.880822,49.157131,199.040578,160.223326,217.642102,214.752953,94.537415,14.229514,193.111973,3.948375,47.241260,49.248725,158.743681,200.643584,156.955714,193.139143,94.747284,187.109851,-0.000470,0.031388,92.814915,63.421963,192.848470,12.780345,67.863281,0.709192,886403.233504,0.885523,9.198786,25.793081,3.995156,0.077263,0.068174,32.000000,91.291747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353054,65.844094,105.802049,67.594937,34.625118,45.303797,57.537013,84.454142,37.417722,33.626607,63.341947,189.074830,79.514635,0.606548,189.881508,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.858052,49.186265,198.959823,160.204271,217.485729,214.633708,94.493796,14.225233,192.976615,3.939585,47.428354,49.164037,158.694875,200.440817,156.914350,193.265244,94.723796,187.259343,-0.000474,0.031344,92.771010,63.380600,192.765220,12.745599,67.844529,0.707522,885442.421883,0.881704,9.012790,25.728426,3.990323,0.078353,0.067482,32.000000,91.245087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363185,65.830511,105.733443,67.594937,34.502049,45.303797,57.537013,84.447210,37.417722,33.626607,63.369360,188.987592,79.370908,0.603848,189.822460,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.879781,49.217873,198.641949,160.200909,217.227996,214.632500,94.454602,14.223948,193.087122,3.933987,47.297440,49.230327,158.698426,200.641117,156.908093,193.143030,94.711660,187.226879,-0.000472,0.031355,92.806329,63.460504,192.980936,12.729216,67.849199,0.707466,885167.331046,0.882141,9.065470,25.808808,3.990525,0.078104,0.067582,32.000000,91.254356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.446311,65.809421,105.717869,67.594937,34.512802,45.303797,57.537013,84.451545,37.417722,33.626607,63.443956,188.909203,79.531216,0.604727,189.776591,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.898262,49.190113,198.989342,160.196706,216.959737,214.546719,94.618371,14.227088,193.080292,3.958809,47.072231,49.088572,158.720017,200.496330,156.933129,193.280301,94.697699,187.284868,-0.000473,0.031344,92.495813,63.377555,192.926318,12.725176,67.798570,0.706351,885270.492965,0.881626,9.068853,25.810711,3.982082,0.077312,0.067409,32.000000,91.243171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.458056,65.819146,105.648313,67.594937,34.358469,45.303797,57.537013,84.484879,37.417722,33.626607,63.445051,189.236742,79.684847,0.605558,189.837881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.814488,49.112881,199.079012,160.216881,216.827612,214.543265,94.449815,14.230941,193.165047,3.932618,47.013806,49.192487,158.692936,200.506870,156.905234,193.339077,94.677180,187.354017,-0.000472,0.031327,92.480580,63.494777,193.124982,12.714666,67.907528,0.707238,884865.744216,0.879844,9.027741,25.844618,3.987901,0.077566,0.068446,32.000000,91.220948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.411650,65.776654,105.583029,67.594937,34.348968,45.303797,57.537013,84.482603,37.417722,33.626607,63.415178,188.899631,79.496366,0.601742,189.887527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.878967,49.040872,198.666872,160.216601,216.762250,214.519248,94.459856,14.222807,193.205126,3.922295,46.401556,49.294648,158.694148,200.540977,156.933628,193.292317,94.683459,187.289075,-0.000469,0.031419,92.615863,63.481578,192.933947,12.711461,67.869123,0.707204,884845.749673,0.882856,9.037158,25.891438,3.996408,0.077984,0.067865,32.000000,91.278664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.387270,65.813025,105.513544,67.594937,34.472496,45.303797,57.537013,84.422120,37.417722,33.626607,63.309748,188.919712,79.452933,0.604109,189.685993,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.852386,48.945228,199.217634,160.199788,216.480724,214.461341,94.332912,14.231369,193.270892,3.950897,46.743361,49.133300,158.702471,200.646907,156.931777,193.315874,94.663000,187.406356,-0.000468,0.031397,92.627219,63.511050,193.143684,12.718240,67.901451,0.705502,884422.333795,0.881217,8.898448,25.860458,3.982979,0.078138,0.067481,32.000000,91.303865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.371964,65.796385,105.393327,67.594937,34.474455,45.303797,57.537013,84.384637,37.417722,33.626607,63.157666,188.665823,79.533784,0.602643,189.769628,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.916730,48.958695,199.245093,160.148790,216.502791,214.461616,94.536713,14.227230,193.345203,3.932642,46.791518,49.080431,158.706336,200.883984,156.950373,193.488241,94.702760,187.599575,-0.000473,0.031411,92.916794,63.444673,193.072977,12.689571,67.913370,0.706506,884041.737635,0.882450,8.830293,25.925523,3.996150,0.078589,0.067525,32.000000,91.301283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363362,65.792323,105.340184,67.594937,34.498252,45.303797,57.537013,84.377370,37.417722,33.626607,63.114186,189.073425,79.355354,0.603175,189.844569,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.853958,48.987553,199.228517,160.135060,216.357085,214.571540,94.456724,14.230941,193.467896,3.926593,47.132867,49.253401,158.681669,200.870406,156.917347,193.479565,94.723953,187.525910,-0.000468,0.031485,93.372917,63.305938,193.109156,12.694545,67.965964,0.705675,883830.100360,0.879320,8.777237,25.959206,3.991549,0.078169,0.067825,32.000000,91.325801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380580,65.818809,105.375872,67.594937,34.394407,45.303797,57.537013,84.298800,37.417722,33.626607,63.023804,188.913448,79.335618,0.603926,189.776237,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.857296,49.062310,199.237347,160.170646,216.382560,214.594791,94.625045,14.227230,193.515505,3.946521,47.223140,49.108532,158.683412,200.884473,156.919093,193.522303,94.741731,187.496081,-0.000467,0.031566,93.378979,63.435035,193.238420,12.713542,67.922493,0.706304,884369.332166,0.881820,8.870993,25.910019,3.996243,0.077436,0.068797,32.000000,91.295886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416093,65.819488,105.416551,67.594937,34.563022,45.303797,57.537013,84.283292,37.417722,33.626607,63.070484,189.250090,79.660196,0.605083,189.854364,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.002810,49.024107,198.766433,160.221084,216.443884,214.540056,94.437719,14.227944,193.573912,3.969904,46.757134,49.287927,158.710706,200.951566,156.919268,193.638080,94.735767,187.742798,-0.000468,0.031564,92.869332,63.674411,193.296239,12.718524,67.984157,0.706973,884595.457090,0.880466,8.942297,25.880904,3.996152,0.077435,0.068089,32.000000,91.217840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.384349,65.773391,105.515436,67.594937,34.374845,45.303797,57.537013,84.247695,37.417722,33.626607,63.004540,188.875437,79.488002,0.602802,189.803617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.909721,48.997172,199.381595,160.174849,216.596291,214.575348,94.480891,14.221237,193.602507,3.960439,46.636284,49.178722,158.714489,201.017436,156.923059,193.709113,94.764347,187.582155,-0.000473,0.031681,92.699716,63.546821,193.237484,12.728670,67.967280,0.703032,884079.672291,0.879041,8.753758,25.980603,3.975105,0.077693,0.067796,32.000000,91.279330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358238,65.758813,105.529337,67.594937,34.595484,45.303797,57.537013,84.243134,37.417722,33.626607,62.932804,188.961782,79.659829,0.601286,189.788786,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.839101,49.025206,198.864660,160.133378,216.746800,214.589393,94.422095,14.229656,193.511394,3.912421,47.063315,49.283467,158.683104,201.177043,156.901042,193.757463,94.771052,187.735043,-0.000474,0.031640,92.720063,63.659298,193.316388,12.724758,68.025501,0.706004,884166.426629,0.880539,8.822958,25.890999,3.994845,0.078104,0.067762,32.000000,91.353662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347320,65.766185,105.567035,67.594937,34.565014,45.303797,57.537013,84.192160,37.417722,33.626607,62.839420,188.844189,79.663570,0.602376,189.756253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.910054,49.031802,198.810156,160.195585,216.859611,214.690941,94.493356,14.224947,193.715884,3.918936,47.035220,49.195427,158.702865,201.058984,156.886116,193.813870,94.762864,187.759227,-0.000473,0.031692,92.402408,63.605092,193.340232,12.771745,67.970923,0.705079,884385.908802,0.882602,8.924014,25.942371,3.990133,0.077591,0.068260,32.000000,91.282699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.335068,65.767629,105.681231,67.594937,34.574360,45.303797,57.537013,84.242580,37.417722,33.626607,62.846917,188.986712,79.330336,0.602074,189.795513,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.968998,49.052140,199.453344,160.229491,216.893187,214.786920,94.426503,14.239503,193.659182,3.899053,46.967244,49.228176,158.703828,201.041736,156.904070,193.706192,94.743342,187.736727,-0.000474,0.031632,92.527655,63.722725,193.426088,12.772430,68.023662,0.704965,884751.394161,0.880976,8.857244,25.959743,3.983369,0.077619,0.068381,32.000000,91.282931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.354379,65.762440,105.796163,67.594937,34.414336,45.303797,57.537013,84.198582,37.417722,33.626607,62.831844,188.853006,79.662690,0.604020,189.832492,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.969921,48.988927,199.549619,160.207914,217.166852,214.945946,94.562412,14.226232,193.643622,3.870903,47.325842,49.032975,158.686607,201.158940,156.928713,193.826563,94.740305,187.786956,-0.000477,0.031671,92.271360,63.386337,193.605507,12.814311,68.007506,0.705674,885194.809865,0.880888,8.816694,25.970722,3.991542,0.077251,0.068142,32.000000,91.385934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.361132,65.734615,105.894713,67.594937,34.617240,45.303797,57.537013,84.042222,37.417722,33.626607,62.730471,189.124824,79.630042,0.602573,189.755309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.994730,49.173622,199.510341,160.246303,217.068459,214.960693,94.442763,14.229371,193.679122,3.878775,46.963559,49.330451,158.715201,201.233025,156.892063,193.775431,94.745480,187.755652,-0.000476,0.031688,92.563148,63.616377,193.382182,12.841477,68.047894,0.706460,885685.620408,0.880099,8.752528,25.992831,3.993395,0.078384,0.068935,32.000000,91.338914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.356949,65.694541,105.930087,67.594937,34.390060,45.303797,57.537013,84.142197,37.417722,33.626607,62.854745,188.885526,79.807957,0.603347,189.846969,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.953804,49.117553,199.487550,160.257512,217.137209,214.886184,94.500702,14.226374,193.672856,3.881395,47.075930,49.166154,158.729567,201.187950,156.934774,193.763633,94.766930,187.701724,-0.000478,0.031718,92.625932,63.734426,193.404475,12.844956,68.064573,0.706084,886205.382717,0.881246,8.911613,25.975770,3.990627,0.077979,0.067737,32.000000,91.386357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339171,65.713368,105.912650,67.594937,34.626456,45.303797,57.537013,84.098891,37.417722,33.626607,62.822928,189.001405,79.492918,0.602039,189.868251,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.919382,49.132120,199.530950,160.276006,216.994857,214.978573,94.497563,14.226374,193.579370,3.871563,47.234568,49.151534,158.770059,201.195616,156.948177,193.850664,94.774778,187.887329,-0.000475,0.031710,92.214873,63.409349,193.410349,12.840618,68.068593,0.705997,885712.693180,0.881063,8.897798,25.933841,3.993441,0.078282,0.068385,32.000000,91.380070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351824,65.716498,105.971370,67.594937,34.333658,45.303797,57.537013,84.045300,37.417722,33.626607,62.827130,188.995126,79.790716,0.604499,189.811642,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.920472,49.033726,199.039856,160.250507,217.022317,215.050341,94.579396,14.230513,193.700039,3.868358,47.325342,49.136343,158.721206,201.265155,156.933944,193.930913,94.773693,187.919218,-0.000472,0.031738,92.115271,63.715042,193.494435,12.844735,68.038302,0.706835,886159.223908,0.882183,8.947923,25.996459,3.997064,0.077725,0.068000,32.000000,91.317455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281434,65.662402,105.936452,67.594937,34.587976,45.303797,57.537013,83.983639,37.417722,33.626607,62.742464,189.158792,79.819916,0.602993,190.031312,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.971217,49.102162,198.990248,160.304868,216.976718,215.048463,94.503444,14.230085,193.622142,3.862868,47.208362,49.113823,158.760903,201.045202,156.952590,193.725784,94.765561,187.816112,-0.000470,0.031728,92.406706,63.482975,193.425970,12.866116,68.077068,0.705904,886183.929253,0.881449,8.848402,26.009646,3.987139,0.077760,0.068616,32.000000,91.408863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286574,65.692179,105.930013,67.594937,34.337964,45.303797,57.537013,84.007930,37.417722,33.626607,62.793814,189.006887,79.500622,0.601711,189.954758,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.990541,49.121126,199.126310,160.321121,216.901794,215.058518,94.504161,14.226232,193.683174,3.874575,47.312027,49.153828,158.786649,201.069727,156.959142,193.834549,94.775532,187.876902,-0.000469,0.031767,92.609991,63.488924,193.499943,12.867752,68.094449,0.704881,886321.828682,0.881323,8.864424,25.978644,3.982097,0.078182,0.067854,32.000000,91.436682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262249,65.738621,105.849866,67.594937,34.602155,45.303797,57.537013,83.970979,37.417722,33.626607,62.802950,189.008322,79.841340,0.603596,189.929974,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.921835,49.085671,199.759512,160.309632,216.977550,215.031144,94.480802,14.229942,193.686721,3.860315,47.019233,49.159163,158.772657,201.196247,156.952669,193.697446,94.772245,187.848454,-0.000469,0.031821,92.480101,63.520895,193.429253,12.853375,68.060498,0.704880,886349.240801,0.881026,8.863439,25.991747,3.983280,0.078234,0.068580,32.000000,91.335836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270898,65.713119,105.767766,67.594937,34.637808,45.303797,57.537013,83.978526,37.417722,33.626607,62.760630,188.961605,79.665625,0.601173,189.862744,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.946356,49.096390,199.069416,160.327286,216.885379,214.891506,94.486782,14.220238,193.706926,3.865011,47.336461,49.107225,158.771586,201.182303,156.962542,193.717078,94.784275,187.848871,-0.000467,0.031830,92.997226,63.350939,193.422486,12.847855,68.049391,0.707543,886251.401480,0.882392,8.898938,25.984238,4.001446,0.077841,0.068193,32.000000,91.287197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272208,65.713185,105.709954,67.594937,34.446744,45.303797,57.537013,83.928031,37.417722,33.626607,62.752250,188.973563,79.670614,0.604474,189.852004,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.885319,49.119477,198.991430,160.349703,216.857922,214.926228,94.320744,14.223520,193.745183,3.884019,47.082585,49.333047,158.798878,201.232556,156.985743,193.892955,94.788581,187.704257,-0.000463,0.031852,92.844425,63.562663,193.713091,12.817456,68.097244,0.705102,885699.375916,0.881372,8.876809,25.991442,3.985229,0.077775,0.068540,32.000000,91.323095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297287,65.705870,105.777534,67.594937,34.696195,45.303797,57.537013,83.911776,37.417722,33.626607,62.779240,188.641489,79.500328,0.602505,189.858574,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.925277,49.151634,199.072268,160.334011,216.649298,214.970292,94.507903,14.227516,193.931902,3.901496,47.406428,49.314464,158.820219,201.239651,157.003357,193.990337,94.799272,187.829704,-0.000460,0.031814,92.945080,63.330937,193.590149,12.831788,68.041872,0.705394,885897.078880,0.884261,8.970487,25.913151,3.988978,0.078108,0.068278,32.000000,91.277159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299221,65.779963,105.847832,67.594937,34.736972,45.303797,57.537013,83.858800,37.417722,33.626607,62.797144,189.015806,79.478538,0.604216,189.813530,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.793046,49.255527,199.771148,160.406588,216.672464,214.955145,94.440659,14.230513,193.810196,3.898456,47.383734,49.051063,158.854059,201.340504,157.018023,193.963672,94.805889,187.754835,-0.000462,0.031719,93.481434,63.463638,193.571283,12.843155,68.061940,0.705888,886069.435981,0.881985,8.961346,25.950092,3.987404,0.078532,0.067961,32.000000,91.278946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.312849,65.807009,105.804191,67.594937,34.703448,45.303797,57.537013,83.774514,37.417722,33.626607,62.950356,188.881319,79.679198,0.604313,189.764160,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.876184,49.194236,199.680751,160.405747,216.765717,214.969148,94.426538,14.228515,193.725989,3.862867,46.965164,49.219462,158.830661,201.219448,157.022504,193.835854,94.835288,187.847353,-0.000465,0.031834,93.023158,63.566024,193.597838,12.835858,68.007290,0.709310,886464.889734,0.885414,9.202000,25.915051,4.012029,0.077284,0.068143,32.000000,91.214553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287908,65.821551,105.816909,67.594937,34.710123,45.303797,57.537013,83.828402,37.417722,33.626607,62.946518,188.853075,79.527401,0.605892,189.720218,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
