OSU 80 Ton Compressor Load Stand
50.037451,49.163178,199.848625,160.373522,216.589727,214.913445,94.543477,14.230655,193.794649,3.836070,47.101256,49.213643,158.849898,201.372450,157.032726,193.955991,94.836174,188.031344,-0.000466,0.031790,92.937667,63.598549,193.544341,12.841253,68.049066,0.708519,886108.394923,0.884411,9.056754,25.921014,4.003649,0.077384,0.067504,32.000000,91.299645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263053,65.873708,105.872740,67.594937,34.467721,45.303797,57.537013,83.739012,37.417722,33.626607,62.924534,189.086955,79.840386,0.603626,189.790163,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.990728,49.197534,199.759383,160.351945,216.626461,214.945455,94.648241,14.219239,193.844522,3.849957,47.283630,49.267039,158.836095,201.336896,157.040784,194.000966,94.819856,188.041639,-0.000469,0.031830,93.290954,63.594973,193.641425,12.847551,68.023463,0.706211,885557.964910,0.879252,8.857090,25.989704,3.993981,0.078011,0.068431,32.000000,91.340737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222130,65.924724,105.911572,67.594937,34.735560,45.303797,57.537013,83.720066,37.417722,33.626607,62.977370,189.296481,79.548457,0.601913,189.757905,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.898251,49.236013,199.704755,160.375203,216.615774,214.974581,94.581763,14.226945,193.890636,3.884347,47.143036,49.255903,158.858168,201.389779,157.045922,194.078426,94.856175,188.008045,-0.000468,0.031888,93.016657,63.667695,193.643910,12.845419,68.026150,0.707024,885921.561994,0.879408,8.939654,26.009926,3.995929,0.078569,0.069789,32.000000,91.384898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245199,65.916223,105.859845,67.594937,34.780584,45.303797,57.537013,83.678334,37.417722,33.626607,63.061526,189.163526,79.694752,0.604590,189.773680,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.963199,49.258001,199.767456,160.314396,216.676730,215.057643,94.416462,14.223377,193.934301,3.887939,47.153760,49.341351,158.827620,201.161794,157.030781,193.959144,94.822039,188.074018,-0.000468,0.031805,93.055349,63.691081,193.576058,12.854751,68.019965,0.708206,886138.867882,0.882054,9.073654,25.960865,4.002240,0.077343,0.067072,32.000000,91.378549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272115,65.903250,105.801031,67.594937,34.775329,45.303797,57.537013,83.631933,37.417722,33.626607,63.131759,188.832924,79.644275,0.604513,189.733633,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.978267,49.253603,199.756862,160.281050,216.770401,214.911043,94.400999,14.223235,193.883493,3.885925,47.334050,49.362163,158.802043,201.310556,157.028172,193.968780,94.821082,188.019026,-0.000467,0.031820,93.384137,63.416991,193.673158,12.861033,68.085470,0.707927,886586.541282,0.882717,9.028543,26.020023,3.998292,0.077825,0.067381,32.000000,91.282464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295380,65.887025,105.771809,67.594937,34.754084,45.303797,57.537013,83.548742,37.417722,33.626607,63.191037,188.801998,79.639433,0.604603,189.835285,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.044800,49.308024,199.770060,160.323643,217.023328,214.826859,94.491657,14.227088,193.884894,3.881403,47.230338,49.375599,158.804948,201.277876,156.996734,193.925695,94.825172,188.077075,-0.000469,0.031849,93.101051,63.740367,193.719759,12.867144,68.086263,0.706535,885950.598692,0.881953,9.008588,26.000123,3.996875,0.077465,0.067175,32.000000,91.170386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284892,65.864389,105.704957,67.594937,34.560401,45.303797,57.537013,83.508490,37.417722,33.626607,63.317089,188.983313,79.870246,0.604032,189.743232,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.963150,49.301703,199.603920,160.343818,216.951720,215.035135,94.566594,14.222378,193.808763,3.853604,47.447471,49.235417,158.812944,201.222608,157.019469,193.967272,94.864539,188.071223,-0.000467,0.031884,93.236676,63.475269,193.550096,12.861505,68.044180,0.705571,885641.954004,0.879595,8.994357,26.018049,3.991824,0.077762,0.068045,32.000000,91.302628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295772,65.869071,105.677739,67.594937,34.836400,45.303797,57.537013,83.503713,37.417722,33.626607,63.390991,189.133189,79.371348,0.601471,189.825372,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.961411,49.237112,199.652761,160.303747,216.944561,215.158290,94.385181,14.224376,193.755356,3.864592,47.059775,49.350309,158.819177,201.330127,157.012882,194.021912,94.870877,188.067671,-0.000464,0.031833,92.833239,63.701391,193.639873,12.865914,68.059975,0.707279,886443.850933,0.881332,9.072295,25.976462,3.995023,0.077643,0.067735,32.000000,91.317898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330842,65.823848,105.695552,67.594937,34.762585,45.303797,57.537013,83.460972,37.417722,33.626607,63.412958,188.770362,79.843394,0.606342,189.760069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.907063,49.255802,199.579785,160.324483,217.128304,215.215823,94.452393,14.225661,193.772330,3.907587,47.356896,49.330314,158.792084,201.100797,156.975914,193.748578,94.869428,187.697746,-0.000466,0.031831,92.730532,63.742697,193.650947,12.876198,68.019100,0.707530,886746.882913,0.883406,9.009500,25.968778,3.996139,0.077673,0.068014,32.000000,91.398611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314277,65.788011,105.735941,67.594937,34.449692,45.303797,57.537013,83.478893,37.417722,33.626607,63.485721,188.904787,79.691010,0.603112,189.738747,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.946723,49.214575,199.552958,160.319720,217.128745,215.294626,94.561107,14.226374,193.681192,3.868454,47.157249,49.287657,158.791535,201.099064,156.984800,193.712132,94.899929,187.885043,-0.000465,0.031856,92.815992,63.492007,193.479691,12.871090,68.051032,0.708681,887110.964215,0.884129,9.084335,25.829831,3.999029,0.077714,0.067879,32.000000,91.398883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336071,65.836611,105.805506,67.594937,34.467493,45.303797,57.537013,83.484848,37.417722,33.626607,63.510385,189.122214,79.513828,0.604885,189.895788,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.890911,49.093367,199.608236,160.271523,216.942158,215.223048,94.533625,14.227801,193.736553,3.827110,46.874939,49.282911,158.769017,201.143385,156.973934,193.782988,94.881274,187.899530,-0.000464,0.031843,93.063364,63.542114,193.530229,12.879534,68.030297,0.707954,887144.093595,0.882554,9.002132,25.870441,3.995316,0.078228,0.068227,32.000000,91.399577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319568,65.799169,105.868712,67.594937,34.806661,45.303797,57.537013,83.399171,37.417722,33.626607,63.408923,189.067249,79.827473,0.605894,189.868054,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.943674,49.075777,199.630259,160.274885,216.835893,215.121376,94.454983,14.228800,193.785276,3.842826,46.809221,49.398916,158.777602,201.238978,156.985181,193.830273,94.905832,187.934319,-0.000465,0.031883,93.153715,63.852018,193.652781,12.856893,68.074093,0.708508,886667.773780,0.883313,8.938595,25.894593,4.000894,0.077685,0.068185,32.000000,91.425453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341467,65.803254,105.915275,67.594937,34.843565,45.303797,57.537013,83.368392,37.417722,33.626607,63.372694,188.909965,79.857994,0.603803,189.806567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.863353,49.093642,199.747253,160.272643,216.881111,215.273994,94.328849,14.223092,193.786922,3.812919,47.191295,49.207542,158.803598,201.294267,157.021804,193.800607,94.952877,187.980848,-0.000466,0.031929,92.927035,63.615652,193.561904,12.833887,67.999753,0.707072,886022.621434,0.882550,8.866483,25.883236,3.997108,0.077539,0.067543,32.000000,91.369079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338986,65.794505,105.960956,67.594937,34.576110,45.303797,57.537013,83.326317,37.417722,33.626607,63.309293,188.657698,79.466359,0.602736,189.788235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.015869,49.120577,199.638062,160.286374,216.725940,215.323742,94.452305,14.225661,193.638802,3.832690,47.178312,49.169826,158.770304,201.236654,156.978622,193.892488,94.907878,187.730394,-0.000465,0.031889,92.971772,63.541117,193.537389,12.823491,68.047624,0.709699,886631.330630,0.885985,8.967364,25.853846,4.005893,0.077981,0.068228,32.000000,91.408888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306883,65.792254,106.006886,67.594937,34.845592,45.303797,57.537013,83.338575,37.417722,33.626607,63.364143,188.904609,79.481179,0.607293,189.808023,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.907339,49.080724,199.598027,160.271523,216.826698,215.166046,94.514662,14.228658,193.705539,3.813300,46.633232,49.354590,158.778995,201.137880,156.988086,193.751248,94.916634,187.741226,-0.000464,0.031846,92.557762,63.837010,193.470390,12.798611,68.059091,0.707176,886852.415324,0.883002,8.833366,25.807403,3.991298,0.077798,0.066954,32.000000,91.412824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313550,65.825645,105.976117,67.594937,34.850007,45.303797,57.537013,83.307215,37.417722,33.626607,63.333886,189.029324,79.668046,0.603089,189.860934,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.874375,49.010639,198.771417,160.261995,216.877224,215.043702,94.512705,14.215100,193.581825,3.776090,47.012472,49.298800,158.769986,201.085344,156.969998,193.596715,94.917777,187.689308,-0.000466,0.031890,92.360724,63.557347,193.208506,12.780082,68.023463,0.707763,886225.224689,0.882902,8.908971,25.799138,3.999372,0.077042,0.067954,32.000000,91.448779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290355,65.807331,105.878494,67.594937,34.840191,45.303797,57.537013,83.240073,37.417722,33.626607,63.207890,189.025410,79.507885,0.604630,189.776355,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.756981,49.054889,199.443161,160.287495,216.763342,215.085075,94.458252,14.227230,193.655571,3.770494,47.318600,49.044045,158.747971,200.966020,156.946424,193.675340,94.875709,187.757592,-0.000460,0.031742,92.182860,63.412819,193.285736,12.750052,67.980082,0.705876,885567.842756,0.882892,8.872964,25.778278,3.985442,0.078516,0.067872,32.000000,91.557494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299294,65.867608,105.860029,67.594937,34.811305,45.303797,57.537013,83.279891,37.417722,33.626607,63.202902,188.916504,79.463057,0.603916,189.871595,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.804471,49.136793,198.452831,160.336533,216.829306,214.982687,94.295185,14.224662,193.441841,3.769290,47.463571,48.934105,158.785738,200.851895,156.978613,193.513704,94.870996,187.523712,-0.000460,0.031672,91.870086,63.671782,193.257878,12.736777,67.913081,0.709769,886209.250190,0.885998,9.038709,25.846279,4.008345,0.078193,0.068057,32.000000,91.562070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318903,65.981135,105.740676,67.594937,34.759952,45.303797,57.537013,83.267008,37.417722,33.626607,63.283555,188.590370,79.525933,0.607203,189.894726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.831311,49.166476,199.354413,160.342417,216.777349,214.978655,94.571440,14.227373,193.451744,3.792456,47.349515,49.103964,158.777227,200.823782,156.988580,193.371365,94.810003,187.547481,-0.000459,0.031579,91.826515,63.538092,193.072467,12.705819,67.962178,0.707167,885958.359573,0.886372,9.071437,25.762142,3.984639,0.077913,0.068512,32.000000,91.497597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.325292,66.019242,105.633806,67.594937,34.685738,45.303797,57.537013,83.262542,37.417722,33.626607,63.341762,189.142881,79.464525,0.603902,189.882728,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.926370,49.143664,198.358732,160.332610,216.635276,214.999436,94.442429,14.225233,193.317709,3.784089,47.273901,49.152667,158.785890,200.866003,156.995374,193.471738,94.788426,187.503714,-0.000455,0.031571,92.656607,63.421112,193.166264,12.684976,67.932500,0.708682,886214.200092,0.884260,9.061497,25.853938,3.997012,0.078615,0.068071,32.000000,91.478363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336491,66.045507,105.551141,67.594937,34.740362,45.303797,57.537013,83.276410,37.417722,33.626607,63.314654,188.884859,79.699227,0.605685,189.787881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.841282,49.115355,199.236750,160.328126,216.656349,214.899039,94.438707,14.223806,193.359430,3.802993,47.318224,49.077331,158.803932,200.883005,157.013834,193.447168,94.774980,187.574276,-0.000452,0.031547,92.838502,63.458891,193.184742,12.681403,67.946708,0.705255,886199.468663,0.882675,8.952245,25.837110,3.973025,0.077688,0.066831,32.000000,91.429247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.323178,66.052137,105.513950,67.594937,34.476469,45.303797,57.537013,83.181326,37.417722,33.626607,63.314288,188.877414,79.701501,0.601132,189.885246,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.882343,49.157406,198.560276,160.357829,216.660980,214.881943,94.468760,14.222807,193.454042,3.774611,47.173894,49.216515,158.820824,200.986713,157.028121,193.616481,94.797259,187.578174,-0.000452,0.031481,92.224028,63.432572,193.281312,12.659243,67.983003,0.708042,885889.600110,0.883901,9.011906,25.877373,3.997424,0.078421,0.067487,32.000000,91.522845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330582,66.064165,105.458283,67.594937,34.398360,45.303797,57.537013,83.170716,37.417722,33.626607,63.380934,188.937519,79.354767,0.603616,189.941186,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.696736,49.122501,198.613480,160.376884,216.468596,214.763210,94.459870,14.217241,193.436218,3.768973,47.019191,49.130543,158.818826,201.071990,157.022722,193.604397,94.798810,187.691122,-0.000451,0.031410,92.110971,63.392375,193.278520,12.667157,67.961475,0.705449,885785.137727,0.882846,9.011492,25.856575,3.980572,0.077022,0.067486,32.000000,91.535733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343728,65.967314,105.362999,67.594937,34.682461,45.303797,57.537013,83.204383,37.417722,33.626607,63.403414,188.919739,79.471862,0.604356,189.852555,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.924942,49.002669,199.501577,160.314396,216.592557,214.667283,94.447618,14.228229,193.519773,3.789571,46.939622,49.179379,158.806465,201.013827,157.035623,193.600880,94.780757,187.728881,-0.000450,0.031417,91.896287,63.489125,193.461967,12.671916,68.062156,0.707691,885472.010300,0.886017,9.168758,25.897933,3.996510,0.078595,0.068189,32.000000,91.458117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.357490,65.939037,105.337186,67.594937,34.390105,45.303797,57.537013,83.160280,37.417722,33.626607,63.207930,188.895236,79.803849,0.605192,189.915655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.896245,49.078800,199.562449,160.300105,216.855946,214.551945,94.501640,14.225661,193.693390,3.771506,47.403363,48.979774,158.799161,201.114823,157.014337,193.842616,94.771764,187.850539,-0.000449,0.031465,91.901392,63.513020,193.519278,12.666867,68.077194,0.705452,884476.584801,0.880942,8.812727,25.930328,3.996030,0.077224,0.068196,32.000000,91.445851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338247,65.896760,105.389259,67.594937,34.738899,45.303797,57.537013,83.159035,37.417722,33.626607,63.235661,189.003279,79.803555,0.601657,189.950391,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.882037,49.159880,199.686505,160.392857,216.972056,214.610430,94.595093,14.237220,193.542982,3.778542,47.228686,49.201040,158.862740,201.168460,157.028233,193.801370,94.732899,187.772805,-0.000449,0.031490,91.815948,63.515594,193.474221,12.693713,68.160296,0.705600,884296.631834,0.880716,8.918515,25.985509,3.999548,0.078193,0.068193,32.000000,91.443257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302499,65.852900,105.487902,67.594937,34.738349,45.303797,57.537013,83.124555,37.417722,33.626607,63.353810,189.190186,79.571788,0.601919,190.070769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.775569,49.124699,199.572994,160.420038,217.128977,214.594171,94.396962,14.227230,193.602127,3.744709,47.072033,49.105284,158.855868,200.980372,157.034557,193.852335,94.741050,187.729188,-0.000453,0.031521,91.845000,63.549384,193.391137,12.728299,68.019533,0.705603,884940.541638,0.880565,9.014282,25.994865,4.003175,0.078132,0.068123,32.000000,91.511338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293272,65.827360,105.487591,67.594937,34.767822,45.303797,57.537013,83.103286,37.417722,33.626607,63.306832,188.793924,79.787708,0.604411,189.989966,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.953208,49.011464,198.894452,160.383890,217.265371,214.667073,94.412018,14.229942,193.730195,3.753126,46.877792,49.119853,158.802253,201.152212,157.044991,193.741776,94.773136,187.594451,-0.000455,0.031439,91.984411,63.566634,193.544607,12.751957,68.035255,0.708080,884982.476231,0.883461,9.091929,25.969174,4.009612,0.078574,0.067916,32.000000,91.537477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179461,65.825543,105.632032,67.594937,34.465365,45.303797,57.537013,83.070992,37.417722,33.626607,63.141202,188.824037,79.533343,0.605787,189.907866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.790849,49.040322,199.832475,160.386972,217.393253,214.587689,94.503995,14.223235,193.670861,3.754284,47.270144,49.237735,158.863544,201.345458,157.056216,193.856325,94.813472,187.948016,-0.000454,0.031472,92.407451,63.435287,193.587500,12.759890,68.034985,0.703847,884484.509807,0.880740,8.792324,25.886883,3.981615,0.078114,0.068323,32.000000,91.510793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182672,65.862964,105.689812,67.594937,34.878141,45.303797,57.537013,82.970960,37.417722,33.626607,63.087518,189.007991,79.522632,0.602092,189.784262,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.862867,49.118653,199.556607,160.404346,217.468821,214.624871,94.450123,14.234080,193.678274,3.796764,46.977272,49.181982,158.825889,201.152436,157.011304,193.661166,94.791179,187.648052,-0.000455,0.031473,92.372755,63.580737,193.526719,12.796527,68.040195,0.708088,884326.870150,0.882818,8.989070,25.980794,4.013438,0.077859,0.067020,32.000000,91.541831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157787,65.825858,105.654640,67.594937,34.791510,45.303797,57.537013,83.065068,37.417722,33.626607,63.173974,188.900246,79.465112,0.605799,189.872342,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.872193,49.049392,199.651604,160.347181,217.465550,214.635513,94.479818,14.230227,193.516214,3.850089,47.217604,49.177966,158.826327,200.968038,157.029862,193.553007,94.736865,187.715045,-0.000460,0.031576,92.243804,63.512849,193.303091,12.832318,67.960483,0.706716,884673.617595,0.882251,8.992877,25.889205,4.002109,0.078148,0.067356,32.000000,91.534251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210541,65.838437,105.659128,67.594937,34.827745,45.303797,57.537013,82.952040,37.417722,33.626607,63.067398,188.959637,79.347064,0.605110,189.844097,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.847158,49.141465,198.735573,160.394818,217.302555,214.659796,94.454333,14.227944,193.441691,3.857740,47.558916,48.940311,158.856423,200.885350,157.022280,193.580874,94.656599,187.379587,-0.000464,0.031574,92.199536,63.472177,193.191981,12.840894,67.870295,0.707549,884732.764662,0.881662,8.913973,25.968964,4.003265,0.077672,0.068216,32.000000,91.583988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237469,65.870091,105.691354,67.594937,34.407463,45.303797,57.537013,82.958310,37.417722,33.626607,63.149971,188.908666,79.357115,0.606014,189.830761,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.851967,49.163178,198.229536,160.333170,217.090424,214.624922,94.510137,14.220951,193.276982,3.860324,47.058477,49.038578,158.825010,200.608111,157.007781,193.269438,94.592686,187.403611,-0.000466,0.031490,92.311908,63.317021,192.891792,12.854462,67.887658,0.706748,885440.810325,0.882720,9.031938,25.921744,3.986899,0.077469,0.067222,32.000000,91.500412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231076,65.800698,105.824566,67.594937,34.343168,45.303797,57.537013,83.032269,37.417722,33.626607,63.276428,189.020274,79.520944,0.604447,189.826473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.806143,49.136518,199.032439,160.288335,216.997840,214.557357,94.413575,14.222236,193.034581,3.834330,47.137458,49.167538,158.800571,200.592596,156.999519,193.125345,94.598501,187.328335,-0.000464,0.031468,92.178587,63.730288,192.838092,12.799329,67.850407,0.705144,885611.650455,0.882015,9.048675,25.994793,3.976363,0.078263,0.067963,32.000000,91.532555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244812,65.741109,105.980035,67.594937,34.268556,45.303797,57.537013,82.983149,37.417722,33.626607,63.196372,188.827150,79.692257,0.601987,189.880328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.782231,49.130196,197.982936,160.248265,216.748200,214.445530,94.326713,14.226517,193.081029,3.808640,47.089517,49.086215,158.776801,200.463467,157.012311,193.117077,94.594807,187.258831,-0.000461,0.031429,92.538741,63.396423,192.879899,12.785477,67.812471,0.707884,885300.099295,0.883476,9.069432,25.960350,3.996142,0.077991,0.067620,32.000000,91.444263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232321,65.767336,106.102599,67.594937,34.459261,45.303797,57.537013,82.989604,37.417722,33.626607,63.212373,188.653427,79.463204,0.602696,189.787488,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.760238,49.185990,198.268605,160.229771,216.452071,214.475766,94.442777,14.222521,193.076216,3.820176,47.325132,49.072797,158.767525,200.410543,156.989048,193.201253,94.550539,187.390162,-0.000466,0.031442,92.550482,63.388344,192.939046,12.763352,67.826030,0.705509,884868.705063,0.884284,9.087866,25.937602,3.976980,0.076932,0.067193,32.000000,91.440301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242017,65.787092,106.037389,67.594937,34.416881,45.303797,57.537013,82.973688,37.417722,33.626607,63.262268,188.885554,79.491671,0.602069,189.857905,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.691360,49.141190,198.886358,160.201750,216.397176,214.338420,94.419519,14.222093,193.012864,3.788026,47.335791,49.010968,158.752826,200.522160,156.961859,193.236191,94.556252,187.217842,-0.000463,0.031489,92.349958,63.227337,192.682132,12.726865,67.773760,0.706600,885366.000249,0.883894,9.166438,26.031826,3.984479,0.078754,0.067613,32.000000,91.559351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266894,65.753301,105.944285,67.594937,34.415089,45.303797,57.537013,82.963141,37.417722,33.626607,63.224825,188.839038,79.488076,0.602904,189.780014,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.712919,49.095291,198.768275,160.222765,216.425205,214.215489,94.619639,14.224376,192.897146,3.748991,46.912452,49.098531,158.772549,200.403428,156.960865,192.989606,94.548081,187.196292,-0.000459,0.031466,92.403723,63.355731,192.719658,12.668574,67.788022,0.709058,884746.788906,0.884795,9.193022,25.960561,4.002433,0.078427,0.068338,32.000000,91.454428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284053,65.702990,105.919493,67.594937,34.028731,45.303797,57.537013,82.978718,37.417722,33.626607,63.233485,189.239278,79.457041,0.604563,189.785914,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.817710,48.975735,198.390163,160.185777,216.248939,214.120070,94.519145,14.225803,193.051877,3.755769,46.823589,49.083552,158.744182,200.645255,156.953196,193.150752,94.549417,187.201963,-0.000457,0.031336,93.042408,63.230394,192.818817,12.644014,67.795306,0.707824,884111.650653,0.881879,9.124770,25.960530,3.998322,0.077502,0.068019,32.000000,91.390605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280189,65.644467,105.915634,67.594937,34.311895,45.303797,57.537013,82.924092,37.417722,33.626607,63.024806,189.038290,79.525713,0.603874,189.775254,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.775671,49.031252,198.938679,160.195585,216.268872,214.096078,94.407648,14.220809,192.990987,3.741955,47.103720,48.928627,158.744700,200.468033,156.936728,193.107295,94.540988,187.107839,-0.000451,0.031272,93.402311,63.021858,192.714459,12.618185,67.800103,0.704872,883224.930273,0.880065,8.896678,25.961355,3.982322,0.078472,0.067719,32.000000,91.414525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265826,65.618763,105.901736,67.594937,34.234564,45.303797,57.537013,82.940861,37.417722,33.626607,63.014313,188.815296,79.503703,0.600900,189.816245,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.724312,48.955397,198.924682,160.185497,216.251008,213.946800,94.407183,14.220951,193.020058,3.732001,46.914919,49.148061,158.713080,200.482692,156.941277,193.155842,94.566154,187.153036,-0.000451,0.031321,93.274774,63.389878,192.753759,12.635182,67.793702,0.706804,883373.560882,0.881970,8.995716,25.933956,3.996705,0.078547,0.068145,32.000000,91.457998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277462,65.603769,105.983529,67.594937,34.263846,45.303797,57.537013,82.940924,37.417722,33.626607,62.873039,188.814367,79.527327,0.602757,189.777260,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.752365,48.997722,198.315195,160.185217,216.252011,214.038876,94.625996,14.235793,192.912812,3.716561,47.248749,49.232100,158.710584,200.459858,156.900648,193.024329,94.559276,187.164939,-0.000449,0.031257,92.891129,63.255575,192.666953,12.618520,67.866292,0.706828,882521.201093,0.882183,8.973068,25.925995,4.000552,0.078122,0.067481,32.000000,91.310238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275958,65.625197,105.995450,67.594937,34.162712,45.303797,57.537013,82.922228,37.417722,33.626607,62.762788,189.251993,79.519330,0.602541,189.892248,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.811134,48.967215,199.003784,160.218562,216.446101,213.975230,94.522191,14.223948,193.028775,3.703617,47.100316,49.174611,158.748087,200.606378,156.945407,193.053229,94.542990,187.344086,-0.000446,0.031178,93.050869,63.504936,192.866236,12.604471,67.823668,0.704555,883006.569038,0.880075,8.986325,25.937404,3.986046,0.077727,0.067896,32.000000,91.407225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288222,65.748887,106.057805,67.594937,34.014230,45.303797,57.537013,82.935960,37.417722,33.626607,62.703064,189.044383,79.604730,0.601307,189.964750,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.659000,48.987553,198.429635,160.194184,216.412170,213.991760,94.495873,14.228515,193.181416,3.732483,47.087798,48.972557,158.685443,200.698526,156.926414,193.279446,94.560512,187.435170,-0.000444,0.031189,93.279194,63.482549,193.049298,12.608261,67.898332,0.705736,882644.080347,0.879550,8.894963,26.021852,3.995167,0.078529,0.066991,32.000000,91.542179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272330,65.732075,106.120492,67.594937,33.957475,45.303797,57.537013,82.938967,37.417722,33.626607,62.635787,188.991745,79.477217,0.601291,189.875804,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.699008,48.941930,199.006036,160.247985,216.284567,214.050418,94.463508,14.224234,193.159647,3.758839,46.879005,48.989880,158.746161,200.705335,156.942722,193.397399,94.567869,187.459293,-0.000444,0.031148,93.772328,63.517800,192.860321,12.639071,67.876660,0.705514,882925.009625,0.882909,9.072947,26.038967,3.995844,0.077389,0.067209,32.000000,91.606216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297716,65.727571,106.120987,67.594937,33.917888,45.303797,57.537013,82.897818,37.417722,33.626607,62.502542,188.927015,79.457995,0.602729,189.792720,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.884069,48.838591,199.117602,160.204271,216.225640,214.100335,94.320850,14.229942,193.316862,3.713185,46.296784,49.124888,158.733273,200.782968,156.938110,193.326181,94.536264,187.520993,-0.000444,0.031224,93.091569,63.538864,193.121699,12.631929,67.940235,0.706806,882951.599735,0.882550,8.985831,26.040782,4.004226,0.077438,0.067696,32.000000,91.566810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304678,65.662835,106.141139,67.594937,34.169953,45.303797,57.537013,82.878313,37.417722,33.626607,62.287509,188.641699,79.535838,0.603786,189.779463,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.755258,48.934234,199.124391,160.221925,216.091826,214.195754,94.448882,14.208821,193.213532,3.716075,47.044275,49.091260,158.736146,200.688455,156.943254,193.249485,94.519493,187.389358,-0.000449,0.031323,92.876801,63.520357,192.891409,12.667128,67.869682,0.704027,882725.696913,0.880191,8.690891,26.095840,3.991607,0.077192,0.067393,32.000000,91.554026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.360518,65.663096,106.093529,67.594937,34.087887,45.303797,57.537013,82.861233,37.417722,33.626607,62.177791,188.897765,79.494679,0.601386,189.845828,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.806303,48.847936,198.454098,160.184096,215.915163,214.344320,94.505167,14.221380,193.250279,3.734086,46.443186,49.044854,158.669532,200.793650,156.911978,193.137853,94.533138,187.374655,-0.000446,0.031317,92.882763,63.506288,193.020463,12.667171,67.878841,0.706928,883640.994201,0.882157,8.919840,26.062566,4.002077,0.077790,0.067612,32.000000,91.524823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313710,65.605598,106.022995,67.594937,34.098613,45.303797,57.537013,82.885480,37.417722,33.626607,61.995721,189.010335,79.547943,0.603549,189.830053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
