OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, May 27, 2020
10:15:45 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.663269,49.804706,201.217106,162.191583,228.130735,225.958569,99.599843,14.220523,194.778380,3.469454,48.550683,49.048221,160.751505,202.807982,158.945009,194.889668,95.439493,187.922614,-0.000453,0.031243,94.718581,62.999683,194.611873,13.389926,72.401390,0.706989,930663.434469,0.886511,9.812816,25.337926,4.049480,0.080643,0.070316,32.000000,91.757851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286692,65.806150,105.912657,67.594937,38.784110,45.303797,66.387013,90.032292,38.417722,33.626607,77.083014,199.199687,84.613373,0.604840,198.908250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.681647,49.826971,201.190404,162.179529,228.161328,225.980780,99.489850,14.224804,194.672995,3.453840,48.628071,49.174005,160.760765,202.697282,158.948639,194.737653,95.464467,187.946974,-0.000452,0.031235,94.646808,62.934212,194.351511,13.360482,72.389219,0.707389,930961.811229,0.886449,9.885673,25.345135,4.051628,0.080586,0.070995,32.000000,91.791027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303547,65.813504,105.922612,67.594937,38.720128,45.303797,66.587013,90.102518,38.417722,33.626607,77.232672,198.979701,84.122325,0.605294,198.902900,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.776679,49.842364,201.083165,162.161870,228.172766,226.000966,99.614904,14.226374,194.678814,3.457293,48.466632,49.077950,160.742918,202.757239,158.888178,194.791049,95.453294,187.758369,-0.000451,0.031241,94.538641,62.873870,194.350143,13.352025,72.359433,0.707295,930954.286507,0.887495,9.887395,25.329945,4.049505,0.078700,0.069824,32.000000,91.738942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290076,65.804547,105.896833,67.594937,38.777313,45.303797,66.737013,90.065017,38.417722,33.626607,77.361769,199.229809,84.421810,0.607538,198.847314,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.735607,49.842364,201.220001,162.161870,228.172699,226.046330,99.462598,14.227230,194.690457,3.456620,48.524839,49.107883,160.760622,202.716996,158.910444,194.550535,95.428169,187.855700,-0.000451,0.031231,94.236864,63.041022,194.312984,13.347121,72.337364,0.706250,931005.503201,0.884333,9.805784,25.268987,4.039706,0.080839,0.070339,32.000000,91.788554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273524,65.800001,105.866420,67.594937,38.763310,45.303797,66.887013,90.012409,38.417722,33.626607,77.485440,198.925196,83.522914,0.605339,199.010493,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.865123,49.827796,201.085595,162.135802,228.233091,226.029786,99.396876,14.227944,194.526916,3.471470,48.560785,49.157327,160.719490,202.599140,158.884290,194.619862,95.400776,187.754062,-0.000450,0.031248,93.937539,63.104464,194.155107,13.336504,72.301628,0.707465,931368.091005,0.886677,9.848330,25.331064,4.045794,0.077572,0.068368,32.000000,91.739194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261321,65.799409,105.854472,67.594937,38.778092,45.303797,67.037013,90.036556,38.417722,33.626607,77.579909,198.793751,84.779403,0.612720,198.708565,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.751314,49.855284,201.074304,162.118143,228.309584,226.031874,99.629762,14.228087,194.567101,3.484498,48.642443,49.061145,160.709181,202.586888,158.871319,194.631413,95.410485,187.691846,-0.000451,0.031265,93.828017,63.083370,194.290998,13.329970,72.293442,0.705773,931168.216264,0.884604,9.699687,25.319871,4.032590,0.079720,0.069916,32.000000,91.727097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237500,65.768789,105.840973,67.594937,38.807288,45.303797,67.087013,89.965951,38.417722,33.626607,77.687384,199.259524,83.964071,0.601898,198.912853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.811599,49.896241,200.920134,162.104408,228.341361,226.077578,99.375112,14.222807,194.414890,3.480535,48.734286,49.323724,160.703500,202.493048,158.856206,194.463318,95.403720,187.697667,-0.000449,0.031285,93.856596,63.114845,194.012753,13.314687,72.309561,0.707317,931391.555382,0.884855,9.844976,25.286533,4.041588,0.081273,0.070918,32.000000,91.719898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259024,65.775832,105.817957,67.594937,38.769907,45.303797,67.087013,90.030111,38.417722,33.626607,77.823964,198.750225,83.931570,0.609003,198.867416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.837011,49.896241,201.018982,162.104408,228.355934,226.100423,99.498136,14.219239,194.260306,3.488325,48.498433,49.102165,160.702291,202.565971,158.861399,194.427969,95.433633,187.486783,-0.000448,0.031304,93.928537,63.012448,193.985201,13.294225,72.328258,0.706246,931635.448127,0.886211,9.823509,25.295510,4.033601,0.080599,0.070646,32.000000,91.749134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270963,65.812439,105.806910,67.594937,38.789706,45.303797,67.087013,89.995399,38.417722,33.626607,77.978229,198.996271,83.808606,0.608452,198.993813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.863584,49.887170,201.001010,162.063765,228.381293,226.105525,99.539456,14.223520,194.301851,3.486499,48.205842,49.132761,160.672471,202.549865,158.843946,194.355325,95.438190,187.564523,-0.000448,0.031313,93.851206,62.957104,194.069104,13.283068,72.330025,0.706063,931555.658304,0.884703,9.797211,25.185468,4.033528,0.079213,0.069440,32.000000,91.764229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255067,65.805633,105.777165,67.594937,38.793160,45.303797,67.087013,89.979523,38.417722,33.626607,78.085002,199.078912,84.805668,0.609344,198.644089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.798578,49.778593,200.815541,161.996494,228.473512,226.133040,99.553099,14.223948,194.297049,3.479653,48.252690,49.143585,160.660046,202.420145,158.828478,194.373028,95.408273,187.546505,-0.000449,0.031335,93.914910,62.915060,193.962336,13.273854,72.366988,0.705667,931490.727228,0.883810,9.760652,25.210457,4.031018,0.080957,0.070389,32.000000,91.781113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260438,65.795603,105.750374,67.594937,38.796804,45.303797,67.087013,89.962979,38.417722,33.626607,78.127709,199.106198,83.513889,0.601857,198.994167,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.799575,49.766773,200.933740,161.967063,228.550169,226.167859,99.510707,14.226945,194.316880,3.492404,48.283928,49.329324,160.616394,202.436026,158.795278,194.455070,95.412639,187.438171,-0.000447,0.031329,93.951364,63.064913,193.978386,13.263038,72.325806,0.705715,931423.750747,0.884446,9.695097,25.227549,4.030539,0.079346,0.069417,32.000000,91.802895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249192,65.796807,105.725218,67.594937,38.817726,45.303797,67.087013,90.000112,38.417722,33.626607,78.229055,199.021415,83.975884,0.611034,198.964427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.855641,49.749181,200.799874,161.948003,228.553699,226.192615,99.529095,14.226232,194.345095,3.505005,48.236343,49.219453,160.602065,202.459450,158.780917,194.414589,95.419294,187.567724,-0.000446,0.031330,93.986486,63.116963,194.102652,13.251359,72.354619,0.706275,931598.202529,0.885273,9.706487,25.187982,4.034848,0.081110,0.070536,32.000000,91.821311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258271,65.807603,105.708698,67.594937,38.875973,45.303797,67.087013,89.998986,38.417722,33.626607,78.317396,199.058191,84.250131,0.608292,198.814387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.799959,49.749181,200.851437,161.948003,228.586397,226.239324,99.451470,14.224804,194.287936,3.513735,48.239148,49.205843,160.599372,202.300475,158.781986,194.386434,95.416325,187.494308,-0.000446,0.031327,94.038503,62.955611,194.071041,13.242738,72.351914,0.704995,931536.527801,0.884058,9.630879,25.230569,4.027626,0.080116,0.070295,32.000000,91.851907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262766,65.831721,105.697000,67.594937,38.848710,45.303797,67.087013,89.966053,38.417722,33.626607,78.398643,198.902939,83.961357,0.605455,198.971390,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.865667,49.752205,200.798098,161.905118,228.580911,226.256007,99.541274,14.224947,194.316680,3.514543,48.414388,49.276646,160.566149,202.456046,158.755471,194.355611,95.408372,187.384426,-0.000445,0.031326,94.131292,63.052787,193.932009,13.239882,72.284967,0.705995,931825.600868,0.886029,9.688497,25.205636,4.033165,0.080123,0.070524,32.000000,91.843111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262200,65.816973,105.675992,67.594937,38.905627,45.303797,67.087013,89.996374,38.417722,33.626607,78.499401,199.082548,84.294078,0.608376,198.929218,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.731360,49.795360,200.938377,161.895308,228.610608,226.238421,99.419349,14.225803,194.313124,3.518684,48.336110,49.162821,160.535378,202.474190,158.735559,194.322730,95.397473,187.329291,-0.000444,0.031321,94.010896,63.149043,193.964028,13.226289,72.246851,0.705747,931831.325327,0.884007,9.623535,25.171811,4.026781,0.079291,0.069413,32.000000,91.850370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259776,65.823711,105.658046,67.594937,38.883865,45.303797,67.087013,89.957975,38.417722,33.626607,78.597460,198.838698,84.308898,0.605202,198.892436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.834022,49.797834,200.800842,161.895868,228.534304,226.262361,99.369812,14.225233,194.197820,3.513579,48.413762,49.143083,160.527224,202.433987,158.723619,194.376268,95.402137,187.314845,-0.000445,0.031335,93.613376,62.945421,193.856589,13.212573,72.277629,0.708202,932141.122354,0.887784,9.805727,25.161742,4.040476,0.080485,0.070115,32.000000,91.819049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258246,65.834267,105.658276,67.594937,38.893406,45.303797,67.087013,90.034116,38.417722,33.626607,78.743004,198.739624,84.271627,0.606880,198.816079,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.696673,49.797834,200.718551,161.895868,228.449189,226.280155,99.409473,14.224947,194.176451,3.504522,48.739408,49.179346,160.531635,202.335193,158.715981,194.286345,95.407794,187.401566,-0.000444,0.031331,93.726195,63.017829,193.902314,13.187540,72.214451,0.706339,932065.608769,0.886295,9.701897,25.151583,4.029393,0.081088,0.070843,32.000000,91.850216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296712,65.885444,105.655107,67.594937,38.928336,45.303797,67.087013,89.972850,38.417722,33.626607,78.883639,198.818947,83.352334,0.605809,199.065056,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.825234,49.856658,200.721760,161.898391,228.455295,226.267623,99.478519,14.222378,194.140704,3.503984,48.674291,49.235417,160.508699,202.231180,158.710328,194.197235,95.386845,187.307746,-0.000445,0.031327,93.645508,63.073742,193.847698,13.173837,72.301447,0.707014,932066.499376,0.885893,9.722653,25.145116,4.031021,0.079610,0.070367,32.000000,91.809760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257720,65.874603,105.649927,67.594937,38.917260,45.303797,67.087013,90.051311,38.417722,33.626607,79.047223,198.957038,85.010217,0.612727,198.732916,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.712642,49.885521,200.575615,161.896709,228.390944,226.209644,99.567688,14.230655,194.195234,3.508591,48.651991,49.246293,160.502644,202.172752,158.682026,194.177805,95.374866,187.235709,-0.000446,0.031311,93.629556,63.057189,193.860706,13.172165,72.236177,0.706166,932339.032436,0.885666,9.769814,25.164175,4.028516,0.079181,0.069804,32.000000,91.782760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264314,65.892489,105.656405,67.594937,38.941480,45.303797,67.087013,89.978663,38.417722,33.626607,79.187654,199.135376,83.487037,0.600596,199.004041,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.838205,49.906961,200.528803,161.904557,228.315650,226.199928,99.438465,14.224662,194.051790,3.512070,48.375153,49.263041,160.495163,202.149144,158.677166,194.120962,95.348849,187.356553,-0.000446,0.031325,93.672277,62.986996,193.649622,13.148706,72.275574,0.707732,932409.427873,0.886943,9.915288,25.148747,4.034700,0.081008,0.070508,32.000000,91.782525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236979,65.902957,105.660954,67.594937,38.898659,45.303797,67.087013,90.042656,38.417722,33.626607,79.302320,198.876931,83.748445,0.612356,199.071075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.821348,49.906961,200.613000,161.904557,228.302717,226.235716,99.412019,14.220951,194.175234,3.512638,48.317377,49.189320,160.504959,202.331360,158.674548,194.213735,95.362714,187.207069,-0.000446,0.031315,93.698135,62.972831,193.981529,13.132839,72.270759,0.705666,932353.086311,0.885627,9.806697,25.220734,4.023596,0.078067,0.069479,32.000000,91.766915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251105,65.921325,105.683823,67.594937,38.936477,45.303797,67.087013,89.971389,38.417722,33.626607,79.439687,198.824037,84.603541,0.608995,198.869855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.706654,49.883047,200.135950,161.895868,228.320412,226.263855,99.522438,14.223520,194.170938,3.511518,48.259575,49.224051,160.519325,202.190896,158.696484,194.190716,95.382602,187.188743,-0.000445,0.031281,93.702698,63.024406,194.016240,13.119530,72.253775,0.706251,932462.131696,0.886335,9.824139,25.150000,4.026647,0.081255,0.070389,32.000000,91.806712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287280,65.928918,105.679986,67.594937,38.943326,45.303797,67.087013,89.980619,38.417722,33.626607,79.532695,199.044875,84.741399,0.603300,198.806913,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.804627,49.814877,200.535697,161.856067,228.373646,226.289692,99.562401,14.222949,194.113164,3.524120,48.301612,49.112860,160.465063,202.191956,158.661696,194.118435,95.356967,187.127283,-0.000445,0.031268,93.667119,63.026449,193.941432,13.113663,72.239675,0.706686,932600.951907,0.887671,9.919020,25.123137,4.026341,0.078507,0.069851,32.000000,91.738487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222438,65.909190,105.696463,67.594937,38.980637,45.303797,67.137013,90.046604,38.417722,33.626607,79.577704,199.124801,83.902590,0.602548,198.988777,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.747912,49.791237,200.686920,161.845416,228.399981,226.303665,99.535516,14.227373,194.091765,3.522686,48.210498,49.218320,160.486201,202.188062,158.656125,194.139483,95.375349,187.159295,-0.000444,0.031275,93.754879,63.077429,193.863624,13.106799,72.249411,0.706536,932460.536480,0.885310,9.749359,25.125379,4.026447,0.081637,0.071662,32.000000,91.730245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257374,65.943887,105.707866,67.594937,38.942923,45.303797,67.187013,89.991561,38.417722,33.626607,79.683570,199.071032,84.580064,0.608324,198.811122,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.796407,49.791237,200.648095,161.845416,228.422996,226.310078,99.385309,14.222236,194.179460,3.525467,48.159303,49.201000,160.414679,202.196135,158.614591,194.087081,95.340301,187.170481,-0.000442,0.031259,93.623213,62.993228,193.708870,13.097921,72.262033,0.707526,932459.368444,0.886666,9.784454,25.119183,4.034077,0.078989,0.069285,32.000000,91.678860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229079,65.932126,105.704680,67.594937,38.962885,45.303797,67.237013,90.024193,38.417722,33.626607,79.763425,198.770619,83.969721,0.604378,198.938541,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.856997,49.757977,200.538285,161.826917,228.414895,226.276873,99.425756,14.233652,193.945066,3.518035,48.280213,49.140944,160.444584,202.032878,158.621951,194.175750,95.362372,187.213893,-0.000440,0.031275,93.684547,63.041563,193.668565,13.085850,72.198782,0.706714,932560.622517,0.887071,9.734230,25.158488,4.029369,0.080752,0.070853,32.000000,91.683224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260825,65.961950,105.731678,67.594937,39.012791,45.303797,67.337013,89.997395,38.417722,33.626607,79.886683,198.851513,84.807282,0.608178,198.719147,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.722712,49.757977,200.592490,161.826917,228.409319,226.244925,99.686662,14.224662,194.075488,3.516380,48.220360,49.216584,160.420401,202.185514,158.607135,194.077610,95.354930,187.082635,-0.000440,0.031277,93.754603,62.943544,193.754859,13.087625,72.225972,0.707471,932406.531114,0.885876,9.753953,25.134032,4.031616,0.079733,0.069193,32.000000,91.712569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249910,65.970575,105.742242,67.594937,38.991542,45.303797,67.337013,89.965733,38.417722,33.626607,79.966714,199.373324,84.302515,0.602408,198.850422,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.827637,49.755778,200.529119,161.805055,228.435347,226.271546,99.424304,14.226945,194.073032,3.543736,47.996098,49.271497,160.397702,202.127452,158.570817,194.105318,95.344052,187.101895,-0.000440,0.031276,93.832469,63.113756,193.757632,13.079165,72.166706,0.707577,932244.580715,0.885507,9.777307,25.110419,4.034223,0.078520,0.068949,32.000000,91.740082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230676,65.979595,105.739056,67.594937,39.015615,45.303797,67.387013,90.042208,38.417722,33.626607,80.063255,198.848608,83.448813,0.606215,198.951602,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.824199,49.706576,200.560532,161.756565,228.522284,226.294417,99.331280,14.222949,194.046482,3.562819,48.005319,49.186120,160.386086,202.150041,158.578397,194.152334,95.345176,187.148668,-0.000440,0.031293,93.911046,63.130343,193.837337,13.065457,72.140796,0.706760,932230.826570,0.885867,9.666447,25.128630,4.024456,0.079792,0.069955,32.000000,91.765486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243168,65.986729,105.764462,67.594937,39.022220,45.303797,67.437013,89.985617,38.417722,33.626607,80.161759,198.662561,84.485126,0.611207,198.845268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.871230,49.705202,200.530504,161.722090,228.487361,226.315231,99.493889,14.232511,193.995244,3.547919,47.982376,49.210138,160.369442,202.108064,158.580183,194.128485,95.370068,187.076935,-0.000439,0.031289,94.010081,63.059044,193.666444,13.053281,72.121756,0.707096,932182.246203,0.886732,9.620803,25.145309,4.025364,0.081102,0.070593,32.000000,91.763781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231859,66.024143,105.776325,67.594937,39.014241,45.303797,67.437013,89.986244,38.417722,33.626607,80.206124,198.987778,83.847711,0.603781,198.824694,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.728582,49.705202,200.532272,161.722090,228.483033,226.345744,99.496515,14.227516,193.997441,3.535392,48.153911,49.180778,160.359861,202.038974,158.548345,194.172221,95.336779,187.153561,-0.000438,0.031290,93.988961,62.954075,193.664550,13.046114,72.168798,0.706678,932081.929779,0.884434,9.570779,25.093110,4.020966,0.080347,0.069493,32.000000,91.775258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228342,66.041037,105.795588,67.594937,39.051255,45.303797,67.437013,89.960668,38.417722,33.626607,80.297044,198.993031,84.565390,0.607851,198.778982,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.770399,49.712348,200.513816,161.692941,228.485892,226.332227,99.443196,14.222093,193.964070,3.539334,48.130706,49.236431,160.349590,202.089492,158.557649,193.998604,95.368265,187.198742,-0.000438,0.031292,93.981801,63.135368,193.652437,13.039707,72.156825,0.708116,932574.741812,0.887348,9.718447,25.155570,4.032536,0.080139,0.069926,32.000000,91.790695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248539,66.101771,105.821138,67.594937,39.042873,45.303797,67.437013,90.041484,38.417722,33.626607,80.389248,198.886392,84.328487,0.604312,198.859706,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.846996,49.710699,200.461884,161.683972,228.517861,226.273428,99.440154,14.223520,193.950461,3.551714,48.261842,49.279767,160.316121,202.073958,158.518451,194.041428,95.335209,187.087697,-0.000437,0.031288,93.801985,62.970989,193.687638,13.038116,72.180193,0.707634,932341.921780,0.886960,9.682271,25.141281,4.028777,0.078522,0.069128,32.000000,91.754262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215767,66.064669,105.779301,67.594937,39.094794,45.303797,67.487013,90.011213,38.417722,33.626607,80.518670,198.880308,84.496352,0.605496,198.825363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.818608,49.737637,200.538237,161.676685,228.514261,226.246035,99.442262,14.219096,193.913840,3.559320,48.125805,49.328298,160.297733,202.018322,158.535828,194.105292,95.373267,187.204561,-0.000436,0.031289,93.705438,62.984698,193.753210,13.034693,72.176352,0.708045,932287.805390,0.886317,9.674750,25.131849,4.029077,0.080855,0.070759,32.000000,91.762948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241945,66.095145,105.800595,67.594937,39.077671,45.303797,67.537013,89.973359,38.417722,33.626607,80.611558,198.884523,83.838320,0.604195,198.943892,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.822714,49.703278,200.503770,161.641650,228.517597,226.280183,99.507130,14.223235,194.001658,3.560975,47.981795,49.130202,160.293458,202.013817,158.501392,193.994042,95.366291,187.127895,-0.000437,0.031319,93.517029,62.922024,193.707258,13.023743,72.154499,0.706684,931964.958859,0.885741,9.657649,25.138493,4.025368,0.078191,0.069825,32.000000,91.738950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228519,66.099995,105.733163,67.594937,39.127619,45.303797,67.537013,89.987817,38.417722,33.626607,80.734087,199.014260,84.836923,0.608384,198.767692,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.807258,49.703278,200.536581,161.641650,228.534890,226.315280,99.580788,14.222236,193.961434,3.562356,48.118410,49.161853,160.295142,202.018526,158.536624,194.010808,95.367033,187.167380,-0.000437,0.031329,93.516563,63.136327,193.758960,13.007552,72.172999,0.706783,932025.531069,0.885131,9.619042,25.116289,4.024345,0.081114,0.071079,32.000000,91.744145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230791,66.120203,105.729117,67.594937,39.120869,45.303797,67.537013,89.984136,38.417722,33.626607,80.793952,199.161576,84.019244,0.601125,198.935866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.900482,49.698330,200.544825,161.633241,228.524374,226.300336,99.523446,14.224947,193.981470,3.549957,48.146002,49.354778,160.293596,202.230161,158.509445,194.112610,95.396525,187.133852,-0.000436,0.031330,93.535518,63.184452,193.783208,12.994578,72.172818,0.706991,932192.632033,0.884918,9.635039,25.130576,4.026252,0.077998,0.068897,32.000000,91.771742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245263,66.161008,105.754291,67.594937,39.140900,45.303797,67.537013,89.991923,38.417722,33.626607,80.885916,199.046893,83.952553,0.607309,198.834372,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.842591,49.682662,200.497675,161.620909,228.533236,226.277796,99.479083,14.220951,193.920108,3.542384,47.973308,49.142863,160.282709,202.184087,158.505319,194.016205,95.381980,187.154342,-0.000436,0.031332,93.382896,63.295622,193.805481,12.990545,72.177182,0.705788,931842.875289,0.883521,9.533665,25.088322,4.018896,0.080851,0.070726,32.000000,91.770486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254411,66.145189,105.728760,67.594937,39.163376,45.303797,67.537013,89.939633,38.417722,33.626607,80.972436,198.958166,83.940154,0.606756,198.942357,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.828912,49.677989,200.500443,161.608857,228.515537,226.290919,99.592901,14.228515,193.971472,3.545512,48.080817,49.339341,160.282493,202.170448,158.492287,194.049030,95.394489,187.137256,-0.000436,0.031310,93.396570,63.006858,193.735707,12.988841,72.135730,0.706251,931857.510841,0.884928,9.577860,25.110666,4.022617,0.080738,0.071013,32.000000,91.803277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259980,66.171628,105.733560,67.594937,39.235841,45.303797,67.537013,89.969718,38.417722,33.626607,81.046545,199.185803,83.260772,0.607280,198.968754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.851853,49.677989,200.549421,161.608857,228.511556,226.295485,99.328895,14.219952,193.965852,3.546095,48.121840,49.176463,160.239757,202.140520,158.466795,194.042750,95.380369,187.124286,-0.000436,0.031302,93.423051,62.893258,193.766629,12.986689,72.112200,0.706861,931864.112631,0.884226,9.587340,25.091653,4.023777,0.079805,0.070541,32.000000,91.757134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268013,66.150105,105.706058,67.594937,39.178338,45.303797,67.537013,89.974835,38.417722,33.626607,81.130993,198.657790,84.907722,0.612413,198.646055,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.770283,49.696956,200.508422,161.595124,228.567176,226.333101,99.612481,14.223092,193.968174,3.549037,48.021441,49.189674,160.222375,202.127514,158.454274,194.032525,95.381069,187.175418,-0.000436,0.031292,93.468319,63.217555,193.795385,12.975454,72.062995,0.706946,931906.977189,0.886141,9.563606,25.100836,4.022908,0.078387,0.068519,32.000000,91.796272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271242,66.178776,105.663733,67.594937,39.224608,45.303797,67.537013,89.971426,38.417722,33.626607,81.268706,199.224963,84.099508,0.600410,198.836535,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.879892,49.687335,200.473825,161.595684,228.557326,226.337727,99.276905,14.224519,193.854215,3.541020,47.945421,49.375630,160.193358,201.930945,158.430471,193.965175,95.373564,187.095062,-0.000434,0.031277,93.515846,63.096955,193.604611,12.970480,72.106286,0.708472,932227.166432,0.886427,9.665226,25.123411,4.028573,0.079371,0.070518,32.000000,91.810582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272010,66.165792,105.616481,67.594937,39.232478,45.303797,67.537013,90.005118,38.417722,33.626607,81.350096,198.553809,84.310292,0.601101,198.684647,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.932113,49.648029,200.406883,161.556726,228.507455,226.359657,99.582471,14.224091,193.932563,3.538713,47.823079,49.324683,160.184963,202.038485,158.402834,193.867123,95.383614,186.953267,-0.000435,0.031281,93.592508,63.249754,193.714315,12.963854,72.052808,0.706611,932093.807044,0.886240,9.543955,25.096515,4.019131,0.080722,0.070990,32.000000,91.783050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263166,66.171911,105.579016,67.594937,39.220051,45.303797,67.537013,89.939758,38.417722,33.626607,81.440074,199.164943,84.608310,0.604328,198.660847,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.796916,49.616419,200.418101,161.507398,228.481775,226.346844,99.424905,14.226089,193.927533,3.524442,47.679616,49.351697,160.174098,201.997263,158.410792,193.969679,95.371974,187.026438,-0.000434,0.031296,93.464474,63.128256,193.674218,12.955894,72.086507,0.706290,931938.039660,0.882482,9.450677,25.032465,4.013587,0.080095,0.070917,32.000000,91.776215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261968,66.166122,105.564319,67.594937,39.229882,45.303797,67.537013,89.905975,38.417722,33.626607,81.486803,198.849811,85.199431,0.601480,198.541374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.982174,49.616419,200.482063,161.507398,228.464031,226.323001,99.396222,14.224519,193.861079,3.511288,47.679505,49.170958,160.149097,202.006783,158.403452,194.001356,95.360185,187.093430,-0.000433,0.031287,93.542260,63.101529,193.759938,12.943343,72.054106,0.707579,932056.979357,0.886418,9.558884,25.071977,4.024709,0.078678,0.069492,32.000000,91.791078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270484,66.196771,105.578953,67.594937,39.221887,45.303797,67.537013,89.981811,38.417722,33.626607,81.538416,198.792444,82.969577,0.598676,198.944482,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.890830,49.569966,200.393923,161.468159,228.396340,226.329598,99.448874,14.221950,193.980435,3.496914,47.657269,49.382157,160.150700,202.097504,158.393750,194.022257,95.370046,186.982306,-0.000433,0.031322,93.448098,63.291720,193.772869,12.937497,72.122964,0.705659,931721.038844,0.882931,9.367370,25.109273,4.011071,0.077754,0.068945,32.000000,91.803408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252340,66.203549,105.545682,67.594937,39.266205,45.303797,67.537013,89.872950,38.417722,33.626607,81.572305,198.897748,82.332088,0.612822,199.075795,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.862307,49.526263,200.616947,161.430603,228.415104,226.332491,99.438204,14.226374,193.913436,3.500776,47.714914,49.201240,160.115781,202.040279,158.362148,194.004026,95.355608,187.094632,-0.000434,0.031339,93.369057,63.058298,193.644155,12.937455,72.158484,0.705824,931708.678097,0.884169,9.415278,25.057096,4.016648,0.078958,0.070383,32.000000,91.775558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271075,66.222374,105.552916,67.594937,39.246005,45.303797,67.537013,89.920876,38.417722,33.626607,81.647663,198.876408,83.653874,0.618302,198.902231,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.892004,49.526263,200.478702,161.430603,228.394561,226.322718,99.393302,14.220666,193.877165,3.497111,47.584179,49.323533,160.099306,202.078116,158.349030,193.909984,95.344816,186.977104,-0.000434,0.031338,93.396448,63.202223,193.638937,12.937603,72.169032,0.706315,931701.189560,0.884729,9.401066,25.114307,4.023419,0.079492,0.069892,32.000000,91.777261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249588,66.235796,105.572519,67.594937,39.318398,45.303797,67.537013,89.934053,38.417722,33.626607,81.674933,198.786605,83.227610,0.609256,198.890036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.919027,49.475138,200.489940,161.413507,228.388057,226.301775,99.401497,14.222807,193.889439,3.485930,47.597641,49.345978,160.105406,201.998873,158.335918,193.898434,95.367292,186.984958,-0.000434,0.031334,93.429693,62.989388,193.750230,12.932774,72.082288,0.705460,931656.629003,0.884505,9.370360,25.080344,4.018253,0.078542,0.070172,32.000000,91.790933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262952,66.256726,105.574030,67.594937,39.335292,45.303797,67.537013,89.910605,38.417722,33.626607,81.754764,198.802994,82.543606,0.611724,198.965213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.879237,49.475138,200.485505,161.413507,228.401905,226.343904,99.342796,14.224519,193.885104,3.481775,47.777791,49.411853,160.096774,202.002217,158.332921,193.917096,95.360657,186.970509,-0.000434,0.031311,93.425086,63.365185,193.660574,12.932738,72.098894,0.705756,931400.111061,0.883455,9.317502,25.098382,4.016595,0.079548,0.070847,32.000000,91.781841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257581,66.272586,105.594158,67.594937,39.330186,45.303797,67.537013,89.893343,38.417722,33.626607,81.782360,198.685592,83.993052,0.616454,198.773907,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.853489,49.491630,200.471623,161.404258,228.459936,226.436210,99.295432,14.226374,193.842341,3.489875,47.688201,49.364977,160.065236,201.926765,158.298675,193.955785,95.362014,186.944777,-0.000433,0.031314,93.269022,63.194210,193.607771,12.923572,72.146440,0.706272,931545.086782,0.885163,9.332435,25.061991,4.019418,0.080770,0.071011,32.000000,91.801006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258476,66.255146,105.588330,67.594937,39.356387,45.303797,67.537013,89.912253,38.417722,33.626607,81.862682,198.590864,84.403835,0.606257,198.550029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.909395,49.482559,200.516519,161.418552,228.518309,226.448457,99.309493,14.226517,193.858174,3.488014,47.470479,49.317851,160.079609,202.038627,158.268972,193.956579,95.388116,186.979037,-0.000431,0.031318,93.339620,63.087518,193.567124,12.931300,72.097740,0.706418,932007.434949,0.886495,9.375554,25.050830,4.021216,0.080880,0.070389,32.000000,91.790403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259392,66.278156,105.591434,67.594937,39.351774,45.303797,67.537013,89.923606,38.417722,33.626607,81.928283,198.618985,83.310662,0.603830,198.807778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.797639,49.431435,200.377744,161.416870,228.452689,226.436332,99.484348,14.224091,193.846105,3.489605,47.525484,49.261333,160.051080,202.019729,158.276194,193.930196,95.372363,186.953104,-0.000432,0.031324,93.451611,62.951304,193.679072,12.933667,72.035246,0.706330,931833.358569,0.885292,9.308682,25.037781,4.017611,0.078969,0.069125,32.000000,91.734933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266924,66.300727,105.598164,67.594937,39.361919,45.303797,67.537013,89.888525,38.417722,33.626607,81.983902,198.968695,84.289749,0.611264,198.689289,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.026920,49.431435,200.463438,161.416870,228.442126,226.468174,99.392073,14.224091,193.785143,3.482112,47.588663,49.333130,160.076103,202.012553,158.280914,193.817251,95.380101,186.820553,-0.000433,0.031343,93.277013,62.930558,193.596840,12.940959,72.124479,0.707843,931874.187615,0.885765,9.373152,25.043655,4.023840,0.078976,0.069745,32.000000,91.726117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262163,66.307613,105.618563,67.594937,39.345929,45.303797,67.537013,89.948436,38.417722,33.626607,81.994242,198.784146,83.960256,0.604933,198.773553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.924949,49.448202,200.371825,161.397532,228.486648,226.485300,99.153380,14.227516,193.831388,3.466975,47.482047,49.375378,160.050344,202.137809,158.264524,194.047217,95.389855,187.032436,-0.000433,0.031355,93.182716,63.136217,193.545281,12.944254,72.089734,0.704403,931608.891629,0.882198,9.136211,24.985409,4.007111,0.080251,0.071127,32.000000,91.710019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213845,66.285325,105.615063,67.594937,39.404837,45.303797,67.537013,89.813516,38.417722,33.626607,82.069400,198.306759,82.654758,0.605104,198.944206,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.859754,49.427037,200.536658,161.386881,228.610775,226.499169,99.546115,14.227230,193.848754,3.459694,47.560607,49.192837,160.025200,201.977528,158.257797,193.992985,95.386441,186.880173,-0.000433,0.031351,92.943509,62.994956,193.650396,12.943450,72.062544,0.705881,931852.783103,0.886438,9.258252,25.056377,4.013461,0.078721,0.069376,32.000000,91.739362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173255,66.273304,105.617662,67.594937,39.369204,45.303797,67.537013,89.868227,38.417722,33.626607,82.129590,199.092230,84.221151,0.615655,198.646213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.947306,49.419891,200.476225,161.361657,228.632097,226.476706,99.533755,14.208108,193.806260,3.442229,47.350695,49.301391,160.005043,202.073550,158.228171,193.877216,95.368843,186.944140,-0.000435,0.031399,93.046882,63.172840,193.715626,12.951460,72.146638,0.707386,931959.265623,0.884225,9.304482,25.001790,4.022015,0.081096,0.070399,32.000000,91.748795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170939,66.305153,105.628144,67.594937,39.423004,45.303797,67.537013,89.885663,38.417722,33.626607,82.185678,199.067509,83.789457,0.605264,198.810453,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.857971,49.356399,200.412402,161.329987,228.647250,226.508950,99.371182,14.226660,193.843117,3.450673,47.436088,49.278358,160.014585,201.992941,158.218506,193.959004,95.399714,186.889724,-0.000437,0.031363,93.208611,63.033753,193.662878,12.949581,72.134918,0.705046,931782.488644,0.883022,9.186507,25.051263,4.012567,0.080843,0.071299,32.000000,91.764830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179803,66.323643,105.662253,67.594937,39.437295,45.303797,67.537013,89.846428,38.417722,33.626607,82.235369,198.742365,83.940447,0.614576,198.743262,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.854874,49.356399,200.463902,161.329987,228.712708,226.523185,99.380071,14.225661,193.872354,3.452877,47.385780,49.230415,159.994566,202.005479,158.227096,193.953116,95.398992,186.959898,-0.000437,0.031368,93.166120,63.022953,193.650621,12.937078,72.114147,0.706256,931737.210946,0.885680,9.235688,24.992157,4.019666,0.080391,0.069773,32.000000,91.771388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162704,66.303965,105.661938,67.594937,39.430688,45.303797,67.537013,89.897384,38.417722,33.626607,82.224806,198.760142,85.731491,0.606927,198.402193,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
