OSU 80 Ton Compressor Load Stand
49.868270,49.340182,200.396171,161.331389,228.727052,226.511926,99.410881,14.223092,193.950687,3.434306,47.517393,49.417573,159.980785,202.039932,158.227988,193.899209,95.398907,186.917172,-0.000437,0.031365,93.222667,63.152539,193.639242,12.940872,72.122982,0.706676,931807.102472,0.885717,9.238890,25.019614,4.020949,0.080916,0.070659,32.000000,91.791126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191895,66.311202,105.683760,67.594937,39.595737,45.303797,67.537013,89.896784,38.417722,33.626607,82.257065,198.821762,84.447929,0.594430,198.630438,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.768497,49.348978,200.518980,161.354371,228.684495,226.548460,99.463001,14.222093,193.878102,3.416017,47.495484,49.373691,159.993314,202.127493,158.182860,193.890550,95.404249,186.793089,-0.000437,0.031309,93.293858,63.134388,193.589621,12.949998,72.110379,0.706175,931690.324647,0.885094,9.208819,25.003422,4.018511,0.079347,0.069686,32.000000,91.812674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158834,66.294242,105.667534,67.594937,39.454085,45.303797,67.537013,89.889258,38.417722,33.626607,82.303799,198.926002,83.644630,0.603110,198.726504,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.875191,49.348978,200.421895,161.354371,228.708045,226.555938,99.494708,14.221522,193.911036,3.426430,47.552137,49.157403,159.975610,201.998404,158.201689,193.935613,95.413833,187.014363,-0.000438,0.031303,93.341965,63.168122,193.574203,12.957166,72.105186,0.708002,931995.487605,0.886765,9.320870,24.950792,4.029034,0.078721,0.068185,32.000000,91.852640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156320,66.285048,105.626822,67.594937,39.537181,45.303797,67.537013,89.944979,38.417722,33.626607,82.360212,198.989416,84.217336,0.610371,198.747590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.882698,49.361346,200.469206,161.365581,228.699881,226.539346,99.288674,14.214244,193.895259,3.434195,47.537339,49.303466,159.962463,202.070879,158.172301,193.915460,95.438023,186.920730,-0.000438,0.031296,93.592535,62.970861,193.656499,12.956317,72.180427,0.706483,931826.466918,0.884406,9.210458,25.025519,4.018469,0.080580,0.069819,32.000000,91.849425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136427,66.293406,105.587806,67.594937,39.493429,45.303797,67.537013,89.882234,38.417722,33.626607,82.420625,198.577348,84.110659,0.604877,198.714387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.766482,49.337984,200.420016,161.362779,228.704297,226.590982,99.352636,14.228372,193.924587,3.435033,47.286379,49.180009,159.951076,202.067556,158.167298,193.961205,95.420870,186.881805,-0.000439,0.031307,93.937091,63.161576,193.654801,12.954066,72.153670,0.705754,931675.927672,0.886059,9.215065,24.965661,4.018812,0.080423,0.070549,32.000000,91.801856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145443,66.271621,105.566860,67.594937,39.543340,45.303797,67.537013,89.874723,38.417722,33.626607,82.446230,198.705273,83.652187,0.605650,198.867888,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.830590,49.281638,200.484146,161.338395,228.777316,226.667617,99.567254,14.229799,193.899864,3.429845,47.459154,49.175426,159.961447,202.068331,158.168643,194.047870,95.449046,187.002561,-0.000439,0.031304,93.817472,63.022844,193.842066,12.948490,72.134089,0.707464,932073.050474,0.887930,9.311964,24.967983,4.027209,0.081883,0.070818,32.000000,91.814781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121616,66.301865,105.558473,67.594937,39.582945,45.303797,67.537013,89.946870,38.417722,33.626607,82.450859,199.134507,83.978892,0.610219,198.875756,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.892701,49.308574,200.486987,161.338676,228.769544,226.696002,99.470881,14.227230,193.886998,3.435222,47.101148,49.302158,159.939169,202.002645,158.177987,193.981740,95.452989,186.981056,-0.000439,0.031315,93.847891,63.045432,193.751065,12.954875,72.183637,0.705377,931880.461499,0.883745,9.075438,25.028316,4.016518,0.078554,0.069905,32.000000,91.845037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135217,66.277602,105.544447,67.594937,39.561057,45.303797,67.537013,89.900507,38.417722,33.626607,82.490301,198.941761,84.273608,0.606375,198.806598,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.868197,49.308574,200.438285,161.338676,228.772468,226.677983,99.313470,14.226232,193.979322,3.432658,47.160992,49.252428,159.955602,202.040625,158.156752,194.057830,95.430133,186.841139,-0.000440,0.031299,93.917425,62.993630,193.670281,12.959414,72.235528,0.706010,932087.039035,0.884719,9.151951,24.973676,4.018363,0.081421,0.071049,32.000000,91.845547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105627,66.276218,105.544949,67.594937,39.581265,45.303797,67.537013,89.862648,38.417722,33.626607,82.559382,198.626941,84.464070,0.604725,198.715135,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.858867,49.245083,200.485240,161.327185,228.705070,226.673027,99.474179,14.224376,193.964719,3.441820,47.316117,49.253984,159.941404,202.123253,158.147424,194.022238,95.420551,186.962694,-0.000440,0.031305,93.750949,63.073289,193.673321,12.965362,72.210502,0.705632,932143.884127,0.886535,9.177286,24.943223,4.019361,0.079656,0.069928,32.000000,91.812459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121086,66.275910,105.541847,67.594937,39.573711,45.303797,67.537013,89.872435,38.417722,33.626607,82.537590,198.948358,83.255856,0.603472,199.042593,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.844647,49.238487,200.474265,161.320739,228.730283,226.744623,99.476886,14.218811,193.988082,3.451862,47.373004,49.407120,159.943181,202.010208,158.167680,194.045520,95.435180,186.938846,-0.000440,0.031287,93.820915,63.063803,193.631860,12.971860,72.225918,0.705954,931996.150071,0.885109,9.123445,24.999119,4.021055,0.079498,0.070080,32.000000,91.849401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133003,66.268293,105.528428,67.594937,39.654867,45.303797,67.537013,89.875100,38.417722,33.626607,82.565769,198.953772,84.803761,0.612297,198.760139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.931317,49.252779,200.469592,161.332790,228.802477,226.779343,99.518883,14.226802,193.961915,3.452235,47.251088,49.266806,159.930665,202.062235,158.149858,194.090670,95.435646,186.948306,-0.000441,0.031246,93.888002,63.163274,193.756837,12.970012,72.162703,0.706168,932230.092133,0.885629,9.131557,24.975406,4.021982,0.079823,0.071059,32.000000,91.807391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142848,66.266097,105.526100,67.594937,39.618184,45.303797,67.537013,89.882220,38.417722,33.626607,82.599836,199.037766,83.846757,0.601431,198.839289,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.846950,49.227493,200.463403,161.328306,228.837096,226.749915,99.308225,14.222949,193.976203,3.458192,47.155350,49.143074,159.921417,202.143028,158.134934,194.022441,95.419935,186.785457,-0.000442,0.031229,93.947396,62.991981,193.739768,12.970555,72.212143,0.705827,932277.283979,0.883719,9.056250,24.978543,4.014907,0.080000,0.070474,32.000000,91.817099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.099044,66.255018,105.494627,67.594937,39.663143,45.303797,67.537013,89.829271,38.417722,33.626607,82.649036,198.616451,84.309045,0.607470,198.781854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.865121,49.201657,200.472954,161.297477,228.813776,226.712344,99.465559,14.222664,193.894526,3.461557,47.048141,49.297104,159.901792,201.997589,158.141282,193.963157,95.418705,186.995426,-0.000441,0.031236,94.005562,62.903647,193.563434,12.981910,72.211548,0.706235,932275.814721,0.887081,9.118181,24.932198,4.021578,0.080988,0.069682,32.000000,91.832451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124284,66.241612,105.509745,67.594937,39.665590,45.303797,67.537013,89.871296,38.417722,33.626607,82.669009,198.931117,84.918581,0.604903,198.720603,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.785743,49.201657,200.412369,161.297477,228.729174,226.732061,99.467946,14.237077,193.866773,3.454530,47.026108,49.470381,159.893136,202.060767,158.111869,193.892821,95.424746,187.037753,-0.000442,0.031222,94.068960,63.190047,193.536405,12.985394,72.183330,0.705336,932086.582240,0.883478,9.075503,25.009717,4.019394,0.080558,0.071557,32.000000,91.789162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126770,66.263282,105.466718,67.594937,39.667334,45.303797,67.537013,89.859903,38.417722,33.626607,82.674351,198.935892,83.293200,0.600158,199.031932,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.933040,49.176645,200.459531,161.262724,228.684132,226.759192,99.526995,14.218954,193.893104,3.472035,46.941743,49.304277,159.857372,202.070859,158.109584,194.131552,95.431553,186.926256,-0.000444,0.031218,94.143146,63.017716,193.632656,12.987795,72.162577,0.707048,932209.319744,0.886732,9.155689,25.023512,4.025497,0.079817,0.069788,32.000000,91.736121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146660,66.253671,105.465880,67.594937,39.699686,45.303797,67.537013,89.903731,38.417722,33.626607,82.678387,199.053989,84.892535,0.612740,198.800029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.823273,49.145862,200.441183,161.247590,228.647462,226.788974,99.557794,14.228515,193.801334,3.484011,46.935898,49.293209,159.866954,202.023990,158.079973,193.992151,95.420357,187.108362,-0.000443,0.031228,94.271206,63.078244,193.473185,12.990370,72.193986,0.705549,931983.074145,0.883345,8.978337,24.974237,4.014567,0.079747,0.070658,32.000000,91.726899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128600,66.259285,105.455604,67.594937,39.688987,45.303797,67.537013,89.817143,38.417722,33.626607,82.704751,199.115587,83.774270,0.599750,198.941059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.802072,49.145862,200.495225,161.247590,228.607813,226.829353,99.364034,14.211247,193.897656,3.493605,47.095102,49.259535,159.865621,201.999546,158.088817,193.873022,95.431531,186.913163,-0.000445,0.031222,94.396252,63.001516,193.622829,12.989851,72.165029,0.706602,932242.258383,0.885274,9.061047,25.054787,4.023043,0.080069,0.070376,32.000000,91.688355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135842,66.258224,105.467452,67.594937,39.723738,45.303797,67.537013,89.876599,38.417722,33.626607,82.698521,198.728067,83.611908,0.608927,199.014072,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.810987,49.120851,200.397470,161.236940,228.590904,226.849161,99.481296,14.225375,193.910803,3.506576,46.963107,49.280810,159.875187,202.046945,158.080682,194.019325,95.445014,186.976916,-0.000447,0.031238,94.381601,63.041944,193.645767,12.995728,72.140003,0.707415,932386.400755,0.887578,9.082991,24.969270,4.025841,0.080109,0.070617,32.000000,91.704730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147220,66.274240,105.466843,67.594937,39.732905,45.303797,67.537013,89.886604,38.417722,33.626607,82.695607,198.962592,84.300974,0.610566,198.887794,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.846772,49.120302,200.423087,161.212278,228.638977,226.830968,99.451787,14.224804,193.886861,3.517694,46.902556,49.279590,159.829836,202.018975,158.047297,193.896521,95.428139,186.932433,-0.000446,0.031204,94.315861,63.134649,193.695286,12.994643,72.148567,0.707305,932324.715952,0.886370,9.048751,24.980074,4.023158,0.078450,0.068975,32.000000,91.722981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124179,66.273182,105.466886,67.594937,39.730671,45.303797,67.537013,89.880646,38.417722,33.626607,82.714462,198.903574,83.480140,0.605271,198.977566,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.830919,49.096940,200.361267,161.190698,228.709064,226.807335,99.518514,14.220523,193.883723,3.514865,47.039445,49.247207,159.801813,202.028230,158.042215,194.065160,95.428967,186.862039,-0.000447,0.031201,94.255310,63.107171,193.760347,12.991775,72.137425,0.706776,932261.833508,0.885854,9.011174,24.980004,4.020784,0.079819,0.070428,32.000000,91.752539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121906,66.268398,105.495991,67.594937,39.730444,45.303797,67.537013,89.859690,38.417722,33.626607,82.733807,199.037028,84.603835,0.610839,198.673790,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.856368,49.096940,200.370047,161.190698,228.783810,226.793658,99.450957,14.222664,193.926397,3.517528,46.934049,49.245774,159.809296,202.002482,158.025581,194.012376,95.436324,187.032971,-0.000448,0.031193,94.126232,63.091179,193.739972,12.982333,72.105529,0.706805,932115.759991,0.885422,9.004214,24.952354,4.020822,0.081238,0.070138,32.000000,91.795530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116051,66.282522,105.528762,67.594937,39.773385,45.303797,67.537013,89.866809,38.417722,33.626607,82.728417,198.901915,84.771626,0.602657,198.801248,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.837755,49.099688,200.457789,161.163513,228.832486,226.829070,99.282600,14.226802,193.863362,3.510857,46.995424,49.262907,159.780717,201.901098,158.011645,193.966318,95.428607,186.901783,-0.000449,0.031194,93.986132,63.107569,193.735463,12.990902,72.107945,0.706777,931993.552176,0.885468,8.977887,25.010114,4.018946,0.080568,0.070255,32.000000,91.785757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113581,66.273788,105.513163,67.594937,39.773444,45.303797,67.537013,89.849098,38.417722,33.626607,82.753241,198.565200,83.552701,0.601174,198.882326,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.840797,49.078251,200.380701,161.144175,228.874122,226.777055,99.535367,14.234794,193.887207,3.514339,47.275233,49.279345,159.784516,201.971229,157.992827,193.948396,95.471900,186.961195,-0.000449,0.031200,93.889208,63.028329,193.617822,12.995112,72.100264,0.707102,932213.966234,0.885325,8.972179,24.996831,4.020124,0.080669,0.070593,32.000000,91.782309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122333,66.310088,105.573506,67.594937,39.785754,45.303797,67.537013,89.856789,38.417722,33.626607,82.748210,199.070733,83.625848,0.610191,198.921547,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.892280,49.132120,200.383430,161.151462,228.841497,226.719415,99.334239,14.226089,193.860361,3.508159,47.187237,49.264468,159.757442,201.905930,157.986433,193.944906,95.453075,187.004237,-0.000451,0.031218,93.725958,63.222185,193.519054,12.999973,72.095234,0.706961,931738.805661,0.884913,8.975304,24.947200,4.020415,0.080517,0.071058,32.000000,91.745195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084182,66.289685,105.580782,67.594937,39.798109,45.303797,67.537013,89.853361,38.417722,33.626607,82.762317,198.668478,83.774123,0.609526,198.780359,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.844682,49.134594,200.360900,161.143334,228.758893,226.689640,99.426166,14.224091,193.874380,3.503398,47.195554,49.382024,159.752688,201.940955,157.977521,193.976156,95.469039,186.858424,-0.000453,0.031229,93.441170,63.314770,193.490298,13.009547,72.150136,0.706308,931662.869907,0.885597,8.975933,24.982419,4.016321,0.080795,0.070917,32.000000,91.759612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105079,66.324429,105.620470,67.594937,39.784250,45.303797,67.537013,89.821222,38.417722,33.626607,82.835698,198.852332,84.276910,0.607842,198.689053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.880178,49.139541,200.347508,161.129882,228.782104,226.643994,99.451655,14.222378,193.798303,3.490572,47.114240,49.298768,159.774211,201.885095,157.971186,193.828740,95.520619,186.886585,-0.000453,0.031224,93.335583,63.364024,193.479448,13.012569,72.106791,0.706222,931549.626852,0.885607,9.027628,24.910905,4.019705,0.078234,0.068421,32.000000,91.747092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.103503,66.338683,105.661121,67.594937,39.823472,45.303797,67.537013,89.845651,38.417722,33.626607,82.859135,198.903311,83.838100,0.604602,198.776858,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.812245,49.139541,200.401179,161.129882,228.807475,226.562720,99.450266,14.225518,193.853416,3.493127,46.871517,49.171795,159.759554,201.879754,157.959135,193.794558,95.522296,186.821653,-0.000454,0.031239,93.338861,63.147614,193.676420,13.005073,72.169429,0.706038,931100.262807,0.884514,8.995866,24.870055,4.016576,0.078632,0.069134,32.000000,91.719646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098127,66.359955,105.678313,67.594937,39.800446,45.303797,67.537013,89.821757,38.417722,33.626607,82.885499,198.900532,84.111100,0.607244,198.833349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.841459,49.095291,200.331498,161.115589,228.786236,226.528817,99.492580,14.219524,193.880927,3.489769,46.938116,49.247020,159.744401,202.000810,157.938669,193.914709,95.521555,187.100025,-0.000454,0.031245,93.351776,63.265607,193.600105,13.004763,72.196312,0.706160,930863.408968,0.885549,9.066140,24.843633,4.023131,0.080621,0.070543,32.000000,91.734681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088888,66.351092,105.708249,67.594937,39.810411,45.303797,67.537013,89.858429,38.417722,33.626607,82.862226,198.985160,84.340299,0.605903,198.813758,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.825466,49.082373,200.399820,161.108863,228.616803,226.497948,99.350488,14.222807,193.755584,3.486150,46.870718,49.334282,159.734056,201.883403,157.930564,193.929074,95.538453,186.979244,-0.000456,0.031235,93.312402,62.853477,193.716130,12.999050,72.212521,0.705153,930560.617305,0.884354,8.991658,24.950414,4.019375,0.078715,0.069433,32.000000,91.784830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088269,66.411729,105.767973,67.594937,39.875678,45.303797,67.537013,89.835037,38.417722,33.626607,82.883865,198.700977,83.787036,0.603619,198.851405,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.838162,49.062035,200.372117,161.111665,228.617096,226.497054,99.318355,14.222521,193.764287,3.480009,46.875625,49.249692,159.722745,201.947050,157.924130,194.067809,95.550367,186.970633,-0.000456,0.031240,93.335124,63.001355,193.641771,12.984231,72.220725,0.706365,930440.718136,0.885443,9.028117,24.851246,4.026320,0.081096,0.070504,32.000000,91.745821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094053,66.420038,105.782143,67.594937,39.865188,45.303797,67.537013,89.846443,38.417722,33.626607,82.885881,198.636710,83.935825,0.608373,199.067495,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.843064,49.021633,200.365216,161.116150,228.637604,226.515239,99.539020,14.221522,193.786006,3.468983,46.843151,49.184368,159.714071,202.037058,157.916945,193.975706,95.550516,186.791376,-0.000456,0.031265,93.386674,62.969808,193.724472,12.975459,72.215983,0.704882,930209.163255,0.885763,8.961813,24.872329,4.020456,0.079889,0.069608,32.000000,91.697418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.103159,66.453353,105.791450,67.594937,39.875827,45.303797,67.537013,89.837479,38.417722,33.626607,82.878123,199.078040,83.805084,0.606500,198.900815,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.917334,49.021633,200.417634,161.116150,228.609790,226.529789,99.512336,14.225375,193.891354,3.455621,46.806727,49.189845,159.708483,202.108921,157.916624,193.982329,95.556983,186.962714,-0.000456,0.031273,93.451345,63.054195,193.751168,12.982831,72.174513,0.704822,930150.454972,0.883673,8.916341,24.803873,4.019922,0.079752,0.069680,32.000000,91.672759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094508,66.472583,105.812978,67.594937,39.877483,45.303797,67.537013,89.833956,38.417722,33.626607,82.847432,199.024672,83.636560,0.607355,199.010178,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.833710,49.008441,200.562831,161.119232,228.667141,226.521330,99.462822,14.226232,193.924571,3.444844,46.797180,49.247067,159.712937,202.051063,157.918448,193.937551,95.567646,186.999156,-0.000456,0.031319,93.525815,63.074164,193.763608,12.988475,72.179922,0.704469,930072.330280,0.882505,8.839551,24.862696,4.014991,0.080399,0.071168,32.000000,91.657171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118503,66.489181,105.842637,67.594937,39.947651,45.303797,67.537013,89.879701,38.417722,33.626607,82.842870,198.925644,83.291146,0.607925,198.959903,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.775846,49.000470,200.451054,161.111385,228.739841,226.524885,99.514580,14.213673,193.898611,3.453948,46.859726,49.249941,159.713807,201.957121,157.913664,193.934772,95.568685,186.982681,-0.000457,0.031346,93.601526,63.164030,193.715481,12.981835,72.137911,0.705826,930131.534544,0.885133,8.914303,24.865369,4.024728,0.079121,0.069579,32.000000,91.718908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128176,66.510146,105.855213,67.594937,39.937032,45.303797,67.537013,89.835109,38.417722,33.626607,82.840173,199.029159,84.630247,0.605545,198.740312,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.861953,49.012563,200.432614,161.109143,228.785714,226.522861,99.368770,14.225233,193.892355,3.439087,46.824371,49.137885,159.695942,202.075833,157.902170,194.057483,95.569723,186.925515,-0.000458,0.031338,93.694490,63.039841,193.641708,12.973564,72.136523,0.706631,930162.061852,0.885202,8.964752,24.858599,4.027075,0.080639,0.071216,32.000000,91.747867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122999,66.485363,105.837921,67.594937,39.957167,45.303797,67.537013,89.866434,38.417722,33.626607,82.844592,198.737541,84.947194,0.602325,198.576386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.851894,49.026580,200.497438,161.102137,228.769313,226.521220,99.399037,14.219239,193.912185,3.452451,46.832290,49.240075,159.673956,201.864504,157.904649,193.937893,95.559125,186.879528,-0.000457,0.031356,93.782671,63.307958,193.652031,12.971357,72.099362,0.705530,930047.466385,0.884822,8.887734,24.835785,4.019751,0.078846,0.069373,32.000000,91.750572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139418,66.511436,105.852530,67.594937,39.941625,45.303797,67.537013,89.816048,38.417722,33.626607,82.862316,198.798073,85.095910,0.599131,198.505890,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.802300,49.026580,200.391815,161.102137,228.733281,226.517817,99.519356,14.225375,193.805059,3.454331,46.793680,49.228018,159.674627,201.892169,157.879299,193.847220,95.573986,186.965815,-0.000457,0.031339,93.870928,63.218368,193.514261,12.976799,72.132881,0.706214,930141.678041,0.884779,8.912155,24.828860,4.021862,0.081027,0.070397,32.000000,91.743653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136424,66.517179,105.822223,67.594937,39.996876,45.303797,67.537013,89.819498,38.417722,33.626607,82.883082,199.038713,83.980139,0.598355,198.749517,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.910513,49.001295,200.485811,161.098494,228.680747,226.543708,99.469723,14.224947,193.871967,3.463501,46.834007,49.298900,159.688767,201.947682,157.890830,193.943764,95.598615,187.051089,-0.000460,0.031356,93.993390,63.158641,193.710276,12.978513,72.117753,0.706230,930145.740745,0.884674,8.963473,24.846874,4.023746,0.079923,0.069303,32.000000,91.786601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144960,66.547001,105.820294,67.594937,39.971811,45.303797,67.537013,89.842904,38.417722,33.626607,82.867588,198.939446,83.612202,0.606600,198.804789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.942845,49.013113,200.318872,161.088404,228.683866,226.545222,99.405664,14.224234,193.865533,3.459167,46.712746,49.383304,159.669454,202.026232,157.878641,193.961630,95.598170,186.973815,-0.000461,0.031332,94.044309,63.312462,193.707931,12.980893,72.139138,0.705283,929871.697620,0.883739,8.829655,24.853471,4.017104,0.078754,0.069637,32.000000,91.753788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104998,66.542701,105.783613,67.594937,40.018529,45.303797,67.537013,89.785125,38.417722,33.626607,82.870602,198.811328,83.159232,0.613014,199.049910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.859429,48.979857,200.383246,161.064583,228.689389,226.532014,99.405297,14.230085,193.856348,3.449918,46.664714,49.345784,159.690488,201.970271,157.887276,193.904571,95.583948,187.026026,-0.000459,0.031349,94.312582,63.285479,193.706766,12.986467,72.221645,0.704278,929893.681205,0.882990,8.804675,24.825737,4.010962,0.079268,0.069006,32.000000,91.775103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.070103,66.588487,105.823312,67.594937,40.013728,45.303797,67.537013,89.784251,38.417722,33.626607,82.855803,198.810594,84.295765,0.610948,198.761162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.826478,48.961993,200.447921,161.041042,228.801081,226.514713,99.445076,14.229228,193.881315,3.453055,46.726421,49.308379,159.659454,202.044601,157.875784,193.941200,95.560417,187.057818,-0.000459,0.031321,94.178022,63.102154,193.889790,12.984581,72.176515,0.705795,930067.293365,0.886232,8.934559,24.808274,4.025735,0.079229,0.069641,32.000000,91.740947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059535,66.574543,105.827126,67.594937,40.010158,45.303797,67.537013,89.805197,38.417722,33.626607,82.857654,198.890151,83.775444,0.604527,198.954749,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.869631,48.961443,200.300535,161.025068,228.931456,226.506872,99.488218,14.219667,193.747868,3.447424,46.962275,49.284036,159.633446,201.934574,157.849341,193.804842,95.554587,186.983450,-0.000459,0.031338,94.112434,63.046037,193.554564,12.977908,72.182645,0.705487,929966.009860,0.884685,8.873862,24.895481,4.022920,0.079718,0.070103,32.000000,91.776763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057829,66.571163,105.835300,67.594937,40.042483,45.303797,67.537013,89.822199,38.417722,33.626607,82.839847,198.976436,83.127390,0.607811,198.993537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.820475,48.961443,200.467998,161.025068,228.886919,226.560417,99.522444,14.225946,193.843057,3.446324,46.854037,49.160690,159.639942,202.033327,157.855474,193.803787,95.586639,186.916598,-0.000458,0.031367,94.099828,62.913790,193.555132,12.976799,72.131943,0.704493,929886.991793,0.883419,8.828672,24.872990,4.016483,0.080364,0.070287,32.000000,91.825545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.080758,66.599186,105.863805,67.594937,40.012517,45.303797,67.537013,89.796194,38.417722,33.626607,82.838891,199.044889,84.236558,0.611738,198.907424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.912962,48.997722,200.403229,161.040201,228.893234,226.635066,99.466470,14.225233,193.819462,3.433754,46.704647,49.215855,159.629644,202.013205,157.836101,193.818556,95.547380,187.021991,-0.000457,0.031391,94.047074,63.109594,193.563719,12.974621,72.190885,0.706193,930044.736195,0.884293,8.879524,24.815471,4.023807,0.078971,0.069865,32.000000,91.841939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.086000,66.619031,105.852068,67.594937,40.035869,45.303797,67.537013,89.822157,38.417722,33.626607,82.838448,198.932940,83.470529,0.604714,198.890233,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.772788,48.954847,200.514771,161.042163,228.904369,226.702377,99.398969,14.223663,193.720484,3.427669,46.714596,49.069716,159.632079,201.971025,157.824587,194.005552,95.543945,186.967041,-0.000456,0.031378,94.038035,63.134814,193.500964,12.972434,72.103816,0.704599,930483.020617,0.883349,8.820158,24.894877,4.015054,0.079524,0.069745,32.000000,91.848603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071258,66.596730,105.849866,67.594937,40.070583,45.303797,67.537013,89.768637,38.417722,33.626607,82.877923,198.797938,83.796207,0.609384,198.843774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.806885,48.954847,200.436638,161.042163,228.980281,226.703172,99.596175,14.219667,193.773037,3.439566,46.777438,49.126959,159.605637,201.960669,157.829768,193.859765,95.539622,186.913094,-0.000456,0.031407,93.965911,63.065476,193.610038,12.971430,72.111515,0.707619,930866.452591,0.886873,8.922296,24.877381,4.028602,0.080041,0.070987,32.000000,91.883096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.058287,66.598704,105.841211,67.594937,40.059864,45.303797,67.537013,89.846650,38.417722,33.626607,82.834823,199.192350,84.271774,0.608882,198.870957,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.922595,48.977384,200.279300,161.029832,229.010056,226.675041,99.545084,14.228800,193.835614,3.427206,46.802242,49.316398,159.638277,202.015631,157.818352,193.987384,95.563999,186.891374,-0.000456,0.031431,93.771072,63.206764,193.711682,12.969652,72.156537,0.706915,930833.848855,0.884447,8.886993,24.861154,4.024276,0.080914,0.071426,32.000000,91.916883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.078921,66.614424,105.893985,67.594937,40.101343,45.303797,67.537013,89.824676,38.417722,33.626607,82.826734,199.090167,84.594517,0.604908,198.707818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.829176,48.977384,200.458496,161.029832,229.063035,226.629038,99.552756,14.216813,193.828203,3.406369,46.621138,49.345345,159.623142,201.936612,157.812990,193.948994,95.513545,186.939623,-0.000455,0.031456,93.647331,62.980781,193.566231,12.976036,72.152282,0.706268,930632.031969,0.885788,8.874346,24.824747,4.022846,0.078236,0.069100,32.000000,91.874301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.070534,66.615583,105.890295,67.594937,40.070318,45.303797,67.537013,89.757040,38.417722,33.626607,82.854981,199.105513,84.301415,0.602380,198.867534,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.887242,48.929287,200.328646,161.011055,229.083386,226.637464,99.456666,14.228229,193.887670,3.402955,46.616855,49.180354,159.625145,201.926011,157.839135,193.880062,95.533239,186.844443,-0.000455,0.031458,93.644880,63.098705,193.673584,12.976281,72.072335,0.706109,930672.802818,0.884159,8.886461,24.897337,4.022914,0.078393,0.068796,32.000000,91.899339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094316,66.631548,105.940427,67.594937,40.148229,45.303797,67.537013,89.807262,38.417722,33.626607,82.807595,198.913332,84.587914,0.604348,198.648770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.827448,48.896581,200.391475,160.971260,229.112257,226.702965,99.275241,14.223806,193.889621,3.390993,46.750913,49.143280,159.594463,202.001014,157.814420,193.882157,95.518845,186.964898,-0.000455,0.031433,93.646591,63.236727,193.700324,12.978630,72.108576,0.705756,930386.427483,0.883782,8.778309,24.841377,4.015629,0.079633,0.069964,32.000000,91.935042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092437,66.617163,105.929780,67.594937,40.115238,45.303797,67.537013,89.771250,38.417722,33.626607,82.803146,198.550483,84.949909,0.601333,198.627999,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.778195,48.938082,200.323340,160.962572,229.085892,226.745293,99.630460,14.228087,193.725071,3.396966,47.045678,49.298303,159.565167,201.874331,157.824663,193.816358,95.511827,186.920697,-0.000455,0.031454,93.698607,63.024562,193.553357,12.971628,72.189190,0.706441,930719.419136,0.886753,8.807446,24.901666,4.021709,0.078415,0.068732,32.000000,91.926781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105778,66.622644,105.949521,67.594937,40.169959,45.303797,67.537013,89.802967,38.417722,33.626607,82.764069,199.260920,84.776908,0.599653,198.692515,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.773374,48.938082,200.272938,160.962572,229.012022,226.795192,99.561858,14.222807,193.674682,3.377587,46.802976,49.360760,159.540269,201.827462,157.766519,193.747027,95.501461,187.012545,-0.000454,0.031467,93.668204,63.336355,193.478082,12.973893,72.177254,0.706323,931120.940143,0.884831,8.899932,24.891844,4.024319,0.080349,0.069945,32.000000,91.887245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072936,66.607581,105.944449,67.594937,40.139671,45.303797,67.537013,89.830849,38.417722,33.626607,82.799487,199.123716,83.269870,0.601448,198.986260,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.797409,48.936708,200.167971,160.970980,228.990991,226.797567,99.433119,14.216813,193.716412,3.368204,46.916373,49.070500,159.531792,201.730135,157.753874,193.664434,95.478331,186.922809,-0.000453,0.031461,93.668034,63.197390,193.622847,12.981768,72.109820,0.706527,931380.505409,0.885731,8.904923,24.937198,4.023696,0.080932,0.070656,32.000000,91.847429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.074379,66.601530,105.961005,67.594937,40.159318,45.303797,67.537013,89.833875,38.417722,33.626607,82.794736,198.866238,83.956588,0.612409,198.875127,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.852540,48.947976,200.271467,160.971820,228.917861,226.751272,99.484596,14.221950,193.605999,3.371061,46.919628,49.074988,159.556848,201.870804,157.765030,193.801910,95.482634,186.825758,-0.000453,0.031471,93.742971,63.094550,193.529273,12.973022,72.190650,0.706628,931445.706788,0.886408,8.878662,24.926145,4.019646,0.078950,0.070148,32.000000,91.859437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.111128,66.633432,105.984370,67.594937,40.156022,45.303797,67.537013,89.813839,38.417722,33.626607,82.790037,198.969193,83.785715,0.606919,198.864033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.671015,48.946327,200.217558,160.969578,228.848419,226.724227,99.342953,14.225090,193.658824,3.376903,47.056914,49.266555,159.559247,201.746241,157.764039,193.703840,95.468133,186.832489,-0.000453,0.031472,93.823246,63.042638,193.459317,12.972812,72.116816,0.706573,931284.220891,0.886450,8.887972,24.883474,4.021928,0.079592,0.069884,32.000000,91.857819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108379,66.628588,105.988352,67.594937,40.161325,45.303797,67.537013,89.786507,38.417722,33.626607,82.798912,198.685905,83.128050,0.608310,199.098297,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.755049,48.936708,200.221267,160.977986,228.851045,226.684934,99.547851,14.225233,193.609282,3.372374,46.873236,49.243144,159.555604,201.846849,157.743414,193.619233,95.465928,186.789699,-0.000452,0.031486,93.793354,63.143898,193.354712,12.962155,72.141626,0.708072,931412.587294,0.889458,9.019257,24.901926,4.030873,0.079847,0.069973,32.000000,91.876235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108512,66.627889,105.980597,67.594937,40.174223,45.303797,67.537013,89.890614,38.417722,33.626607,82.794977,199.095702,84.893929,0.614280,198.780713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.877947,48.936708,200.130011,160.977986,228.921305,226.692731,99.492167,14.226802,193.587970,3.381123,46.734401,49.182825,159.541698,201.720880,157.745320,193.671490,95.474958,186.682877,-0.000451,0.031496,93.824428,63.094174,193.251371,12.948233,72.088706,0.706634,931098.495340,0.885784,8.922530,24.887821,4.024140,0.080747,0.070572,32.000000,91.875191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114342,66.617495,106.000275,67.594937,40.166154,45.303797,67.537013,89.844915,38.417722,33.626607,82.782466,198.984335,83.559597,0.600487,198.873475,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.739236,48.897406,200.095258,160.981068,228.992747,226.749790,99.505557,14.222664,193.643977,3.392972,46.892171,49.085935,159.536708,201.595726,157.749748,193.585536,95.464591,186.772928,-0.000450,0.031492,93.795234,63.044460,193.355407,12.942383,72.118691,0.705399,930893.234559,0.883884,8.795338,24.838064,4.012395,0.080090,0.070213,32.000000,91.891883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117553,66.615720,105.992416,67.594937,40.159214,45.303797,67.537013,89.773806,38.417722,33.626607,82.778941,199.011113,83.479333,0.608564,198.950028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.686668,48.920492,200.104906,160.958368,229.028056,226.789484,99.562801,14.211533,193.517459,3.401850,46.743859,49.157972,159.528568,201.573667,157.744608,193.644323,95.461793,186.696828,-0.000449,0.031496,93.549180,62.966680,193.210159,12.937726,72.102824,0.706852,931278.630516,0.886629,8.899612,24.882766,4.022886,0.080202,0.071194,32.000000,91.891904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110655,66.617959,105.990844,67.594937,40.141660,45.303797,67.537013,89.853026,38.417722,33.626607,82.732172,199.125602,83.959890,0.610657,198.867888,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.765396,48.879267,200.086652,160.946878,229.057120,226.789397,99.533764,14.222664,193.634497,3.400979,46.540251,49.058321,159.532829,201.657212,157.722474,193.584884,95.470125,186.598914,-0.000448,0.031518,93.567923,63.035802,193.341049,12.929138,72.076302,0.707869,931600.806045,0.887374,8.977189,24.856548,4.027336,0.079489,0.068644,32.000000,91.919284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124894,66.611010,105.975588,67.594937,40.169443,45.303797,67.537013,89.885154,38.417722,33.626607,82.749155,199.067528,84.588281,0.607902,198.840233,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
