OSU 80 Ton Compressor Load Stand
49.805274,48.879267,200.122353,160.946878,229.083946,226.823778,99.525120,14.225661,193.524395,3.410333,46.750975,48.959632,159.522987,201.644552,157.727321,193.695610,95.435123,186.608930,-0.000447,0.031513,93.548292,62.851920,193.320714,12.932785,72.091231,0.707000,931315.664465,0.885970,8.854372,24.810872,4.020598,0.081191,0.071206,32.000000,91.932675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101598,66.603449,105.964481,67.594937,40.159498,45.303797,67.537013,89.841134,38.417722,33.626607,82.699961,199.050239,83.615797,0.602423,199.027644,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.684257,48.904827,200.081708,160.963413,229.079416,226.849722,99.478255,14.219810,193.495173,3.419231,46.758538,49.117193,159.521364,201.569060,157.721545,193.565080,95.467687,186.499584,-0.000447,0.031498,93.525344,62.878250,193.267710,12.938780,72.068837,0.706547,931544.951381,0.885393,8.813082,24.849695,4.018096,0.078886,0.069579,32.000000,91.909959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105202,66.587070,105.962428,67.594937,40.171499,45.303797,67.537013,89.818343,38.417722,33.626607,82.715283,198.956509,84.770892,0.609165,198.813994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.842046,48.882565,200.035256,160.940152,229.145466,226.845980,99.281521,14.223520,193.506892,3.437867,46.332642,49.260600,159.489853,201.656111,157.671857,193.558686,95.432007,186.547696,-0.000446,0.031487,93.670843,63.271400,193.205994,12.939160,72.091483,0.708335,931774.947012,0.888373,8.964022,24.775409,4.027064,0.079685,0.070044,32.000000,91.856328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094115,66.593017,105.882559,67.594937,40.218342,45.303797,67.537013,89.884224,38.417722,33.626607,82.682642,198.563042,83.509707,0.602198,198.907464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.719109,48.808360,200.022500,160.915771,229.067206,226.811106,99.423055,14.225518,193.488787,3.443679,46.541010,49.157013,159.486904,201.581129,157.667770,193.529066,95.441441,186.498926,-0.000447,0.031485,93.718780,62.798850,193.348471,12.931676,72.046479,0.707313,931589.088921,0.886444,8.834180,24.773038,4.020941,0.080034,0.070713,32.000000,91.841530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116587,66.580170,105.836532,67.594937,40.172993,45.303797,67.537013,89.798765,38.417722,33.626607,82.672374,198.846111,83.641182,0.610373,199.029100,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.695151,48.808360,199.965876,160.915771,229.005948,226.777579,99.592278,14.226802,193.509847,3.449466,46.644673,49.136693,159.493007,201.559254,157.681431,193.528883,95.467836,186.621662,-0.000447,0.031479,93.791242,62.952382,193.284818,12.911791,72.120206,0.707629,931388.462561,0.887782,8.831422,24.801405,4.023051,0.080658,0.069336,32.000000,91.875320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125389,66.609424,105.821211,67.594937,40.192931,45.303797,67.537013,89.868937,38.417722,33.626607,82.580455,199.184555,84.604422,0.609534,198.808211,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.733690,48.809184,200.043500,160.909045,229.008973,226.735151,99.621167,14.226232,193.498653,3.442972,46.515351,49.283778,159.489069,201.477625,157.658246,193.520001,95.442439,186.553020,-0.000446,0.031478,93.804066,63.169400,193.384101,12.906251,72.075039,0.706960,931179.867201,0.886617,8.856260,24.821838,4.023851,0.079027,0.069037,32.000000,91.929910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104453,66.590067,105.775790,67.594937,40.163286,45.303797,67.537013,89.884262,38.417722,33.626607,82.561782,199.242335,84.602221,0.602641,198.785709,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.654460,48.795443,199.974950,160.919134,228.958538,226.724534,99.456835,14.227516,193.395664,3.453830,46.643492,48.990888,159.497192,201.483313,157.668651,193.534160,95.438919,186.578300,-0.000445,0.031478,93.804974,62.874521,193.237563,12.900271,72.051311,0.706979,931054.383871,0.885433,8.817136,24.821047,4.022294,0.079788,0.070933,32.000000,91.977746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122120,66.592809,105.774700,67.594937,40.215535,45.303797,67.537013,89.864641,38.417722,33.626607,82.542372,198.913670,83.946537,0.602295,198.970917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.712732,48.798741,200.042858,160.907083,228.953474,226.753776,99.456429,14.231369,193.502483,3.446282,46.711715,49.152468,159.452838,201.506248,157.653244,193.475267,95.435676,186.497758,-0.000446,0.031468,93.757189,62.938653,193.344533,12.901824,72.051600,0.707982,931109.756901,0.888393,8.885548,24.834213,4.027331,0.080544,0.070053,32.000000,91.978534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100196,66.584542,105.729674,67.594937,40.185186,45.303797,67.537013,89.912610,38.417722,33.626607,82.507843,198.912857,83.787329,0.607661,198.973199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.733603,48.798741,199.934777,160.907364,228.977107,226.754156,99.636659,14.221522,193.302231,3.442451,46.586174,49.096814,159.481227,201.537501,157.667362,193.428913,95.436418,186.616545,-0.000448,0.031506,93.724613,62.786360,193.266649,12.899792,72.064870,0.707507,931159.030753,0.887362,8.828415,24.806723,4.023976,0.080577,0.070615,32.000000,91.972403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.103691,66.595968,105.715274,67.594937,40.233994,45.303797,67.537013,89.882724,38.417722,33.626607,82.490214,199.273317,84.099801,0.608410,198.900028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.737952,48.798741,200.071433,160.907364,228.842430,226.728921,99.532451,14.233509,193.384987,3.424207,46.571939,49.034242,159.481449,201.579171,157.655136,193.411727,95.416044,186.449784,-0.000445,0.031515,93.552162,62.790996,193.152351,12.885427,72.008651,0.706844,931129.300998,0.885346,8.806782,24.851303,4.020114,0.080601,0.069969,32.000000,91.969743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085266,66.625377,105.672824,67.594937,40.192590,45.303797,67.537013,89.872357,38.417722,33.626607,82.462600,199.064902,84.614913,0.605693,198.863640,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.753957,48.784175,199.918765,160.891110,228.843169,226.722526,99.444901,14.223092,193.410362,3.424004,46.602932,49.146790,159.478598,201.521294,157.655296,193.270112,95.414477,186.379783,-0.000446,0.031534,93.590346,62.965007,193.325650,12.875230,72.023364,0.707641,931234.333408,0.886847,8.861691,24.843262,4.024388,0.078778,0.069183,32.000000,92.041378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.079219,66.589308,105.642994,67.594937,40.245081,45.303797,67.537013,89.873571,38.417722,33.626607,82.427072,198.889802,83.598629,0.602535,198.995898,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.675354,48.750096,199.900061,160.882702,228.794049,226.730423,99.361174,14.230085,193.295757,3.420633,46.563796,49.103914,159.452293,201.386395,157.634591,193.331050,95.371246,186.449297,-0.000445,0.031504,93.614307,62.666852,193.112052,12.867509,72.004955,0.706819,931010.300139,0.886490,8.771127,24.782888,4.018148,0.080188,0.070163,32.000000,91.998782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055200,66.573106,105.565193,67.594937,40.200566,45.303797,67.537013,89.865715,38.417722,33.626607,82.404547,198.722347,83.611174,0.608951,199.016472,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.694522,48.742950,199.909634,160.881581,228.708455,226.708877,99.422980,14.225518,193.297565,3.412473,46.490942,49.171632,159.444827,201.400421,157.631635,193.383526,95.359628,186.474114,-0.000445,0.031529,93.680609,62.958775,193.029170,12.860238,72.060976,0.707899,931252.612024,0.888743,8.818525,24.852656,4.024130,0.080258,0.070375,32.000000,91.984690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.062322,66.571092,105.558086,67.594937,40.202041,45.303797,67.537013,89.913806,38.417722,33.626607,82.344524,198.845960,83.634725,0.609635,199.031893,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.694864,48.742950,199.956736,160.881581,228.603195,226.691157,99.566095,14.230941,193.269973,3.414410,46.222472,49.105583,159.452734,201.521477,157.610889,193.444199,95.348306,186.507614,-0.000447,0.031510,93.651262,62.885787,193.145051,12.856715,72.062580,0.707045,931163.077483,0.887707,8.791502,24.873747,4.022770,0.080264,0.071011,32.000000,91.992333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.041579,66.565262,105.513427,67.594937,40.218526,45.303797,67.537013,89.906152,38.417722,33.626607,82.309892,199.132190,83.615797,0.609201,198.980044,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.724731,48.689084,199.884019,160.871492,228.602006,226.609049,99.528638,14.221665,193.274263,3.416775,46.367420,49.077302,159.447723,201.421195,157.648872,193.392711,95.355876,186.492625,-0.000448,0.031500,93.498217,62.777518,193.080954,12.848984,72.001980,0.707095,931140.032873,0.886355,8.791148,24.897855,4.023690,0.079753,0.069487,32.000000,92.067477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.062195,66.556382,105.535652,67.594937,40.238575,45.303797,67.537013,89.907275,38.417722,33.626607,82.227435,199.057277,83.606626,0.609395,199.024812,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.642865,48.674518,199.874651,160.845430,228.520751,226.529012,99.361655,14.222378,193.207967,3.419920,46.623997,49.077203,159.433541,201.364662,157.645975,193.297593,95.342243,186.322915,-0.000448,0.031486,93.448493,62.778068,193.077914,12.843212,72.021507,0.706753,930564.320006,0.885642,8.706322,24.884565,4.019811,0.078448,0.069245,32.000000,92.141956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.079754,66.561515,105.542489,67.594937,40.189775,45.303797,67.537013,89.892631,38.417722,33.626607,82.178248,198.723310,83.598775,0.608655,199.000146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.664287,48.703925,199.813774,160.856640,228.469306,226.440462,99.555038,14.225803,193.171186,3.417154,46.667078,49.124324,159.403174,201.501172,157.604223,193.211217,95.319534,186.345765,-0.000449,0.031473,93.456776,62.929493,193.056376,12.843013,71.990729,0.707287,930373.580110,0.888406,8.776655,24.833406,4.026251,0.078826,0.068817,32.000000,92.123608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.070760,66.544983,105.508878,67.594937,40.194225,45.303797,67.537013,89.941407,38.417722,33.626607,82.159917,199.110075,83.590412,0.609338,199.035552,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.670297,48.720964,199.863486,160.874015,228.463297,226.394645,99.479724,14.237648,193.158352,3.407445,46.748774,49.112777,159.421261,201.323991,157.605751,193.261036,95.326679,186.244647,-0.000448,0.031447,93.419328,62.766711,193.103300,12.841215,71.920609,0.706288,930200.326003,0.885478,8.748065,24.891175,4.019926,0.080388,0.071158,32.000000,92.113796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.074515,66.555421,105.533473,67.594937,40.209569,45.303797,67.537013,89.936386,38.417722,33.626607,82.127396,198.959448,84.568105,0.608470,198.789918,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.642830,48.741026,199.780078,160.890549,228.433922,226.390474,99.409205,14.219524,193.085477,3.400380,46.781209,49.182857,159.421837,201.240466,157.572376,193.232808,95.296677,186.308960,-0.000447,0.031468,93.408297,63.021554,193.031823,12.831165,71.957283,0.707590,929980.196828,0.886397,8.794641,24.819074,4.023803,0.079871,0.070243,32.000000,92.075993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.080959,66.568974,105.495837,67.594937,40.156960,45.303797,67.537013,89.936899,38.417722,33.626607,82.112916,198.818411,82.994008,0.601767,199.078470,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.674033,48.741026,199.734835,160.890549,228.380774,226.402253,99.535946,14.223092,193.083651,3.404081,46.699563,48.943906,159.411000,201.244197,157.602635,193.277120,95.331473,186.234499,-0.000447,0.031426,93.407241,62.690570,192.978775,12.818208,71.982634,0.707393,930195.011668,0.887604,8.843199,24.873643,4.024349,0.079082,0.070452,32.000000,92.059156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094737,66.571561,105.490806,67.594937,40.211904,45.303797,67.637013,89.959508,38.417722,33.626607,82.103760,199.071893,84.436777,0.613322,198.917731,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.548771,48.720964,199.678828,160.882142,228.394207,226.362143,99.541141,14.227944,192.978019,3.408611,46.861354,49.028514,159.433168,201.179734,157.607877,193.171798,95.292690,186.294200,-0.000446,0.031425,93.433636,62.778896,192.795342,12.809842,71.943814,0.706675,930043.644787,0.885902,8.810826,24.810403,4.020910,0.080090,0.070066,32.000000,91.988268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093864,66.589016,105.499066,67.594937,40.143670,45.303797,67.637013,89.945677,38.417722,33.626607,82.055451,199.082282,82.815726,0.602443,199.202546,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.606247,48.758616,199.611354,160.872333,228.358854,226.295646,99.531027,14.227230,193.095308,3.410720,46.746813,49.063700,159.411438,201.095354,157.597793,193.023915,95.297420,186.192277,-0.000446,0.031432,93.288967,62.779490,192.772275,12.793657,71.953893,0.708328,930183.813988,0.888136,8.920812,24.871992,4.029945,0.080467,0.070497,32.000000,91.936793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101859,66.576213,105.479043,67.594937,40.183025,45.303797,67.637013,90.021302,38.417722,33.626607,82.025052,199.062054,83.475005,0.615340,199.125284,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.557306,48.758616,199.619710,160.872333,228.300941,226.262697,99.576510,14.228087,192.992544,3.406681,46.523367,49.089896,159.395848,200.992156,157.605180,192.957787,95.299391,186.164566,-0.000447,0.031427,93.170844,62.859410,192.843779,12.789098,71.929985,0.707207,929908.302471,0.886917,8.898761,24.828324,4.023916,0.079998,0.070528,32.000000,91.920164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115376,66.558956,105.449917,67.594937,40.166134,45.303797,67.737013,89.995260,38.417722,33.626607,82.036083,199.153019,84.258275,0.609600,198.972924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.561647,48.694306,199.611674,160.826934,228.331814,226.234846,99.512308,14.228658,193.022044,3.418989,46.746613,49.047583,159.396584,201.061879,157.596864,193.082548,95.281920,186.172483,-0.000446,0.031403,93.174715,62.758374,192.941103,12.771204,71.910296,0.707977,929840.231219,0.887355,8.949595,24.815764,4.028058,0.078465,0.068628,32.000000,91.933366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141910,66.550605,105.406345,67.594937,40.167292,45.303797,67.787013,90.031810,38.417722,33.626607,81.928475,199.024616,84.120784,0.604389,199.016511,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.588502,48.694306,199.645762,160.826934,228.340300,226.248263,99.624728,14.222664,192.932370,3.405292,46.804767,49.121671,159.374477,201.185218,157.580743,193.127729,95.288048,186.086338,-0.000446,0.031399,93.216169,62.841409,192.893830,12.765708,71.981047,0.705719,929440.442922,0.884100,8.735008,24.851151,4.016339,0.079739,0.069507,32.000000,91.909180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.129160,66.550717,105.405632,67.594937,40.174750,45.303797,67.837013,90.033173,38.417722,33.626607,81.899378,199.249455,83.783221,0.603635,198.986614,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.452861,48.728110,199.619038,160.835902,228.354077,226.236643,99.437595,14.223235,192.946506,3.409686,46.951039,48.847560,159.410101,201.088748,157.580608,192.970700,95.277235,186.155960,-0.000445,0.031403,93.238724,62.569339,192.877270,12.771008,71.895186,0.706956,929587.734294,0.886089,8.852879,24.797207,4.026049,0.079303,0.069167,32.000000,91.942010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142288,66.561817,105.435975,67.594937,40.146651,45.303797,67.987013,90.024502,38.417722,33.626607,81.865658,198.875191,83.439348,0.607370,199.149477,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.522520,48.764112,199.503193,160.860843,228.327168,226.233180,99.457790,14.224804,192.951345,3.397401,46.782039,49.011080,159.389143,200.963594,157.573939,192.926799,95.262414,186.145776,-0.000445,0.031411,93.195835,62.598843,192.673912,12.763557,71.874018,0.709498,929901.675880,0.890500,9.027704,24.834632,4.036552,0.080173,0.069862,32.000000,91.923894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139102,66.551951,105.426100,67.594937,40.183675,45.303797,68.137013,90.109427,38.417722,33.626607,81.869134,198.915580,83.462239,0.611336,198.986810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.462362,48.764112,199.424783,160.860843,228.312182,226.271989,99.527869,14.226802,192.824717,3.395855,46.778894,49.007718,159.400379,200.874423,157.556151,192.887074,95.257813,185.976861,-0.000446,0.031427,93.100069,62.670430,192.590578,12.754238,71.870214,0.708592,929946.822369,0.889005,8.991248,24.845560,4.028535,0.080821,0.070243,32.000000,91.939499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128253,66.525640,105.431510,67.594937,40.107926,45.303797,68.287013,90.079274,38.417722,33.626607,81.879241,199.055737,83.453288,0.610209,199.116629,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.548179,48.745149,199.446242,160.882422,228.280358,226.253323,99.613665,14.229942,192.798765,3.385130,46.435718,49.086553,159.400637,200.928774,157.550751,192.915964,95.240276,185.931355,-0.000447,0.031417,93.147658,62.814709,192.712660,12.749502,71.870917,0.709320,930215.640546,0.889732,9.053818,24.785584,4.031849,0.080979,0.070810,32.000000,91.946568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139325,66.525509,105.414568,67.594937,40.123882,45.303797,68.437013,90.121487,38.417722,33.626607,81.834926,199.227330,83.167816,0.610868,199.037125,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.566339,48.715467,199.338825,160.872613,228.232640,226.216756,99.555284,14.222236,192.790895,3.385721,46.601091,48.915760,159.425682,200.877195,157.551708,192.751962,95.245135,185.912058,-0.000448,0.031426,93.146075,62.676972,192.524011,12.750711,71.847766,0.708171,930020.779068,0.887135,8.945612,24.785714,4.025299,0.080498,0.071080,32.000000,91.945378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140793,66.540733,105.398256,67.594937,40.102562,45.303797,68.637013,90.008967,38.417722,33.626607,81.766984,199.110568,83.587917,0.611979,199.004631,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.719242,48.681389,199.371461,160.829176,228.187721,226.209538,99.571661,14.223520,192.690358,3.382904,46.674406,49.096863,159.368550,200.739524,157.544999,192.764818,95.218120,185.943379,-0.000448,0.031406,93.160917,62.890945,192.535901,12.734582,71.833035,0.707675,929752.022061,0.886963,8.890687,24.775823,4.021283,0.081623,0.070937,32.000000,91.911785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110596,66.516657,105.378315,67.594937,40.057914,45.303797,68.787013,90.078100,38.417722,33.626607,81.735901,199.143321,83.478013,0.604870,199.118518,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.614045,48.698428,199.334480,160.793585,228.160628,226.239915,99.497540,14.226374,192.647123,3.383023,46.524404,48.998680,159.370117,200.849693,157.556756,192.707859,95.216976,185.848942,-0.000447,0.031373,93.193917,62.892656,192.444775,12.712247,71.855123,0.705918,929479.409691,0.883788,8.704315,24.812471,4.009946,0.080498,0.069944,32.000000,91.911445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108590,66.524642,105.381168,67.594937,40.108245,45.303797,68.937013,89.996371,38.417722,33.626607,81.667320,198.995079,83.310735,0.607444,199.245543,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.678646,48.669022,199.276436,160.721004,228.109364,226.199401,99.397469,14.220951,192.566682,3.378049,46.458510,49.011126,159.349040,200.768269,157.517523,192.708303,95.205123,185.698235,-0.000448,0.031370,93.241946,63.096491,192.562211,12.696647,71.818196,0.707064,929821.524511,0.886692,8.830477,24.777486,4.017703,0.080552,0.069862,32.000000,91.931502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107763,66.509229,105.392955,67.594937,40.065661,45.303797,69.037013,90.054905,38.417722,33.626607,81.639672,198.794938,83.955854,0.609840,199.018360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.645744,48.656930,199.230530,160.668320,227.954332,226.150364,99.570850,14.225946,192.650454,3.370834,46.527821,49.048933,159.293370,200.741134,157.515302,192.653322,95.163813,185.609366,-0.000448,0.031380,93.321254,62.832603,192.635732,12.693971,71.840320,0.706270,929625.786025,0.885350,8.752789,24.735588,4.010687,0.080121,0.070136,32.000000,91.945447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091214,66.503859,105.368043,67.594937,40.091971,45.303797,69.187013,90.029100,38.417722,33.626607,81.575330,199.141701,82.983663,0.607844,199.151523,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.709668,48.656930,199.381786,160.668320,227.961702,226.122396,99.537256,14.227944,192.554226,3.367923,46.708010,48.958341,159.285745,200.842619,157.492569,192.779835,95.162225,185.626382,-0.000449,0.031398,93.389946,62.821042,192.379776,12.689689,71.815600,0.706172,929499.843697,0.884957,8.756078,24.738933,4.013043,0.080693,0.070427,32.000000,91.999672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108949,66.508336,105.380418,67.594937,40.055552,45.303797,69.337013,90.051929,38.417722,33.626607,81.525658,199.074512,83.322987,0.611344,199.198651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.596792,48.698153,199.162246,160.656270,228.008987,226.139672,99.626748,14.219382,192.514447,3.367581,46.995701,48.925901,159.284678,200.608824,157.494895,192.705918,95.148060,185.607862,-0.000448,0.031389,93.574982,62.634586,192.352287,12.682188,71.810191,0.705906,929292.490160,0.883881,8.689779,24.747039,4.010926,0.079263,0.069712,32.000000,92.038438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143452,66.523821,105.404262,67.594937,40.061312,45.303797,69.487013,90.018978,38.417722,33.626607,81.487283,199.253495,84.266418,0.608416,198.949045,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.730443,48.780877,199.278025,160.667199,228.028998,226.189495,99.630460,14.230655,192.618553,3.370386,47.053861,48.986555,159.251036,200.803579,157.437030,192.591536,95.105050,185.590242,-0.000447,0.031403,93.632497,62.846950,192.322772,12.685987,71.770830,0.706978,929722.178586,0.885491,8.848118,24.754111,4.015628,0.079222,0.068817,32.000000,91.985156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105132,66.514502,105.395602,67.594937,40.032860,45.303797,69.637013,90.088076,38.417722,33.626607,81.494268,199.260921,83.145732,0.602473,199.180005,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.654861,48.793794,199.242607,160.656550,227.942267,226.237012,99.460148,14.224376,192.544775,3.376205,47.033682,49.102592,159.254171,200.761093,157.447719,192.548261,95.128169,185.482427,-0.000447,0.031395,93.622210,62.851289,192.341456,12.681301,71.771768,0.706306,930143.441300,0.883214,8.792194,24.790372,4.007164,0.079383,0.069982,32.000000,91.974791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143022,66.536306,105.423242,67.594937,40.042883,45.303797,69.787013,90.015827,38.417722,33.626607,81.552051,198.920297,83.633111,0.609679,199.086181,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.719142,48.793794,199.144071,160.656550,227.979769,226.258746,99.495626,14.223092,192.534992,3.368072,47.086376,49.151663,159.228240,200.564422,157.453046,192.562948,95.094067,185.441149,-0.000447,0.031395,93.621957,62.822724,192.256308,12.681143,71.762266,0.707339,930393.656194,0.886441,8.883481,24.725946,4.012550,0.079516,0.069426,32.000000,91.941772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121913,66.510106,105.404664,67.594937,40.058557,45.303797,69.937013,90.061452,38.417722,33.626607,81.542792,198.991251,84.302735,0.607020,198.909863,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.701798,48.823750,199.082694,160.634131,228.048946,226.238208,99.435218,14.220238,192.412174,3.356649,47.054021,49.083347,159.240427,200.535799,157.428662,192.507126,95.075382,185.467678,-0.000446,0.031375,93.783981,62.912166,192.269443,12.664416,71.816465,0.706435,930526.116742,0.884937,8.816824,24.744231,4.005380,0.079551,0.070005,32.000000,91.933129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146960,66.533178,105.412088,67.594937,40.018274,45.303797,70.087013,90.027880,38.417722,33.626607,81.551941,198.870436,83.135240,0.601349,199.140233,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.749032,48.831721,199.012796,160.589575,228.077735,226.240591,99.639511,14.228658,192.308476,3.363143,46.928222,49.109472,159.229670,200.554004,157.413730,192.373754,95.075022,185.356279,-0.000444,0.031343,93.860684,62.713941,192.131183,12.652329,71.795929,0.705963,930638.065946,0.885812,8.864759,24.773082,4.005543,0.079738,0.070179,32.000000,91.907689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152115,66.514605,105.382249,67.594937,39.999988,45.303797,70.237013,90.039877,38.417722,33.626607,81.534346,199.279023,83.241036,0.609847,199.198022,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.756169,48.831721,198.940207,160.589575,228.097953,226.248204,99.455563,14.226517,192.305518,3.380628,46.827808,49.066560,159.189727,200.453355,157.401242,192.365747,95.037968,185.261255,-0.000444,0.031341,93.900437,63.058277,192.116316,12.644510,71.795316,0.705417,930593.960361,0.883093,8.823776,24.730740,4.000335,0.080242,0.070935,32.000000,91.921059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143778,66.490398,105.387051,67.594937,39.942732,45.303797,70.337013,90.014767,38.417722,33.626607,81.525190,198.911126,84.082780,0.608427,198.980319,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.788728,48.803138,198.889583,160.513073,228.180726,226.236913,99.536953,14.220523,192.257358,3.381202,46.938796,49.076485,159.126579,200.392888,157.384744,192.326831,95.045988,185.381609,-0.000443,0.031333,93.779590,62.951493,192.032496,12.632259,71.753269,0.705173,930769.482471,0.884615,8.816382,24.731355,3.998302,0.080175,0.070161,32.000000,91.920614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185379,66.518847,105.392988,67.594937,39.951060,45.303797,70.337013,90.008650,38.417722,33.626607,81.493451,199.073905,83.148520,0.602122,199.067101,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.793923,48.803138,198.955465,160.513073,228.224821,226.217825,99.436062,14.223948,192.264215,3.381493,46.969997,49.198327,159.106807,200.408871,157.330213,192.294890,95.020451,185.291008,-0.000443,0.031347,93.686720,62.988896,192.050931,12.623667,71.747697,0.705149,930606.849926,0.884846,8.767865,24.750336,3.995860,0.080194,0.069783,32.000000,91.887700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161103,66.489465,105.386068,67.594937,39.918028,45.303797,70.337013,89.992078,38.417722,33.626607,81.455058,198.872124,82.804647,0.608509,199.121350,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.809990,48.805337,198.846316,160.476363,228.243866,226.218618,99.519867,14.222378,192.238456,3.377858,47.205604,49.198869,159.099080,200.248122,157.308884,192.222587,95.030973,185.172068,-0.000443,0.031347,93.567533,62.936196,191.934824,12.614954,71.780477,0.705041,930577.140565,0.883853,8.748701,24.760284,3.995577,0.080489,0.070441,32.000000,91.917273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192001,66.497581,105.412408,67.594937,39.934509,45.303797,70.337013,89.988867,38.417722,33.626607,81.437132,199.039733,84.460622,0.610897,198.767180,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.785473,48.877893,198.867369,160.461511,228.245008,226.220899,99.478584,14.220809,192.128854,3.370246,47.259199,49.259513,159.116343,200.291240,157.318261,192.280179,95.026751,185.206084,-0.000443,0.031381,93.521573,62.971708,192.035718,12.599647,71.718668,0.704247,930513.109093,0.882801,8.734268,24.704137,3.992097,0.079663,0.069881,32.000000,91.939329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211851,66.507519,105.408633,67.594937,39.897202,45.303797,70.337013,89.978016,38.417722,33.626607,81.417244,198.957169,83.183736,0.598518,199.006598,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.813581,48.931761,198.801638,160.445538,228.291144,226.289790,99.550644,14.223806,192.175979,3.352768,47.145205,49.182428,159.100912,200.208123,157.295248,192.148718,94.992051,185.176923,-0.000443,0.031386,93.482184,63.094445,191.881756,12.589130,71.626443,0.705385,930794.156281,0.883840,8.832206,24.721409,3.994486,0.079231,0.070086,32.000000,91.953445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206050,66.503359,105.399827,67.594937,39.845928,45.303797,70.337013,89.991480,38.417722,33.626607,81.474178,199.101287,83.768694,0.608163,198.974301,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.881341,48.931761,198.844733,160.445538,228.457655,226.338024,99.373484,14.223377,192.143354,3.359147,47.339521,49.200030,159.069624,200.208021,157.297476,192.186753,94.980258,185.092426,-0.000442,0.031401,93.494927,62.909588,191.901233,12.559083,71.645844,0.706106,931339.656659,0.883048,8.856977,24.744922,3.990912,0.080917,0.070690,32.000000,91.939991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200617,66.497069,105.391355,67.594937,39.869289,45.303797,70.337013,89.976842,38.417722,33.626607,81.520363,198.746968,83.431058,0.603756,198.850579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.761559,48.960344,198.802806,160.420038,228.508147,226.346388,99.481434,14.219810,191.995798,3.364126,47.322692,49.012583,159.063720,200.259905,157.275710,192.033408,94.970692,185.098000,-0.000444,0.031390,93.368550,63.026087,191.842355,12.540727,71.659150,0.705319,931478.928131,0.883475,8.786883,24.724288,3.986355,0.080430,0.070844,32.000000,91.961941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211951,66.518036,105.410585,67.594937,39.803994,45.303797,70.337013,89.936066,38.417722,33.626607,81.545300,198.962867,83.168549,0.605688,198.968164,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.814075,49.007616,198.697593,160.417796,228.506512,226.353647,99.522472,14.221808,192.017081,3.368540,47.020870,49.108308,159.033859,200.233199,157.240876,192.109724,94.962038,184.930390,-0.000446,0.031404,93.254308,62.872897,191.776805,12.531980,71.652515,0.706678,931825.881003,0.884982,8.939423,24.735994,3.995108,0.079287,0.069519,32.000000,91.957300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190252,66.489991,105.415975,67.594937,39.857256,45.303797,70.437013,90.005689,38.417722,33.626607,81.544720,199.044944,83.621226,0.608884,198.916079,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.784680,48.968864,198.649697,160.387813,228.519021,226.400769,99.424772,14.219524,192.037026,3.371694,47.100635,49.261639,159.017749,200.200906,157.236806,192.048117,94.969400,185.024582,-0.000447,0.031373,93.135929,63.090490,191.754943,12.521505,71.657329,0.705938,931945.190631,0.883726,8.932321,24.680298,3.988784,0.079200,0.069812,32.000000,91.967925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223114,66.517582,105.439189,67.594937,39.785495,45.303797,70.437013,89.975527,38.417722,33.626607,81.596156,198.849543,84.216235,0.604897,198.780831,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.811703,48.968864,198.683000,160.387813,228.539677,226.442767,99.544588,14.226517,191.963117,3.370454,47.265223,49.304856,159.007506,200.225676,157.224654,192.051361,94.948252,185.006925,-0.000447,0.031383,93.223701,62.864375,191.714619,12.523723,71.594457,0.706200,932041.856044,0.885263,8.923998,24.709104,3.990177,0.080656,0.070623,32.000000,91.977441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204363,66.497915,105.449360,67.594937,39.831140,45.303797,70.437013,89.987357,38.417722,33.626607,81.560593,199.089177,84.418876,0.600886,198.675560,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.767824,48.976834,198.694641,160.381928,228.555735,226.448389,99.535138,14.218240,191.868055,3.371560,47.355442,49.232741,159.017001,200.170102,157.232661,191.989627,94.938580,184.851895,-0.000448,0.031398,93.152610,63.140173,191.750885,12.529402,71.659042,0.705992,932095.173581,0.883939,8.802993,24.742840,3.983241,0.080668,0.070708,32.000000,92.015059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220632,66.496755,105.495575,67.594937,39.798654,45.303797,70.437013,89.972958,38.417722,33.626607,81.569182,199.070275,82.482858,0.598548,199.012066,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.807054,49.013937,198.601172,160.372681,228.637951,226.452905,99.311002,14.227801,191.879250,3.364947,47.155445,49.405877,158.992784,200.016569,157.207257,191.843870,94.921993,184.866190,-0.000449,0.031384,93.012758,63.076877,191.574119,12.518399,71.586452,0.706677,932414.233280,0.884820,8.949424,24.673605,3.992432,0.078630,0.068791,32.000000,92.036028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221331,66.492041,105.482366,67.594937,39.792623,45.303797,70.437013,89.997511,38.417722,33.626607,81.570657,198.622003,83.019687,0.613943,198.881421,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.893032,49.020259,198.671480,160.352785,228.718428,226.450314,99.318014,14.223235,191.905246,3.357641,47.270645,49.087968,158.979548,200.010209,157.207579,191.977998,94.916734,184.775759,-0.000449,0.031361,93.096695,62.963189,191.771869,12.510116,71.530251,0.706753,932552.040154,0.886151,8.945909,24.695684,3.987411,0.079818,0.069534,32.000000,92.032368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227077,66.501979,105.490315,67.594937,39.747845,45.303797,70.437013,89.972607,38.417722,33.626607,81.612957,198.636029,83.455782,0.609421,198.870013,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.784744,49.067532,198.565229,160.323923,228.735702,226.488253,99.486077,14.223948,191.880464,3.366168,47.355334,49.059930,158.968035,200.106169,157.199436,191.879947,94.894947,184.944284,-0.000450,0.031357,93.350105,62.854782,191.702424,12.508993,71.586289,0.706409,932444.746874,0.884397,8.863294,24.666196,3.981948,0.078664,0.068822,32.000000,92.005652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206927,66.490906,105.489895,67.594937,39.728054,45.303797,70.437013,89.921486,38.417722,33.626607,81.626008,198.972154,83.604278,0.605465,198.933939,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.762751,49.067532,198.666624,160.323923,228.783764,226.508532,99.480769,14.227230,191.884890,3.373915,47.259767,49.151091,158.940132,200.057587,157.169208,191.915173,94.855998,184.888473,-0.000452,0.031364,93.425345,62.984664,191.742254,12.493369,71.619411,0.707179,933008.964467,0.885303,9.022599,24.752725,3.988475,0.080113,0.070332,32.000000,91.930972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172039,66.461281,105.456179,67.594937,39.720510,45.303797,70.437013,89.982380,38.417722,33.626607,81.682945,198.961539,82.974859,0.605523,198.930477,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.771361,49.038673,198.511354,160.330088,228.757926,226.520117,99.379014,14.224662,191.845711,3.365381,47.329834,49.101253,158.926892,200.151896,157.159713,191.905759,94.864230,184.760862,-0.000452,0.031333,93.456834,62.980462,191.750780,12.478858,71.600732,0.707448,933292.289116,0.885865,9.045376,24.770237,3.992276,0.079438,0.070767,32.000000,91.876129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119286,66.444548,105.441208,67.594937,39.712290,45.303797,70.437013,89.995303,38.417722,33.626607,81.666359,198.758027,82.813304,0.610631,198.995504,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.844811,49.041422,198.533436,160.346621,228.795927,226.548539,99.477596,14.226089,191.807423,3.371139,47.187177,49.174477,158.939542,199.995449,157.145594,191.860248,94.842550,184.766697,-0.000452,0.031312,93.455314,63.023871,191.635059,12.468507,71.619790,0.707097,933200.887517,0.886575,9.007601,24.712973,3.988465,0.080263,0.069518,32.000000,91.885115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085094,66.454378,105.435716,67.594937,39.686998,45.303797,70.437013,89.988749,38.417722,33.626607,81.675536,198.955192,83.625701,0.611359,198.965685,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.846612,49.041422,198.404930,160.346621,228.730847,226.575764,99.159266,14.223235,191.677741,3.366419,46.925094,49.095115,158.929751,199.935349,157.147481,191.806871,94.808457,184.708994,-0.000452,0.031279,93.357104,62.958779,191.658800,12.454000,71.590148,0.706131,933305.009331,0.884364,8.934322,24.736897,3.983031,0.079399,0.069666,32.000000,91.873150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057296,66.436043,105.427119,67.594937,39.670931,45.303797,70.437013,89.945977,38.417722,33.626607,81.687738,198.318532,83.014624,0.604754,198.871429,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
