OSU 80 Ton Compressor Load Stand
49.802923,48.996897,198.326728,160.318319,228.758386,226.580580,99.330947,14.220523,191.698238,3.361825,47.014079,49.224141,158.946084,199.967213,157.161964,191.657968,94.808862,184.762927,-0.000452,0.031268,93.308112,63.024023,191.387366,12.434126,71.612289,0.706154,933557.038307,0.887274,8.932459,24.748810,3.980309,0.080399,0.070484,32.000000,91.906727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069483,66.437866,105.428714,67.594937,39.660556,45.303797,70.437013,89.940567,38.417722,33.626607,81.656198,198.661894,83.492686,0.608973,198.831460,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.668833,48.996897,198.368897,160.318319,228.742662,226.578984,99.362139,14.232939,191.657210,3.345098,47.163300,49.234119,158.934868,199.847033,157.129588,191.779416,94.803303,184.649810,-0.000452,0.031264,93.307393,63.045423,191.512361,12.415776,71.602589,0.707277,933573.225093,0.886186,8.948804,24.765842,3.986617,0.080140,0.070282,32.000000,91.933914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088658,66.467541,105.400908,67.594937,39.592048,45.303797,70.437013,89.967547,38.417722,33.626607,81.657603,198.724278,83.465540,0.606253,198.988620,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.785266,49.027405,198.350938,160.303467,228.766079,226.563207,99.571279,14.218668,191.628393,3.349085,47.373327,49.122711,158.887162,199.775517,157.113102,191.739557,94.785099,184.586567,-0.000452,0.031258,93.335843,62.874495,191.494827,12.419105,71.563517,0.708109,933738.714694,0.888886,9.072091,24.731212,3.993830,0.078951,0.069330,32.000000,91.950839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.082568,66.462258,105.373354,67.594937,39.581138,45.303797,70.487013,90.045510,38.417722,33.626607,81.692611,199.142557,83.297529,0.607466,198.868203,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.720288,49.060111,198.349032,160.286654,228.729351,226.528342,99.518441,14.222664,191.579925,3.334436,47.265745,49.204839,158.884625,199.792397,157.123014,191.612681,94.772200,184.525267,-0.000454,0.031285,93.379614,62.937625,191.506491,12.422942,71.574588,0.706991,933657.338083,0.884729,8.981932,24.725094,3.984129,0.079524,0.069630,32.000000,91.936682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077283,66.466950,105.346658,67.594937,39.580580,45.303797,70.537013,89.983105,38.417722,33.626607,81.700385,199.036883,83.302665,0.607398,198.951838,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.916009,49.040047,198.326919,160.279649,228.705817,226.529641,99.409570,14.227230,191.644474,3.327450,47.148295,49.128999,158.884883,199.866115,157.098740,191.661904,94.739037,184.523467,-0.000455,0.031288,93.247385,62.806117,191.593780,12.422851,71.556990,0.707659,933763.804780,0.886429,9.081953,24.714415,3.989298,0.080401,0.070369,32.000000,91.922418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.073418,66.436818,105.320654,67.594937,39.573536,45.303797,70.587013,90.020786,38.417722,33.626607,81.742788,198.819139,83.325775,0.608028,198.962853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.663628,49.040047,198.433568,160.279649,228.693968,226.540122,99.505159,14.224947,191.629769,3.315318,47.211772,49.173661,158.889383,199.667630,157.098720,191.591170,94.764774,184.652919,-0.000456,0.031290,93.345312,62.941705,191.494906,12.412880,71.600623,0.705263,933546.137163,0.883489,8.859335,24.746885,3.973213,0.080371,0.069756,32.000000,91.910219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.111982,66.460964,105.334935,67.594937,39.545337,45.303797,70.637013,89.911787,38.417722,33.626607,81.733392,199.010318,84.104717,0.605653,198.935591,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.784134,49.038948,198.193703,160.285253,228.675703,226.592864,99.554660,14.219667,191.615009,3.299148,47.264541,49.146127,158.872416,199.866054,157.098323,191.680580,94.738400,184.506925,-0.000456,0.031251,93.274060,62.973834,191.309009,12.397482,71.515304,0.708333,933879.274275,0.887667,9.120641,24.770936,3.995551,0.080364,0.069270,32.000000,91.952925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093290,66.453025,105.320422,67.594937,39.546411,45.303797,70.687013,90.055489,38.417722,33.626607,81.741622,199.109319,82.932013,0.603023,199.074891,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.660362,49.051041,198.330355,160.300105,228.689608,226.612460,99.703511,14.208536,191.571191,3.296942,47.325823,48.984416,158.863734,199.833395,157.093019,191.585678,94.739078,184.603370,-0.000456,0.031241,93.147818,62.868447,191.475721,12.389904,71.569918,0.707195,934011.581605,0.885043,8.994647,24.741159,3.981062,0.080674,0.070434,32.000000,91.960886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096173,66.440920,105.333445,67.594937,39.479865,45.303797,70.737013,89.987954,38.417722,33.626607,81.750834,199.407022,84.126580,0.609840,198.945150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.695469,49.043620,198.242590,160.295901,228.577663,226.634159,99.429167,14.224662,191.596960,3.286864,47.278050,49.065192,158.886252,199.796841,157.099357,191.656402,94.723844,184.444665,-0.000455,0.031213,93.073992,62.754705,191.530679,12.384554,71.566816,0.708666,934322.025002,0.886276,9.135023,24.777579,3.993736,0.079171,0.069585,32.000000,91.966230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.087373,66.439166,105.359428,67.594937,39.549630,45.303797,70.787013,90.060254,38.417722,33.626607,81.773351,198.858335,82.841478,0.602891,199.161279,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.749192,49.018610,198.260942,160.287495,228.532392,226.633237,99.391865,14.230227,191.559214,3.285558,47.314094,49.035833,158.851922,199.741736,157.059666,191.534029,94.696469,184.449577,-0.000456,0.031219,93.024219,62.836884,191.245985,12.385451,71.532072,0.708076,934394.551235,0.888090,9.091190,24.731759,3.989148,0.079665,0.070017,32.000000,91.923797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093532,66.457852,105.373014,67.594937,39.497669,45.303797,70.987013,90.043630,38.417722,33.626607,81.779476,198.783731,83.188872,0.611708,199.082444,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.767560,49.018610,198.229182,160.287495,228.487680,226.608739,99.473335,14.229942,191.493390,3.298013,47.273455,49.176706,158.846927,199.769339,157.072401,191.456818,94.690443,184.474758,-0.000456,0.031230,92.896483,62.964016,191.359421,12.382892,71.523111,0.707624,934312.995326,0.885540,8.999346,24.744465,3.983802,0.079916,0.070401,32.000000,91.896311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107115,66.450242,105.390168,67.594937,39.461254,45.303797,70.987013,90.013299,38.417722,33.626607,81.762788,198.946669,82.662608,0.608390,199.174261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.670046,49.048567,198.316464,160.295621,228.378082,226.610076,99.471654,14.228087,191.499707,3.305721,47.088933,49.121409,158.878225,199.798798,157.085651,191.540038,94.715608,184.424746,-0.000457,0.031243,92.936025,62.970818,191.307639,12.376412,71.492044,0.707425,934247.282969,0.886106,8.991472,24.776739,3.983100,0.080086,0.070681,32.000000,91.885963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146987,66.467370,105.406670,67.594937,39.475692,45.303797,71.137013,90.003788,38.417722,33.626607,81.799942,198.943307,83.291880,0.612093,199.071862,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.698264,49.013388,198.184919,160.295901,228.359802,226.634147,99.459567,14.226374,191.499302,3.301775,47.079500,49.051148,158.854814,199.604146,157.074643,191.512249,94.673169,184.367369,-0.000458,0.031236,92.962033,62.866682,191.382285,12.363289,71.415523,0.709266,934385.367963,0.888134,9.122503,24.732329,3.992677,0.078573,0.068920,32.000000,91.874934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164758,66.461468,105.408557,67.594937,39.459076,45.303797,71.287013,90.062649,38.417722,33.626607,81.810352,198.919133,83.213890,0.608786,198.986653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.767753,48.994973,198.098313,160.294780,228.432125,226.672420,99.645583,14.224234,191.449765,3.283383,47.038715,49.117718,158.816638,199.673766,157.030343,191.609525,94.669032,184.355760,-0.000460,0.031241,92.955500,63.055667,191.315208,12.364020,71.527835,0.709325,934514.952334,0.887688,9.058061,24.752683,3.987763,0.080270,0.070422,32.000000,91.891818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164191,66.438814,105.386937,67.594937,39.418607,45.303797,71.437013,90.049910,38.417722,33.626607,81.782052,199.291167,83.146979,0.608754,198.982168,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.699531,48.994973,198.193842,160.294780,228.449303,226.720617,99.520164,14.228658,191.576603,3.289518,46.908495,49.138873,158.821832,199.738372,157.040833,191.578582,94.663259,184.446049,-0.000460,0.031259,92.903544,62.831884,191.290915,12.359869,71.459499,0.707183,934527.341688,0.884760,8.967638,24.752353,3.980455,0.079354,0.068855,32.000000,91.910702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179869,66.438311,105.376451,67.594937,39.357576,45.303797,71.587013,90.011680,38.417722,33.626607,81.768582,199.040328,83.487184,0.608359,198.999674,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.755967,48.982606,198.054101,160.267880,228.411370,226.747387,99.514595,14.222807,191.331807,3.298913,46.941927,49.127987,158.845103,199.651137,157.053210,191.354340,94.683778,184.413263,-0.000461,0.031271,92.818722,62.865238,191.198917,12.353817,71.450592,0.709122,934860.586942,0.887415,9.038333,24.792876,3.987841,0.079590,0.070128,32.000000,91.925626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195132,66.449891,105.398323,67.594937,39.375882,45.303797,71.737013,90.052182,38.417722,33.626607,81.772316,199.029190,82.813525,0.606962,199.028392,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.820452,48.956771,198.133830,160.211557,228.417820,226.772425,99.458936,14.223235,191.397446,3.309680,46.731698,49.198750,158.811699,199.604757,157.037850,191.425338,94.678515,184.408304,-0.000460,0.031247,92.859282,63.045194,191.327751,12.351514,71.439359,0.708190,934756.721286,0.886420,8.967477,24.759739,3.980510,0.080657,0.069647,32.000000,91.923176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220149,66.460019,105.410652,67.594937,39.315979,45.303797,71.887013,90.021253,38.417722,33.626607,81.762441,198.917872,83.980652,0.611019,198.845111,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.827087,48.942754,198.025469,160.154674,228.540605,226.817993,99.442241,14.223806,191.391153,3.306457,46.785234,49.276479,158.810291,199.614951,157.040213,191.485885,94.696379,184.210374,-0.000460,0.031221,92.848961,63.156193,191.165326,12.345654,71.491431,0.707712,934705.240885,0.885674,8.874875,24.763095,3.976958,0.078903,0.068972,32.000000,91.936247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242243,66.451377,105.430299,67.594937,39.318078,45.303797,71.887013,90.031836,38.417722,33.626607,81.735865,198.884481,82.971338,0.602025,199.076346,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.814144,48.962268,198.015811,160.126934,228.548770,226.783421,99.516262,14.225090,191.334253,3.321777,47.015809,49.259570,158.760837,199.492121,157.000841,191.325332,94.674651,184.150280,-0.000461,0.031233,92.892798,63.185084,191.143931,12.340383,71.465612,0.706873,934676.364419,0.885690,8.853253,24.669295,3.974211,0.080187,0.070449,32.000000,91.939121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227598,66.424998,105.428747,67.594937,39.321489,45.303797,71.887013,89.980625,38.417722,33.626607,81.719417,199.032524,83.294961,0.611400,198.973711,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.862587,48.962268,198.083316,160.126934,228.491284,226.743333,99.550899,14.227801,191.361154,3.308531,47.101193,49.284698,158.761967,199.521416,156.994802,191.380033,94.691393,184.216656,-0.000462,0.031233,92.829124,63.120820,191.178459,12.336754,71.552753,0.707272,934784.801894,0.885345,8.886901,24.667599,3.975092,0.079688,0.069820,32.000000,91.977761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243776,66.453333,105.446886,67.594937,39.256676,45.303797,71.887013,89.986430,38.417722,33.626607,81.737307,199.101797,84.259962,0.606827,198.898376,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.825869,48.995523,198.011824,160.102836,228.487478,226.754010,99.598484,14.227373,191.310060,3.308270,46.987864,49.221569,158.771104,199.464395,156.984331,191.414809,94.701683,184.370980,-0.000464,0.031242,92.873532,62.945112,190.956298,12.334334,71.469001,0.705846,934473.856599,0.883925,8.836781,24.676425,3.972584,0.079435,0.069744,32.000000,91.999005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261307,66.463859,105.484543,67.594937,39.262616,45.303797,71.887013,89.957092,38.417722,33.626607,81.770797,199.196969,82.695256,0.599397,199.070957,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.887980,48.986453,198.153383,160.059124,228.447249,226.761468,99.295492,14.222378,191.343800,3.308014,46.994598,49.310301,158.719781,199.473263,156.958186,191.339896,94.718571,184.373494,-0.000463,0.031223,93.000446,63.348669,191.110383,12.332315,71.450971,0.707056,934634.693483,0.884351,8.908022,24.725559,3.974077,0.080257,0.070395,32.000000,91.993703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250828,66.458750,105.497248,67.594937,39.225940,45.303797,71.887013,89.976667,38.417722,33.626607,81.774599,198.590983,83.344851,0.611070,198.951838,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.844728,48.986453,198.039292,160.059124,228.541045,226.689850,99.399765,14.229514,191.383296,3.301925,47.137111,49.327507,158.698132,199.531610,156.956873,191.270920,94.712269,184.320883,-0.000464,0.031199,92.949974,63.233778,191.218840,12.330832,71.513392,0.706817,934469.880488,0.885829,8.834711,24.709639,3.971966,0.079677,0.068905,32.000000,91.957852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216199,66.428966,105.501378,67.594937,39.244953,45.303797,71.887013,89.938900,38.417722,33.626607,81.768798,198.799530,83.338541,0.605949,198.946016,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.777198,49.003219,198.098924,160.053800,228.564990,226.666238,99.464863,14.225090,191.341118,3.286253,47.359918,49.201418,158.703647,199.414651,156.939751,191.377322,94.701384,184.351556,-0.000465,0.031196,92.832653,63.139998,191.153721,12.327975,71.515466,0.706232,934266.851180,0.885473,8.879439,24.695688,3.973124,0.080018,0.070171,32.000000,91.955021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225177,66.445068,105.520899,67.594937,39.204763,45.303797,71.887013,89.960332,38.417722,33.626607,81.788526,198.929726,83.244191,0.606023,198.952900,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.953424,49.063409,198.089132,160.054080,228.492442,226.739570,99.556432,14.224519,191.454299,3.291645,47.227653,49.311142,158.678387,199.566899,156.936331,191.422222,94.717000,184.343150,-0.000465,0.031167,92.855449,63.098915,191.229671,12.318996,71.559262,0.707188,934373.523133,0.886177,8.966100,24.718381,3.979712,0.078052,0.069097,32.000000,91.972711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230130,66.453377,105.533541,67.594937,39.245977,45.303797,71.887013,89.998007,38.417722,33.626607,81.793287,199.112865,83.654828,0.607549,198.887125,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.825861,49.060661,198.168837,160.051838,228.482630,226.807143,99.569477,14.225661,191.395296,3.292477,47.524183,49.156668,158.677159,199.575217,156.930570,191.510394,94.739234,184.326825,-0.000465,0.031176,92.871985,62.898476,191.053296,12.322432,71.513230,0.704857,934509.336686,0.882326,8.844046,24.699531,3.965477,0.080297,0.069291,32.000000,91.992593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220481,66.440350,105.535196,67.594937,39.199676,45.303797,71.887013,89.892295,38.417722,33.626607,81.864277,199.138954,83.941621,0.602942,198.880123,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.811483,49.136518,197.968151,160.076216,228.384474,226.839542,99.515816,14.216528,191.252471,3.289636,47.421480,49.289993,158.656835,199.440175,156.905294,191.307643,94.714027,184.158042,-0.000466,0.031206,92.893469,63.159370,191.126069,12.313782,71.446842,0.707337,934883.807954,0.884978,8.973167,24.671010,3.977229,0.078412,0.068805,32.000000,91.983885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210543,66.446620,105.538969,67.594937,39.153325,45.303797,71.887013,89.945711,38.417722,33.626607,81.877483,199.031632,83.122108,0.602609,198.888541,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.906988,49.116454,198.021741,160.067250,228.293271,226.839239,99.539156,14.223520,191.353767,3.287397,47.296850,49.379991,158.674561,199.515830,156.895124,191.406555,94.716742,184.209599,-0.000467,0.031216,92.980545,63.083378,191.133061,12.313347,71.532306,0.707834,935348.985493,0.888354,9.054453,24.634731,3.973802,0.080002,0.070369,32.000000,92.009260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240436,66.464146,105.571529,67.594937,39.155990,45.303797,71.887013,89.967641,38.417722,33.626607,81.972867,199.078313,82.666496,0.615579,199.025363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.858956,49.116454,197.922926,160.067250,228.274326,226.846424,99.398787,14.224662,191.383837,3.288969,47.196457,49.370574,158.655865,199.474894,156.897904,191.370212,94.705854,184.189846,-0.000466,0.031213,93.023930,63.075208,191.109892,12.319052,71.521091,0.705960,935146.369709,0.883912,8.945064,24.648359,3.967816,0.080039,0.070090,32.000000,92.020987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226068,66.444297,105.573916,67.594937,39.129536,45.303797,71.887013,89.912158,38.417722,33.626607,81.972989,198.797573,83.126950,0.610875,198.999320,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.979075,49.113156,198.057829,160.042311,228.384205,226.883705,99.474373,14.223092,191.396977,3.289266,47.079798,49.207217,158.666966,199.626632,156.913182,191.474741,94.700867,184.330133,-0.000467,0.031232,93.092473,62.889537,191.123333,12.311562,71.523976,0.706447,935296.690248,0.886136,8.994724,24.651638,3.969656,0.078647,0.069615,32.000000,92.026095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247005,66.462410,105.629934,67.594937,39.147682,45.303797,71.887013,89.936262,38.417722,33.626607,81.991855,198.948745,83.481534,0.607815,198.934096,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.831502,49.099139,198.071645,160.019615,228.462849,226.870598,99.576393,14.226089,191.428248,3.282820,47.184437,49.325707,158.647794,199.590813,156.876603,191.413687,94.694415,184.336884,-0.000467,0.031228,93.122197,63.230843,191.153088,12.311557,71.535371,0.705360,935280.121259,0.883235,8.867305,24.710650,3.962815,0.080033,0.069917,32.000000,91.971085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228381,66.453703,105.614398,67.594937,39.110981,45.303797,71.887013,89.864726,38.417722,33.626607,82.007092,199.152786,82.498632,0.604327,199.126071,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.844225,49.137892,198.223670,160.029982,228.622578,226.821371,99.391852,14.222093,191.486686,3.287360,47.374441,49.180065,158.633837,199.667222,156.899234,191.532414,94.703921,184.389206,-0.000466,0.031239,93.157374,62.886251,191.259388,12.332096,71.586560,0.707080,935443.422527,0.885149,9.005809,24.719701,3.974828,0.077984,0.068386,32.000000,91.964038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247856,66.480766,105.638129,67.594937,39.171106,45.303797,71.887013,89.944929,38.417722,33.626607,82.010705,198.783704,82.813011,0.613116,199.010139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.899564,49.137892,198.193574,160.029982,228.623232,226.858632,99.403439,14.224947,191.547070,3.296326,47.304845,49.365662,158.652950,199.616092,156.879127,191.523697,94.681214,184.243348,-0.000466,0.031241,93.177328,63.093789,191.265505,12.351371,71.532757,0.706735,935296.034990,0.886445,9.031399,24.730338,3.976863,0.080127,0.069371,32.000000,91.978874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244844,66.482741,105.626848,67.594937,39.146329,45.303797,71.887013,89.934526,38.417722,33.626607,82.068447,198.806877,83.345511,0.610927,198.948573,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.918076,49.137892,198.212760,160.029982,228.626061,226.913407,99.415372,14.227659,191.622838,3.304584,46.955890,49.184331,158.666350,199.591404,156.916340,191.429273,94.704723,184.330781,-0.000468,0.031228,93.270231,63.059909,191.206869,12.363577,71.579185,0.706607,935455.557369,0.885394,8.974176,24.696886,3.971850,0.078167,0.068402,32.000000,92.031581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282830,66.501731,105.601878,67.594937,39.141712,45.303797,71.887013,89.900041,38.417722,33.626607,82.089983,198.830745,83.944629,0.606458,198.880713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.954126,49.044995,198.233797,160.021576,228.614684,226.975964,99.582797,14.225090,191.568459,3.293045,46.939296,49.303916,158.638135,199.682288,156.891083,191.554642,94.671599,184.336864,-0.000468,0.031218,93.069739,63.126276,191.219963,12.370898,71.601020,0.706129,935553.353426,0.885137,8.955043,24.707044,3.970761,0.079559,0.069967,32.000000,92.049312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259641,66.482604,105.565962,67.594937,39.115375,45.303797,71.887013,89.885812,38.417722,33.626607,82.111520,199.165595,82.966422,0.602113,199.077723,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.877796,49.053789,198.286645,160.015412,228.682253,227.062900,99.454618,14.224947,191.555405,3.307859,46.908693,49.313844,158.618963,199.740207,156.876777,191.574872,94.648127,184.532121,-0.000469,0.031208,92.970826,63.253551,191.206115,12.376211,71.632537,0.705507,935623.040469,0.882953,8.824906,24.742510,3.968317,0.081104,0.070987,32.000000,92.082388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269640,66.447229,105.510502,67.594937,39.120186,45.303797,71.887013,89.889217,38.417722,33.626607,82.034160,198.909237,84.106844,0.608861,198.944128,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.818974,49.053789,198.284939,160.015412,228.742676,227.139745,99.582790,14.217955,191.606760,3.321112,46.985524,49.379136,158.601497,199.806606,156.856630,191.631441,94.630917,184.384415,-0.000468,0.031226,93.020366,63.114731,191.376150,12.376129,71.616021,0.706547,936061.522610,0.885013,8.914641,24.818519,3.975568,0.080287,0.070469,32.000000,92.078471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284836,66.437909,105.479952,67.594937,39.129585,45.303797,71.887013,89.898829,38.417722,33.626607,82.053802,199.165580,83.153069,0.602877,199.185394,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.962126,49.038673,198.324379,159.982628,228.897179,227.184832,99.516555,14.223092,191.706037,3.332661,46.959006,49.254161,158.607226,199.871436,156.866902,191.581981,94.660517,184.336009,-0.000468,0.031264,93.106097,63.189784,191.483751,12.376692,71.646998,0.707726,936711.767689,0.886276,8.973424,24.801498,3.980109,0.079759,0.069775,32.000000,92.095625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285337,66.435079,105.483305,67.594937,39.104513,45.303797,71.887013,89.928548,38.417722,33.626607,82.049484,199.033111,83.941254,0.609533,198.952074,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.989413,49.024931,198.362357,159.985991,228.935180,227.178698,99.386545,14.225661,191.603842,3.344994,46.913908,49.323654,158.629665,199.913800,156.868249,191.633443,94.661152,184.594050,-0.000469,0.031279,93.142880,63.150697,191.376188,12.378195,71.632772,0.705816,936499.926164,0.884180,8.810322,24.753263,3.969494,0.079062,0.069825,32.000000,92.093835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326222,66.449900,105.467996,67.594937,39.132551,45.303797,71.887013,89.843364,38.417722,33.626607,82.044682,198.773090,82.673466,0.602440,199.192396,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.964938,49.012014,198.345748,159.970299,228.996347,227.253245,99.521422,14.223806,191.705770,3.344751,46.783444,49.344703,158.579603,199.867094,156.849412,191.708840,94.617670,184.483639,-0.000469,0.031302,93.121252,63.074842,191.434538,12.380624,71.634268,0.705663,936397.666415,0.884741,8.768408,24.851920,3.968087,0.078447,0.069073,32.000000,92.095111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289764,66.416607,105.405109,67.594937,39.107827,45.303797,71.887013,89.821464,38.417722,33.626607,82.052147,199.042844,83.167008,0.611425,199.110217,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.875513,48.968039,198.367819,159.970299,229.137741,227.274287,99.512497,14.215386,191.683131,3.354748,46.902530,49.325562,158.598714,199.882160,156.846290,191.730408,94.621298,184.472608,-0.000470,0.031329,93.214436,63.081941,191.439987,12.382042,71.678425,0.706120,936887.285128,0.884282,8.780759,24.852930,3.969699,0.080276,0.070198,32.000000,92.134743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302096,66.419412,105.425427,67.594937,39.135878,45.303797,71.887013,89.829119,38.417722,33.626607,82.045935,199.024994,83.639568,0.608202,199.070524,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.914952,48.968039,198.396304,159.970299,229.221793,227.275001,99.665491,14.223092,191.725486,3.347043,46.874849,49.285512,158.589948,199.740961,156.833730,191.741048,94.623991,184.483089,-0.000470,0.031333,93.138796,63.123789,191.479509,12.388677,71.652082,0.706841,936969.537222,0.886096,8.829188,24.845058,3.977259,0.080287,0.070370,32.000000,92.111966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283734,66.394714,105.421714,67.594937,39.090836,45.303797,71.887013,89.874427,38.417722,33.626607,82.005231,199.330983,83.105600,0.605757,199.126385,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.898449,48.977109,198.370250,159.973101,229.253262,227.302694,99.541397,14.224947,191.639248,3.329568,46.928955,49.199001,158.582631,199.783590,156.802989,191.689120,94.603702,184.451317,-0.000471,0.031332,93.160357,63.103591,191.525906,12.388756,71.577977,0.706675,936899.172305,0.883962,8.788420,24.846397,3.974687,0.080919,0.071111,32.000000,92.112241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292268,66.373700,105.401665,67.594937,39.083911,45.303797,71.887013,89.848219,38.417722,33.626607,82.014836,199.082794,83.961797,0.609282,198.945465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.926318,48.967215,198.370926,159.981227,229.314312,227.373030,99.288537,14.220951,191.650779,3.329836,47.040282,49.325280,158.566730,199.912678,156.825563,191.705822,94.593918,184.539878,-0.000471,0.031341,93.219694,63.084403,191.377352,12.387176,71.597216,0.707652,937152.331610,0.885520,8.814544,24.854461,3.975479,0.079813,0.068822,32.000000,92.065219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293011,66.375280,105.392793,67.594937,39.066588,45.303797,71.887013,89.854029,38.417722,33.626607,82.016344,198.577075,83.487624,0.603278,198.990587,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.007126,49.011189,198.367103,159.996078,229.387251,227.383296,99.524781,14.235079,191.669974,3.324680,46.852517,49.365235,158.577733,199.857328,156.817713,191.720602,94.609196,184.502912,-0.000471,0.031321,93.271862,63.087749,191.539791,12.395688,71.633962,0.707307,937413.186401,0.887474,8.775850,24.898319,3.973274,0.080288,0.070281,32.000000,92.013405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315911,66.364532,105.369641,67.594937,39.090948,45.303797,71.887013,89.833991,38.417722,33.626607,82.007376,199.049562,83.515870,0.606571,199.054277,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.871874,49.011189,198.365540,159.996078,229.436990,227.402362,99.469701,14.220238,191.675235,3.324000,46.791666,49.334963,158.576522,199.841835,156.802152,191.710324,94.579528,184.514842,-0.000469,0.031323,93.347530,62.937813,191.458544,12.404854,71.586253,0.706046,937392.227166,0.883926,8.736387,24.868819,3.966777,0.080574,0.069948,32.000000,91.995374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303792,66.349856,105.332354,67.594937,39.038859,45.303797,71.887013,89.784176,38.417722,33.626607,82.054213,198.939401,83.970821,0.605596,198.959981,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.963264,48.975460,198.245453,159.989913,229.464724,227.451196,99.505558,14.225803,191.577671,3.326152,46.884813,49.426457,158.537182,199.845280,156.784624,191.672700,94.550008,184.575420,-0.000470,0.031320,93.411292,63.513162,191.405536,12.402715,71.591464,0.708286,937811.742749,0.887157,8.876100,24.903076,3.977503,0.080640,0.070006,32.000000,91.941086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281632,66.311337,105.308760,67.594937,39.025080,45.303797,71.887013,89.794929,38.417722,33.626607,82.024054,199.011115,83.309048,0.603823,199.054277,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.898220,48.959519,198.418109,159.956570,229.507317,227.506886,99.621954,14.222521,191.605933,3.322076,46.928235,49.315154,158.564385,199.742347,156.798672,191.798008,94.596566,184.522186,-0.000470,0.031306,93.533543,63.138246,191.580096,12.409201,71.555764,0.706807,937840.892378,0.883653,8.746965,24.955515,3.967884,0.078444,0.069136,32.000000,91.954220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.321953,66.365602,105.287828,67.594937,39.041366,45.303797,71.887013,89.796679,38.417722,33.626607,82.009141,199.243909,83.247933,0.608576,199.054906,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.974318,48.954297,198.274671,159.935274,229.499975,227.554880,99.452458,14.234366,191.729895,3.313047,46.835115,49.384339,158.552268,199.741307,156.804651,191.778398,94.571270,184.448166,-0.000470,0.031312,93.579015,63.157932,191.406593,12.412977,71.573686,0.708595,937974.989220,0.885559,8.797192,24.888865,3.976457,0.080079,0.070624,32.000000,91.946236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310271,66.340945,105.269204,67.594937,39.026645,45.303797,71.887013,89.828660,38.417722,33.626607,82.008458,198.904916,82.496064,0.609073,199.251090,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.015979,48.954297,198.374458,159.935274,229.444469,227.551747,99.491453,14.223377,191.631795,3.318398,46.733687,49.418671,158.521078,199.794089,156.791893,191.785011,94.573562,184.492353,-0.000469,0.031315,93.961005,63.232542,191.503289,12.423815,71.609585,0.707227,938143.674145,0.885741,8.713359,24.885679,3.967531,0.079668,0.069804,32.000000,91.946109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314091,66.358536,105.243177,67.594937,39.004696,45.303797,71.887013,89.780542,38.417722,33.626607,82.002246,198.982905,83.630177,0.613591,198.968439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.897435,48.950175,198.272811,159.917902,229.388756,227.570147,99.450690,14.225375,191.684949,3.319890,46.811335,49.393379,158.527162,199.799349,156.770051,191.728337,94.578886,184.506430,-0.000468,0.031321,94.140849,63.066774,191.499903,12.430434,71.551238,0.706588,938057.176584,0.884561,8.670361,24.900390,3.966222,0.078356,0.068171,32.000000,91.950641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304198,66.360265,105.233694,67.594937,38.992434,45.303797,71.887013,89.750483,38.417722,33.626607,81.996719,198.901380,83.396722,0.605026,198.956047,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.945922,48.934234,198.292296,159.896047,229.406713,227.589542,99.623492,14.225803,191.639287,3.315289,46.889112,49.405341,158.524050,199.796026,156.763534,191.655588,94.598855,184.475516,-0.000468,0.031303,94.197629,63.134341,191.467699,12.452340,71.555908,0.708452,938284.256574,0.887323,8.788660,24.900482,3.973607,0.079798,0.070403,32.000000,92.006671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299112,66.356405,105.225534,67.594937,38.988097,45.303797,71.887013,89.812406,38.417722,33.626607,81.994872,199.246985,82.994082,0.607825,199.118518,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.003126,48.955946,198.272344,159.891844,229.413596,227.602379,99.502388,14.232653,191.614757,3.321704,46.810597,49.432658,158.508938,199.655112,156.748389,191.686721,94.598748,184.470123,-0.000465,0.031299,94.122497,63.317125,191.419891,12.464931,71.556251,0.707869,938154.392943,0.884864,8.722618,24.868619,3.970140,0.081513,0.069987,32.000000,91.979060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306532,66.346357,105.222240,67.594937,38.941109,45.303797,71.887013,89.781460,38.417722,33.626607,81.975486,199.004776,83.282782,0.610311,199.011830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.032707,48.954572,198.348657,159.875872,229.450926,227.616313,99.491853,14.227944,191.674279,3.314778,46.842092,49.512253,158.480840,199.784140,156.720984,191.712652,94.571860,184.520589,-0.000465,0.031298,93.790349,63.381025,191.674767,12.467753,71.559045,0.707173,938181.812145,0.884918,8.685272,24.866651,3.965199,0.078489,0.069086,32.000000,91.977569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.312097,66.353199,105.213997,67.594937,38.955012,45.303797,71.887013,89.742760,38.417722,33.626607,81.994642,198.983705,83.826067,0.607600,198.955339,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.135105,48.954572,198.415279,159.875872,229.491531,227.660480,99.451112,14.226945,191.756633,3.317626,46.787709,49.398036,158.484824,199.769604,156.744611,191.739196,94.561248,184.617535,-0.000465,0.031335,93.770554,63.365160,191.323793,12.476280,71.659330,0.707009,938306.019498,0.884480,8.653377,24.912955,3.964380,0.079983,0.070057,32.000000,91.999687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272515,66.341353,105.193148,67.594937,38.936875,45.303797,71.887013,89.719439,38.417722,33.626607,81.992059,198.902223,82.462095,0.603546,199.203136,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.891854,48.943029,198.372507,159.873071,229.524303,227.705257,99.492419,14.216385,191.716000,3.334997,46.729329,49.368145,158.474730,199.821998,156.729587,191.699952,94.562159,184.599629,-0.000465,0.031361,93.677131,63.238618,191.449633,12.474254,71.574227,0.705034,938376.174510,0.883004,8.547836,24.960856,3.957612,0.079237,0.069911,32.000000,91.989275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278409,66.337272,105.206004,67.594937,38.937271,45.303797,71.887013,89.783133,38.417722,33.626607,81.978105,198.984838,83.898408,0.612672,198.967534,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.985963,48.926264,198.363718,159.852896,229.567626,227.676126,99.631450,14.223948,191.604091,3.335493,46.575989,49.411932,158.504409,199.758942,156.723838,191.774174,94.575168,184.544997,-0.000465,0.031398,93.528295,63.262680,191.485749,12.477335,71.570368,0.705034,938376.174510,0.883004,8.547836,24.960856,3.957612,0.080451,0.070089,32.000000,91.990190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284538,66.314257,105.232011,67.594937,38.922855,45.303797,71.887013,89.783976,38.417722,33.626607,81.975369,199.262899,82.517047,0.612672,199.165056,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.918233,48.878992,198.439329,159.843090,229.640997,227.660460,99.474582,14.228372,191.717037,3.325555,46.471847,49.354792,158.473555,199.813273,156.706887,191.751706,94.568460,184.616187,-0.000465,0.031424,93.334900,63.138870,191.584153,12.483963,71.581385,0.707656,938529.014903,0.884321,8.673303,24.919038,3.968388,0.078925,0.069085,32.000000,92.021482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265915,66.313467,105.248096,67.594937,38.905735,45.303797,71.887013,89.726287,38.417722,33.626607,81.954185,198.949165,82.779409,0.613779,199.199950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.984505,48.878992,198.354784,159.843090,229.745721,227.660219,99.520569,14.227801,191.703228,3.324252,46.249397,49.424557,158.462983,199.848746,156.712150,191.730763,94.607335,184.551626,-0.000464,0.031437,93.284868,63.188939,191.474102,12.499823,71.614290,0.708447,938461.655541,0.886873,8.695981,24.953126,3.975288,0.078884,0.068330,32.000000,92.034593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280408,66.323861,105.289306,67.594937,38.900899,45.303797,71.887013,89.759512,38.417722,33.626607,81.899307,199.041138,83.984981,0.612612,198.841453,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.990572,48.835568,198.381310,159.828800,229.766016,227.655712,99.532830,14.225803,191.812368,3.321095,46.028828,49.305766,158.445849,199.791622,156.687427,191.719475,94.575884,184.595009,-0.000463,0.031429,93.171205,63.086314,191.667569,12.510765,71.568854,0.707060,938186.945141,0.885156,8.627536,24.889419,3.968325,0.080219,0.069310,32.000000,91.999404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259055,66.316160,105.276952,67.594937,38.882897,45.303797,71.887013,89.715020,38.417722,33.626607,81.844419,199.065659,83.155710,0.602913,199.083624,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
