OSU 80 Ton Compressor Load Stand
50.080375,48.775930,198.456583,159.803022,229.825624,227.678162,99.548817,14.216242,191.714714,3.316746,46.181756,49.339414,158.437360,199.844689,156.700065,191.703558,94.591013,184.580713,-0.000463,0.031439,92.998284,63.224100,191.396953,12.517786,71.614579,0.707395,938166.888072,0.884801,8.577850,24.937556,3.968374,0.079024,0.069715,32.000000,91.992739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248050,66.283015,105.277559,67.594937,38.880136,45.303797,71.887013,89.704976,38.417722,33.626607,81.767627,199.097634,83.957102,0.608827,198.951523,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.936791,48.801764,198.347335,159.824597,229.875992,227.705869,99.522643,14.221950,191.727450,3.321261,46.343875,49.379396,158.420164,199.821529,156.671881,191.693620,94.600393,184.613846,-0.000463,0.031447,92.936118,63.244510,191.478041,12.532620,71.596440,0.705933,937875.945595,0.882834,8.425584,24.916930,3.962762,0.078626,0.069163,32.000000,91.994867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237413,66.284414,105.286828,67.594937,38.902283,45.303797,71.887013,89.645991,38.417722,33.626607,81.744075,199.045286,83.610001,0.602154,199.039407,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.844919,48.824025,198.490029,159.834123,229.901682,227.718430,99.454865,14.223377,191.657128,3.318948,46.353179,49.343462,158.412328,199.775170,156.672712,191.740355,94.588676,184.703749,-0.000461,0.031474,92.909175,63.120153,191.370804,12.538013,71.555223,0.707793,938253.574296,0.886063,8.599580,24.920293,3.971968,0.079733,0.069775,32.000000,91.975024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225052,66.276163,105.294774,67.594937,38.870836,45.303797,71.887013,89.720448,38.417722,33.626607,81.748950,198.909730,83.612568,0.606093,198.993577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.975575,48.824025,198.385025,159.834123,229.909892,227.787233,99.512443,14.212674,191.739094,3.317696,46.585527,49.232536,158.422377,199.800511,156.670700,191.716288,94.652379,184.588899,-0.000461,0.031501,93.023272,63.232784,191.595050,12.540601,71.568998,0.709825,938569.819161,0.888588,8.716814,24.966574,3.982152,0.077602,0.068338,32.000000,91.991606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232797,66.287279,105.323861,67.594937,38.891964,45.303797,71.887013,89.766924,38.417722,33.626607,81.752187,199.024886,82.707729,0.607465,199.079061,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.983237,48.862777,198.476496,159.826558,229.870352,227.805794,99.339130,14.225090,191.682702,3.319581,46.561608,49.392769,158.414897,199.849622,156.666225,191.650963,94.623986,184.595764,-0.000460,0.031481,93.014665,63.400877,191.537307,12.532135,71.579943,0.707976,938368.828253,0.885761,8.581789,24.858712,3.969640,0.079988,0.069665,32.000000,91.986582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219169,66.281089,105.287034,67.594937,38.858552,45.303797,71.887013,89.688171,38.417722,33.626607,81.774047,198.678261,83.032453,0.612629,198.957818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.944505,48.871846,198.381442,159.811708,229.793129,227.816393,99.440482,14.224091,191.706055,3.305599,46.775156,49.427669,158.399227,199.863791,156.638815,191.724282,94.630349,184.520980,-0.000458,0.031465,93.091706,63.483843,191.517545,12.534952,71.678857,0.708149,938670.592074,0.887324,8.612632,24.889746,3.970861,0.079428,0.069772,32.000000,92.025727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238422,66.256670,105.267421,67.594937,38.805956,45.303797,71.887013,89.677495,38.417722,33.626607,81.757069,198.880964,82.760994,0.610475,199.097039,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.899163,48.883939,198.374930,159.808065,229.873836,227.852927,99.500585,14.223235,191.644891,3.311932,46.972102,49.357777,158.377666,199.882180,156.646660,191.767104,94.643144,184.515717,-0.000457,0.031469,93.298447,63.072638,191.418630,12.546666,71.706967,0.707467,938772.809503,0.887248,8.661693,24.854618,3.972037,0.078872,0.068655,32.000000,92.032495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240818,66.251158,105.248985,67.594937,38.817600,45.303797,71.887013,89.692586,38.417722,33.626607,81.754315,199.001169,83.102885,0.612733,199.211200,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.987699,48.908125,198.420886,159.822355,229.912848,227.831118,99.461751,14.228372,191.693993,3.308457,46.923951,49.249370,158.408599,199.881772,156.663311,191.790984,94.668692,184.563786,-0.000456,0.031462,93.413043,63.217117,191.676011,12.553932,71.665443,0.707889,938975.216648,0.887780,8.720637,24.839798,3.975516,0.080076,0.069358,32.000000,92.004736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220946,66.265369,105.275431,67.594937,38.805208,45.303797,71.887013,89.713964,38.417722,33.626607,81.756018,198.923503,83.963778,0.610816,198.943262,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.913404,48.908125,198.411459,159.822355,229.970435,227.803816,99.585264,14.228658,191.728273,3.291494,46.688797,49.189391,158.413359,199.892332,156.648447,191.785891,94.668351,184.564235,-0.000456,0.031469,93.463297,63.209562,191.437106,12.564926,71.594241,0.707285,938708.479094,0.886354,8.653371,24.832741,3.969394,0.080425,0.069834,32.000000,91.972844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229091,66.273969,105.275094,67.594937,38.813285,45.303797,71.887013,89.660036,38.417722,33.626607,81.771528,199.170528,83.509634,0.603688,198.901248,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.907742,48.901803,198.424821,159.834964,229.990954,227.791328,99.526765,14.228372,191.768684,3.289569,46.593529,49.381757,158.445795,199.917653,156.667738,191.776968,94.682163,184.582722,-0.000455,0.031452,93.687021,63.181996,191.418710,12.568287,71.646096,0.708817,938714.577938,0.886613,8.730104,24.833255,3.975114,0.079541,0.069773,32.000000,92.038069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237840,66.263587,105.281972,67.594937,38.783303,45.303797,71.887013,89.696985,38.417722,33.626607,81.764443,199.053530,84.287988,0.607681,198.929690,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.966201,48.844363,198.393247,159.831041,229.916888,227.830562,99.403694,14.227659,191.617934,3.289916,46.746931,49.235174,158.431753,199.876818,156.655553,191.704707,94.672847,184.655467,-0.000456,0.031460,93.917764,63.167724,191.495333,12.581450,71.666434,0.708360,938594.574494,0.887182,8.729634,24.826553,3.975832,0.079592,0.068859,32.000000,92.027105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237313,66.262641,105.293485,67.594937,38.792383,45.303797,71.887013,89.693808,38.417722,33.626607,81.750403,198.807388,83.636926,0.602117,198.982641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.882850,48.860578,198.391271,159.847293,229.816585,227.787782,99.460259,14.221380,191.716092,3.295675,46.909962,49.353810,158.409799,199.754090,156.625621,191.622969,94.666671,184.512066,-0.000455,0.031481,93.936498,63.221723,191.429501,12.595743,71.597162,0.707330,938536.035720,0.887134,8.611804,24.863843,3.970549,0.081492,0.070028,32.000000,92.029808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227661,66.245858,105.258690,67.594937,38.746856,45.303797,71.887013,89.655505,38.417722,33.626607,81.679327,198.920519,82.829445,0.606094,199.031460,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.055414,48.860578,198.250714,159.847293,229.688065,227.744840,99.435800,14.222949,191.665035,3.301816,46.981952,49.301450,158.422565,199.810622,156.630485,191.723303,94.665014,184.572892,-0.000454,0.031464,93.914783,63.119399,191.532230,12.598700,71.666813,0.708971,938562.030688,0.888151,8.714140,24.814866,3.977144,0.079525,0.069989,32.000000,92.075061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262871,66.253310,105.270202,67.594937,38.763099,45.303797,71.887013,89.698188,38.417722,33.626607,81.681469,198.871599,83.137662,0.612829,199.103411,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.993675,48.905376,198.295383,159.864104,229.701528,227.739195,99.586149,14.223235,191.729715,3.308793,46.914644,49.451503,158.419944,199.774212,156.626725,191.841911,94.644919,184.425934,-0.000455,0.031514,93.826152,63.239750,191.484383,12.589308,71.624838,0.705601,938121.611410,0.884798,8.535965,24.839920,3.960625,0.078611,0.068654,32.000000,92.075126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259986,66.224153,105.266680,67.594937,38.714631,45.303797,71.887013,89.593708,38.417722,33.626607,81.714034,199.172299,83.493860,0.608246,199.039446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.974809,48.939731,198.363850,159.871109,229.823021,227.772539,99.510437,14.222236,191.666119,3.313320,47.015469,49.284655,158.431523,199.780063,156.629267,191.737747,94.640864,184.573158,-0.000453,0.031540,93.837767,63.113621,191.407679,12.596707,71.631149,0.706992,938409.994836,0.884765,8.644456,24.803474,3.966409,0.079350,0.069094,32.000000,92.069845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284348,66.240296,105.259882,67.594937,38.713538,45.303797,71.887013,89.621840,38.417722,33.626607,81.704131,199.020874,82.847053,0.606490,199.096370,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.944707,48.939181,198.365391,159.862143,229.863185,227.738089,99.548783,14.225375,191.682987,3.313594,46.723570,49.243937,158.409706,199.784344,156.649317,191.699490,94.647400,184.481944,-0.000454,0.031536,93.841063,63.110390,191.416855,12.612320,71.599830,0.708772,938816.044840,0.887504,8.784136,24.849338,3.975363,0.079954,0.070396,32.000000,92.030293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286877,66.217412,105.239642,67.594937,38.714408,45.303797,71.887013,89.627621,38.417722,33.626607,81.734506,199.097566,83.318365,0.612583,199.058526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.995518,48.924340,198.400741,159.847853,229.826317,227.741850,99.469502,14.224947,191.695798,3.306521,46.750004,49.293702,158.409723,199.780654,156.637628,191.733613,94.629405,184.573421,-0.000453,0.031580,93.728825,63.285732,191.418874,12.616133,71.627038,0.708772,938816.044840,0.887504,8.784136,24.849338,3.975363,0.078796,0.069045,32.000000,92.040149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267815,66.234937,105.236202,67.594937,38.721455,45.303797,71.887013,89.639008,38.417722,33.626607,81.730753,198.939004,83.770528,0.612583,198.884214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.902915,48.924340,198.303144,159.847853,229.785058,227.754686,99.366527,14.224234,191.701458,3.297782,46.785048,49.322877,158.419516,199.804731,156.634982,191.773481,94.622019,184.545283,-0.000455,0.031607,93.810981,63.130158,191.356324,12.621003,71.582449,0.707268,938546.064683,0.885824,8.661517,24.875732,3.968371,0.080705,0.070080,32.000000,92.004023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269471,66.238268,105.246038,67.594937,38.705385,45.303797,71.887013,89.603533,38.417722,33.626607,81.711823,198.733054,84.378744,0.604742,198.787479,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.930408,48.914995,198.419064,159.838326,229.786236,227.715091,99.410988,14.224091,191.739887,3.291481,46.768406,49.331668,158.398136,199.883852,156.624127,191.788170,94.580383,184.677365,-0.000453,0.031616,93.851010,63.193233,191.487197,12.628846,71.612451,0.708668,938775.626878,0.888622,8.757160,24.872296,3.973779,0.079961,0.069688,32.000000,91.994209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268746,66.240458,105.229992,67.594937,38.692138,45.303797,71.887013,89.650920,38.417722,33.626607,81.706758,198.821976,83.655122,0.601196,199.032837,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.974989,48.909774,198.326489,159.822635,229.759701,227.673975,99.466475,14.223235,191.691307,3.284367,46.899874,49.350954,158.428177,199.796556,156.637242,191.703542,94.597402,184.641902,-0.000452,0.031608,93.870760,63.241874,191.401825,12.636681,71.604572,0.708178,938725.628226,0.887503,8.719405,24.964725,3.973912,0.079816,0.070494,32.000000,92.028269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245405,66.233677,105.214136,67.594937,38.690659,45.303797,71.887013,89.626502,38.417722,33.626607,81.691411,198.932949,83.468475,0.606231,198.891020,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.953805,48.909774,198.458972,159.822635,229.768719,227.631163,99.477563,14.221950,191.657989,3.284963,46.948561,49.419518,158.394104,199.816800,156.596296,191.707473,94.565505,184.430363,-0.000452,0.031593,93.923290,63.145517,191.420283,12.634548,71.579221,0.707312,938395.568239,0.885955,8.668142,24.934071,3.968515,0.080364,0.070645,32.000000,91.982924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234440,66.223910,105.192573,67.594937,38.672261,45.303797,71.887013,89.595554,38.417722,33.626607,81.679437,198.955127,84.248810,0.606777,198.788424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.947504,48.948526,198.412440,159.827679,229.771693,227.601285,99.323528,14.225090,191.602454,3.273092,46.923915,49.263794,158.397511,199.784222,156.611418,191.595876,94.577537,184.584501,-0.000452,0.031593,94.081328,63.063875,191.354080,12.635798,71.561894,0.708040,938382.772665,0.886107,8.690016,24.884593,3.972850,0.079926,0.070153,32.000000,91.984882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216621,66.234766,105.192111,67.594937,38.683633,45.303797,71.887013,89.601989,38.417722,33.626607,81.711979,198.647055,83.758423,0.601563,198.895819,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.994404,48.946327,198.401454,159.836085,229.817029,227.640705,99.376455,14.217669,191.613829,3.268014,46.627342,49.463968,158.393288,199.829970,156.594723,191.685265,94.574014,184.540514,-0.000453,0.031628,94.242316,63.087982,191.471476,12.642765,71.522335,0.708166,938337.202308,0.887586,8.735277,24.931863,3.972420,0.080345,0.069722,32.000000,91.974067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246817,66.220924,105.159138,67.594937,38.606452,45.303797,71.887013,89.600146,38.417722,33.626607,81.707690,198.752909,82.385866,0.605046,199.052231,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.906246,48.866075,198.309582,159.825718,229.802216,227.678727,99.374396,14.223663,191.602335,3.270637,46.439526,49.517881,158.381861,199.807911,156.584403,191.639594,94.578044,184.459337,-0.000451,0.031650,93.897645,63.337375,191.442879,12.642251,71.546767,0.708056,938434.143634,0.886336,8.684655,24.918468,3.968473,0.078603,0.068643,32.000000,91.944538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243362,66.213701,105.123268,67.594937,38.610814,45.303797,71.887013,89.562511,38.417722,33.626607,81.622949,198.748792,83.105453,0.614691,198.998573,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.010155,48.816880,198.383084,159.807505,229.768712,227.718826,99.398174,14.223520,191.656780,3.256633,46.325234,49.323625,158.370099,199.830928,156.596028,191.661942,94.579040,184.452338,-0.000452,0.031651,93.893018,63.381502,191.472595,12.642852,71.584144,0.709093,938400.201382,0.887050,8.704547,24.920308,3.974856,0.079586,0.069673,32.000000,91.929357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233316,66.213611,105.087585,67.594937,38.594562,45.303797,71.887013,89.612735,38.417722,33.626607,81.610627,198.796348,83.268035,0.610171,198.993183,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.929286,48.817704,198.303133,159.794896,229.790238,227.727058,99.363700,14.222378,191.623768,3.263059,46.508768,49.323458,158.399148,199.796189,156.597953,191.641895,94.594700,184.504903,-0.000453,0.031659,93.931480,63.090894,191.458564,12.643011,71.553077,0.707156,938322.765387,0.885813,8.538951,24.879515,3.966856,0.077955,0.069406,32.000000,91.946685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250364,66.220737,105.058425,67.594937,38.579226,45.303797,71.887013,89.547842,38.417722,33.626607,81.544173,198.727399,83.131058,0.607930,198.992829,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.985776,48.817704,198.305926,159.794896,229.682764,227.748086,99.586095,14.221237,191.663159,3.264078,46.457552,49.350094,158.363151,199.761450,156.584155,191.639939,94.565349,184.508822,-0.000452,0.031647,93.959252,63.103964,191.423974,12.642498,71.557170,0.708309,938419.563478,0.887751,8.623274,24.884081,3.971680,0.079934,0.069706,32.000000,91.989239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241845,66.204257,105.014662,67.594937,38.570760,45.303797,71.887013,89.587407,38.417722,33.626607,81.526595,199.172189,83.947637,0.609660,198.827369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.920188,48.796267,198.399909,159.776684,229.663552,227.736455,99.351858,14.223377,191.696026,3.263161,46.558925,49.337777,158.349743,199.837635,156.598663,191.773277,94.577889,184.528429,-0.000452,0.031640,94.036338,63.207059,191.420078,12.642403,71.619664,0.707623,938544.467880,0.884737,8.564936,24.914939,3.967247,0.080177,0.069828,32.000000,92.014358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241189,66.215269,105.003940,67.594937,38.603858,45.303797,71.887013,89.549505,38.417722,33.626607,81.508247,198.703715,84.565537,0.603180,198.752625,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.938876,48.845462,198.340920,159.778925,229.708995,227.717332,99.466888,14.226232,191.701005,3.246822,46.834042,49.267209,158.362133,199.815699,156.605415,191.720229,94.568232,184.554137,-0.000453,0.031601,94.064446,63.199458,191.586907,12.651403,71.595972,0.707998,938482.346469,0.888020,8.611237,24.909943,3.974342,0.078039,0.069222,32.000000,91.979189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254828,66.194795,104.980841,67.594937,38.583985,45.303797,71.887013,89.580575,38.417722,33.626607,81.466311,198.933775,83.285644,0.599612,198.949714,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.831912,48.902353,198.287190,159.802742,229.658401,227.704379,99.528012,14.222664,191.624217,3.252508,47.022924,49.348597,158.342399,199.797290,156.590547,191.657012,94.581834,184.503229,-0.000452,0.031582,94.116500,63.089546,191.419854,12.654999,71.605257,0.707889,938562.495658,0.886672,8.641125,24.929489,3.971674,0.080562,0.069054,32.000000,91.988384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250110,66.221732,104.969574,67.594937,38.575854,45.303797,71.887013,89.565167,38.417722,33.626607,81.499424,199.056024,82.648741,0.608532,199.126700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.041211,48.902353,198.410219,159.802742,229.638169,227.694331,99.548420,14.218811,191.588494,3.241582,46.935633,49.335160,158.333054,199.847584,156.570608,191.718513,94.568526,184.483215,-0.000452,0.031543,94.143379,63.423349,191.398054,12.659917,71.647593,0.709102,938785.905484,0.888334,8.808599,24.896303,3.979121,0.079961,0.070456,32.000000,91.979483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246461,66.227235,104.940870,67.594937,38.523206,45.303797,71.887013,89.623696,38.417722,33.626607,81.544770,199.096840,83.784395,0.614352,198.953176,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.814829,48.898230,198.245137,159.833003,229.663401,227.720472,99.372321,14.231512,191.558864,3.245551,46.685312,49.324794,158.353795,199.721002,156.578178,191.668304,94.591253,184.615898,-0.000452,0.031537,94.185251,63.168636,191.448118,12.657244,71.587696,0.706317,938472.332435,0.883984,8.592387,24.901910,3.964936,0.078391,0.069002,32.000000,92.003495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254361,66.247677,104.909125,67.594937,38.566494,45.303797,71.887013,89.499294,38.417722,33.626607,81.536966,198.744641,82.487113,0.604002,199.088266,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.942997,48.867449,198.283675,159.818993,229.606361,227.698894,99.528858,14.216813,191.630951,3.249827,46.512616,49.255354,158.372272,199.856187,156.595563,191.669577,94.637066,184.665190,-0.000453,0.031516,94.290207,63.234145,191.384961,12.651371,71.602390,0.709426,938831.063535,0.890117,8.822154,24.930221,3.979641,0.078395,0.068793,32.000000,92.035297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268895,66.278952,104.902598,67.594937,38.535459,45.303797,71.887013,89.628947,38.417722,33.626607,81.490540,199.057717,83.280801,0.615686,199.063168,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.052792,48.831446,198.379365,159.810867,229.592092,227.679766,99.575289,14.237505,191.643308,3.249577,46.073819,49.466911,158.348650,199.943585,156.556782,191.647732,94.646466,184.518234,-0.000453,0.031515,94.237381,63.197173,191.393906,12.644227,71.674638,0.707999,938460.600930,0.888289,8.683040,24.888537,3.974363,0.080054,0.070286,32.000000,92.016010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253259,66.252821,104.823389,67.594937,38.487957,45.303797,71.887013,89.546459,38.417722,33.626607,81.478389,199.150579,83.109488,0.608930,199.098494,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.019504,48.754493,198.380803,159.777805,229.497570,227.693386,99.282034,14.224804,191.689935,3.244885,46.312073,49.449824,158.371297,199.881793,156.598361,191.638454,94.650794,184.680364,-0.000454,0.031508,94.165863,63.106062,191.521358,12.651890,71.623270,0.705620,937849.464263,0.883285,8.509536,24.837443,3.963403,0.078240,0.068667,32.000000,92.028036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282339,66.286208,104.837237,67.594937,38.513811,45.303797,71.887013,89.476952,38.417722,33.626607,81.426622,198.564068,83.981606,0.608535,198.823121,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.998577,48.754493,198.488117,159.777805,229.364173,227.682192,99.513460,14.224662,191.667238,3.248838,46.483738,49.342310,158.362034,199.930252,156.583037,191.737728,94.661615,184.640880,-0.000454,0.031493,93.955143,63.112290,191.519095,12.648988,71.566402,0.706425,937716.495481,0.886410,8.466919,24.895467,3.966069,0.079159,0.068485,32.000000,92.029185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272142,66.308054,104.845545,67.594937,38.498089,45.303797,71.887013,89.488795,38.417722,33.626607,81.328507,199.026919,84.616747,0.602471,198.616472,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.012875,48.759440,198.461870,159.774162,229.334316,227.699315,99.549933,14.216242,191.749035,3.241345,46.559316,49.329342,158.338673,199.856432,156.568687,191.773965,94.650836,184.641276,-0.000455,0.031478,93.670280,63.145199,191.576917,12.654581,71.554826,0.707490,937656.069766,0.884717,8.488513,24.869465,3.969875,0.079956,0.069698,32.000000,91.994102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267164,66.319307,104.835284,67.594937,38.511535,45.303797,71.887013,89.493410,38.417722,33.626607,81.307318,199.099865,84.103176,0.598375,198.735827,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.953526,48.798191,198.391579,159.779766,229.356548,227.758675,99.394818,14.225375,191.797067,3.245701,46.588366,49.268627,158.379741,199.806362,156.564907,191.752784,94.691364,184.661836,-0.000455,0.031495,93.681329,63.278482,191.593719,12.659655,71.635368,0.707423,937764.400631,0.884190,8.478706,24.880398,3.968216,0.080680,0.070591,32.000000,91.992697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262598,66.333890,104.855427,67.594937,38.511325,45.303797,71.887013,89.478490,38.417722,33.626607,81.281712,198.789637,83.810220,0.601875,198.830831,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.971132,48.794069,198.433473,159.790413,229.342255,227.757996,99.359126,14.223377,191.771044,3.259853,46.378202,49.334691,158.349440,200.003338,156.572302,191.832927,94.679396,184.698199,-0.000456,0.031503,93.694301,63.068370,191.637079,12.660830,71.669662,0.707466,938044.549644,0.887068,8.578721,24.847773,3.971523,0.078959,0.069303,32.000000,92.013857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296024,66.374140,104.887446,67.594937,38.492424,45.303797,71.887013,89.505719,38.417722,33.626607,81.298745,198.718253,84.114548,0.604695,198.831618,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.045383,48.794069,198.495961,159.790413,229.240997,227.805117,99.381137,14.225375,191.766177,3.253283,46.129071,49.463065,158.373870,199.944665,156.576394,191.914132,94.689708,184.763698,-0.000456,0.031487,93.715005,63.141427,191.789510,12.658590,71.617049,0.707007,938053.961704,0.887026,8.556419,24.873722,3.970962,0.079815,0.069188,32.000000,91.972834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288075,66.376155,104.898838,67.594937,38.476351,45.303797,71.887013,89.489587,38.417722,33.626607,81.273602,198.762273,84.138172,0.602404,198.766472,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.944659,48.767135,198.461332,159.770800,229.220062,227.889934,99.526988,14.229228,191.877245,3.252696,46.398154,49.421923,158.349535,200.040340,156.580328,191.916356,94.708847,184.747636,-0.000457,0.031460,93.849657,63.353068,191.679315,12.657254,71.615336,0.706889,938088.687647,0.885550,8.479800,24.888587,3.966319,0.079453,0.069489,32.000000,91.990823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302351,66.376329,104.902615,67.594937,38.476540,45.303797,71.887013,89.440085,38.417722,33.626607,81.224910,199.053975,82.991881,0.601693,198.999910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.927068,48.750645,198.572376,159.748665,229.177278,227.916513,99.426012,14.224947,191.972988,3.259552,46.348472,49.471409,158.355348,200.032634,156.578978,191.897895,94.737003,184.744171,-0.000457,0.031438,93.911398,63.300434,191.826771,12.663430,71.634557,0.708302,938433.493966,0.886498,8.556824,24.863273,3.973625,0.079617,0.071578,32.000000,91.948692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313312,66.362338,104.887004,67.594937,38.526715,45.303797,71.887013,89.488409,38.417722,33.626607,81.175273,198.852024,83.957762,0.611208,198.883113,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.016466,48.747073,198.557622,159.743061,229.209940,227.912791,99.523493,14.224947,191.901075,3.257672,46.597133,49.456464,158.351439,200.009801,156.576194,191.896266,94.735581,184.736009,-0.000456,0.031405,93.884699,63.258778,191.777171,12.668771,71.659691,0.706869,938209.501826,0.884383,8.427559,24.850513,3.968322,0.079244,0.069084,32.000000,91.945647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326016,66.357181,104.904334,67.594937,38.497779,45.303797,71.887013,89.490396,38.417722,33.626607,81.148571,199.046985,84.421737,0.603405,198.883821,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.981960,48.790496,198.640601,159.735496,229.273966,227.903888,99.395314,14.223092,191.937628,3.245484,46.668305,49.475401,158.349811,200.181478,156.571541,191.920487,94.726669,184.977872,-0.000457,0.031366,93.844523,63.168711,191.738931,12.671307,71.623973,0.707223,938238.951452,0.885153,8.462632,24.832070,3.969845,0.078417,0.069118,32.000000,91.965829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318002,66.358715,104.880772,67.594937,38.501872,45.303797,71.887013,89.433235,38.417722,33.626607,81.117939,198.790628,83.182709,0.600312,198.943970,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.014158,48.790496,198.579518,159.735496,229.353325,227.885686,99.211581,14.226802,191.887077,3.235369,46.784041,49.486746,158.336820,200.166921,156.536996,192.058655,94.738381,184.912042,-0.000458,0.031372,93.744201,63.379556,191.779189,12.681118,71.628318,0.708295,938433.017370,0.887049,8.541668,24.933901,3.974246,0.079510,0.069901,32.000000,91.895871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298723,66.351431,104.885577,67.594937,38.504527,45.303797,71.887013,89.443883,38.417722,33.626607,81.136769,198.423161,83.227170,0.609873,198.960571,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.030852,48.821827,198.673228,159.746984,229.327904,227.911095,99.412615,14.226089,192.100466,3.231412,46.920949,49.394580,158.342295,200.183170,156.579869,192.072120,94.743240,184.882924,-0.000457,0.031308,93.861421,63.240807,191.727244,12.691643,71.618275,0.707633,938255.109554,0.887984,8.508437,24.896906,3.970466,0.078160,0.069340,32.000000,91.870811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330882,66.358320,104.902740,67.594937,38.529146,45.303797,71.887013,89.418411,38.417722,33.626607,81.146905,198.825229,83.644043,0.609014,198.885316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.069480,48.871846,198.642394,159.764916,229.305697,227.928883,99.476336,14.220951,192.021619,3.239639,46.960023,49.520692,158.327816,200.143456,156.556673,192.022816,94.725990,184.945695,-0.000458,0.031300,93.836622,63.423039,191.893749,12.700656,71.622675,0.707912,938403.648407,0.886037,8.522545,24.880864,3.971014,0.079511,0.069473,32.000000,91.863210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324898,66.351058,104.913985,67.594937,38.502627,45.303797,71.887013,89.398248,38.417722,33.626607,81.129070,198.952673,83.296429,0.606134,198.935906,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.124165,48.871846,198.684684,159.764916,229.303347,227.910562,99.413558,14.221808,192.062027,3.245405,47.001237,49.541691,158.339556,200.141540,156.552578,192.133193,94.752301,185.007113,-0.000458,0.031289,93.822280,63.288147,191.971943,12.706528,71.754477,0.707460,938641.365451,0.884903,8.532731,24.922224,3.967335,0.078509,0.068911,32.000000,91.913478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343214,66.329035,104.917280,67.594937,38.523800,45.303797,71.887013,89.367493,38.417722,33.626607,81.166274,198.827115,83.434506,0.608312,198.964663,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.998677,48.895207,198.673926,159.768278,229.347819,227.865727,99.454644,14.217812,192.062934,3.250417,47.057522,49.413268,158.335667,200.175871,156.541883,192.051946,94.738128,185.031522,-0.000458,0.031262,93.932583,63.115405,191.904315,12.707226,71.786769,0.705521,938368.836383,0.884317,8.476378,24.919496,3.963850,0.079593,0.069157,32.000000,91.917864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.322756,66.309731,104.914826,67.594937,38.493960,45.303797,71.887013,89.328614,38.417722,33.626607,81.178435,198.909287,84.250351,0.606755,198.745741,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.995457,48.907575,198.732506,159.785930,229.324902,227.818163,99.436720,14.230655,192.103725,3.274282,46.846208,49.471432,158.333265,200.230141,156.551938,192.072612,94.726160,184.964377,-0.000457,0.031259,93.945953,63.335220,191.878164,12.716429,71.774851,0.706676,938513.219129,0.886303,8.629125,24.943040,3.973584,0.079961,0.069824,32.000000,91.977453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336289,66.342499,104.922127,67.594937,38.545635,45.303797,71.887013,89.390992,38.417722,33.626607,81.182322,198.873441,83.314257,0.602134,198.943419,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.067351,48.899330,198.843317,159.826278,229.213541,227.809944,99.338475,14.223806,192.152444,3.274359,46.993386,49.424622,158.350123,200.315439,156.548818,192.033167,94.755716,185.043718,-0.000459,0.031238,93.992629,63.265805,191.847330,12.727472,71.739980,0.706864,938408.038910,0.886372,8.644815,24.929228,3.975011,0.080285,0.069190,32.000000,92.012365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369363,66.334472,104.915475,67.594937,38.483708,45.303797,71.887013,89.391727,38.417722,33.626607,81.164397,198.676951,82.648668,0.608960,199.116472,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.040845,48.921042,198.742417,159.842249,229.189961,227.841884,99.500056,14.232082,192.072465,3.289559,47.071259,49.399112,158.366185,200.295500,156.558118,192.078277,94.723785,184.939033,-0.000461,0.031233,94.037889,63.229322,191.856586,12.737671,71.754513,0.705399,938010.613209,0.882708,8.522052,24.849785,3.965779,0.079388,0.068888,32.000000,91.992867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339344,66.313895,104.895859,67.594937,38.528437,45.303797,71.887013,89.334091,38.417722,33.626607,81.156217,199.000112,84.240153,0.612541,198.911358,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.951767,48.930111,198.735795,159.851776,229.132042,227.868175,99.562447,14.220666,192.068403,3.282280,47.016000,49.406051,158.373183,200.279844,156.558335,192.163670,94.737724,185.058209,-0.000461,0.031224,94.018860,63.393839,191.970638,12.746140,71.745155,0.706620,938484.072185,0.885040,8.611453,24.921871,3.971604,0.080772,0.070192,32.000000,92.059836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362395,66.347058,104.873366,67.594937,38.517615,45.303797,71.887013,89.340483,38.417722,33.626607,81.171927,199.124894,83.478013,0.601889,198.952979,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.075114,48.930111,198.787198,159.851776,229.109143,227.924019,99.532077,14.222521,192.040840,3.285937,46.656572,49.451277,158.371280,200.265716,156.546986,192.143686,94.715914,184.953468,-0.000461,0.031201,94.046908,63.274485,192.020462,12.747057,71.714413,0.707924,938704.100352,0.886365,8.712458,24.953689,3.978554,0.079361,0.068211,32.000000,92.052919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334584,66.324532,104.874521,67.594937,38.481260,45.303797,71.887013,89.384053,38.417722,33.626607,81.176054,199.064154,82.483078,0.608425,199.057778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.963895,48.877068,198.890125,159.854578,229.022409,227.912633,99.433940,14.222664,192.147380,3.281791,46.637763,49.493978,158.376710,200.275970,156.573954,192.118404,94.729471,184.958997,-0.000462,0.031167,93.921558,63.171224,191.890404,12.745287,71.767008,0.706975,938829.655776,0.884423,8.585187,24.935284,3.969780,0.078977,0.068151,32.000000,92.066925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.366277,66.347207,104.892712,67.594937,38.514800,45.303797,71.887013,89.306037,38.417722,33.626607,81.117748,198.867879,83.596648,0.614675,198.998691,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.046171,48.854807,198.848824,159.842809,228.971703,227.934379,99.587244,14.220951,192.137332,3.271475,46.539255,49.507535,158.354558,200.350096,156.569501,192.082955,94.728114,184.915006,-0.000463,0.031147,93.926628,63.238610,191.971087,12.751548,71.767928,0.707969,938741.592353,0.887311,8.646892,24.923851,3.980677,0.078722,0.069264,32.000000,92.044532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363045,66.335626,104.866653,67.594937,38.523064,45.303797,71.887013,89.360460,38.417722,33.626607,81.106795,199.174488,84.084907,0.607786,198.906362,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.043020,48.835293,198.849131,159.851215,229.019979,227.924049,99.403571,14.224947,192.194445,3.270379,46.490654,49.530861,158.361022,200.245471,156.574092,192.166484,94.724230,184.906105,-0.000463,0.031123,93.956472,63.199154,191.825629,12.754336,71.772111,0.706834,938640.285436,0.884355,8.539725,24.908313,3.973307,0.079163,0.069538,32.000000,92.032142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348593,66.358195,104.898691,67.594937,38.519429,45.303797,71.887013,89.306302,38.417722,33.626607,81.071346,198.807141,82.741771,0.603295,199.156086,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.044482,48.835293,198.783152,159.851215,229.025522,227.947638,99.709239,14.224376,192.183741,3.267045,46.623038,49.610047,158.370203,200.364938,156.578384,192.228986,94.709823,184.953201,-0.000462,0.031099,93.932499,63.242035,192.160676,12.762931,71.830818,0.706760,938561.051998,0.885962,8.523462,24.908779,3.973564,0.080251,0.070389,32.000000,92.072693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346671,66.373767,104.894411,67.594937,38.496371,45.303797,71.887013,89.299152,38.417722,33.626607,81.036959,199.418479,84.593563,0.613060,198.741649,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.054475,48.859479,198.877521,159.860182,229.033455,227.971019,99.473382,14.223092,192.197984,3.265158,46.708285,49.520396,158.365181,200.425466,156.583169,192.227864,94.704624,185.103404,-0.000463,0.031111,93.708181,63.404923,191.991991,12.781375,71.752638,0.706069,938719.535021,0.883309,8.521954,24.941272,3.972129,0.079572,0.070236,32.000000,92.088913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324967,66.380715,104.856181,67.594937,38.534632,45.303797,71.887013,89.236396,38.417722,33.626607,81.041024,198.946765,83.121594,0.599543,199.004552,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.067154,48.879817,198.896029,159.848694,229.060905,227.981767,99.541150,14.226232,192.275651,3.266068,46.717364,49.380591,158.374618,200.349505,156.580543,192.145929,94.720516,185.019699,-0.000462,0.031099,93.631677,63.163683,191.960704,12.786789,71.762464,0.707113,938928.267591,0.885125,8.538336,25.006027,3.973366,0.079593,0.070191,32.000000,92.052279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.365633,66.377399,104.860336,67.594937,38.506404,45.303797,71.887013,89.270875,38.417722,33.626607,81.048569,199.082299,83.434066,0.611722,198.918636,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
