OSU 80 Ton Compressor Load Stand
50.037918,48.878717,198.837741,159.847853,228.996603,227.978641,99.473604,14.232368,192.167054,3.276422,46.784175,49.451215,158.386495,200.366732,156.567900,192.179283,94.703032,185.043629,-0.000463,0.031098,93.655213,63.300340,191.871555,12.787432,71.824164,0.706944,938912.616117,0.884598,8.543099,24.956114,3.972585,0.078566,0.068821,32.000000,92.023009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363776,66.370949,104.825902,67.594937,38.498402,45.303797,71.887013,89.253390,38.417722,33.626607,81.037958,198.947209,83.612348,0.608049,199.029769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.215482,48.877618,198.891982,159.851215,229.049130,227.990520,99.440945,14.228087,192.165388,3.272302,46.573124,49.607422,158.341080,200.281719,156.518229,192.171742,94.693802,185.142842,-0.000463,0.031090,93.654051,63.376920,191.950811,12.788264,71.776907,0.706544,939019.243712,0.885759,8.572147,24.982786,3.973741,0.080903,0.070947,32.000000,92.035589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.364386,66.328221,104.780892,67.594937,38.468345,45.303797,71.887013,89.261433,38.417722,33.626607,81.026183,198.881889,84.125773,0.606931,198.822531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.100010,48.877618,198.808178,159.851215,229.087718,227.987689,99.672467,14.223092,192.258619,3.282048,46.765101,49.585696,158.378377,200.401980,156.566184,192.185653,94.692549,185.008071,-0.000465,0.031087,93.723855,63.478270,192.060680,12.793950,71.753539,0.704941,938827.794914,0.882608,8.388154,25.030095,3.960770,0.078108,0.068278,32.000000,92.018963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.366038,66.350302,104.775666,67.594937,38.482543,45.303797,71.887013,89.150953,38.417722,33.626607,81.014271,199.344934,82.975887,0.601462,199.062932,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.209602,48.877618,198.889168,159.817312,229.101098,227.971084,99.634438,14.225518,192.252383,3.284563,46.509351,49.466619,158.368066,200.338843,156.568312,192.143749,94.721448,185.168678,-0.000464,0.031087,93.547896,63.300188,192.120865,12.792604,71.754297,0.706408,938999.533042,0.882805,8.507036,24.979618,3.968226,0.080127,0.070028,32.000000,92.002657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.392846,66.345149,104.768762,67.594937,38.463855,45.303797,71.887013,89.204810,38.417722,33.626607,81.003387,199.268875,82.784985,0.610868,199.071783,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.120470,48.867174,198.907720,159.780607,229.212386,227.986231,99.395128,14.236078,192.217507,3.284248,46.633723,49.603718,158.375084,200.455414,156.562507,192.342223,94.705069,185.290405,-0.000464,0.031114,93.527568,63.457932,192.031572,12.796626,71.764971,0.705174,938639.455061,0.880934,8.394202,25.012361,3.961178,0.079292,0.069189,32.000000,91.955886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373612,66.351245,104.743392,67.594937,38.475696,45.303797,71.887013,89.133755,38.417722,33.626607,80.992502,198.790255,83.750646,0.611213,198.910965,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.023841,48.893283,198.823097,159.764075,229.185739,228.008867,99.518611,14.226945,192.178792,3.274444,46.845159,49.559011,158.378512,200.380228,156.558389,192.182335,94.727985,185.024331,-0.000465,0.031123,93.578895,63.347681,192.069591,12.809899,71.697086,0.706266,938886.186740,0.884835,8.475511,25.075434,3.968592,0.079977,0.069495,32.000000,91.999102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.397294,66.353785,104.714621,67.594937,38.435433,45.303797,71.887013,89.172353,38.417722,33.626607,80.970125,199.037222,84.447782,0.605191,198.718833,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.162790,48.893283,198.814106,159.764075,229.213249,228.056012,99.404569,14.225946,192.302169,3.275093,46.658399,49.544692,158.361318,200.307794,156.526805,192.230881,94.723698,185.186083,-0.000466,0.031099,93.565794,63.498766,191.946550,12.811896,71.732408,0.708064,939101.478579,0.885789,8.601236,24.950424,3.974567,0.079128,0.070311,32.000000,91.941005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.382514,66.332267,104.702008,67.594937,38.442793,45.303797,71.887013,89.217607,38.417722,33.626607,80.985584,198.809138,83.771482,0.601154,198.849753,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.999535,48.905926,198.743045,159.764355,229.305823,228.133620,99.472868,14.221522,192.217824,3.259458,46.819196,49.409669,158.353602,200.229162,156.540598,192.054189,94.733926,185.114240,-0.000467,0.031125,93.504113,63.239181,192.064658,12.823068,71.724510,0.706084,939099.631132,0.884256,8.458041,25.016789,3.963378,0.080121,0.070080,32.000000,92.000210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.409275,66.325817,104.673048,67.594937,38.440387,45.303797,71.887013,89.184878,38.417722,33.626607,80.987059,198.945736,83.663559,0.604610,198.957896,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.994128,48.911972,198.833069,159.768558,229.428338,228.161020,99.472698,14.224376,192.118203,3.262663,46.766442,49.579184,158.364686,200.334113,156.530181,192.265656,94.734945,185.242627,-0.000469,0.031133,93.420005,63.335311,191.846269,12.823190,71.762374,0.708198,939579.186464,0.886535,8.633214,24.981129,3.974567,0.078918,0.069508,32.000000,91.965233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.394103,66.307236,104.653719,67.594937,38.449384,45.303797,71.887013,89.209840,38.417722,33.626607,80.985851,198.945397,83.908166,0.612492,198.933309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.035324,48.899330,198.855794,159.772761,229.516658,228.155982,99.521046,14.224234,192.269894,3.265478,46.459768,49.616077,158.370020,200.137442,156.523821,192.248400,94.750900,185.179799,-0.000472,0.031130,93.401364,63.347257,192.121049,12.822921,71.750528,0.708339,939807.704160,0.887422,8.650584,25.027234,3.977128,0.078364,0.069127,32.000000,91.936343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.405366,66.311886,104.634011,67.594937,38.428745,45.303797,71.887013,89.204480,38.417722,33.626607,80.979246,199.042093,84.077864,0.605806,198.899399,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.098004,48.846836,198.893416,159.737737,229.579857,228.143383,99.638732,14.224234,192.190790,3.254693,46.379808,49.512442,158.330178,200.304124,156.526940,192.198855,94.763164,185.310392,-0.000473,0.031130,93.244111,63.288612,192.072754,12.826019,71.788879,0.707949,939612.539321,0.886128,8.595437,24.987177,3.974308,0.079506,0.069348,32.000000,91.907794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.379760,66.292824,104.594701,67.594937,38.414823,45.303797,71.887013,89.173547,38.417722,33.626607,80.958730,199.277464,83.188212,0.604151,199.053844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.998037,48.846836,198.813298,159.737737,229.645325,228.097562,99.395676,14.223663,192.211956,3.260088,46.557284,49.486855,158.348740,200.228530,156.548187,192.226642,94.774685,185.330063,-0.000473,0.031159,93.298160,63.321693,192.025519,12.820862,71.714485,0.706718,939258.321123,0.883670,8.478321,25.025005,3.970087,0.078904,0.069607,32.000000,91.962637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407656,66.314605,104.604902,67.594937,38.440693,45.303797,71.887013,89.125636,38.417722,33.626607,80.894969,198.791352,83.835018,0.609876,198.945150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.087105,48.864426,198.864016,159.716723,229.677950,228.041335,99.601439,14.223235,192.148768,3.267599,46.659673,49.414305,158.337236,200.256154,156.552519,192.215621,94.815209,185.161660,-0.000474,0.031170,93.371460,63.292024,192.059028,12.826993,71.764935,0.708370,939178.322499,0.887623,8.581415,25.021026,3.976422,0.079164,0.068914,32.000000,91.952333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416561,66.314800,104.611094,67.594937,38.425808,45.303797,71.887013,89.174071,38.417722,33.626607,80.898143,199.202879,83.344851,0.605956,199.088345,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.082857,48.880366,198.739025,159.724288,229.731043,228.031482,99.568656,14.226232,192.165330,3.256674,46.933620,49.465871,158.330313,200.260293,156.536139,192.177873,94.786738,185.216731,-0.000475,0.031142,93.420598,63.380292,191.925624,12.835558,71.736428,0.706742,938677.440068,0.883863,8.507143,24.915907,3.970364,0.079496,0.069729,32.000000,91.936707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.395669,66.305059,104.621211,67.594937,38.416769,45.303797,71.887013,89.113696,38.417722,33.626607,80.885615,199.137312,83.482195,0.608548,199.023553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.142687,48.933135,198.783993,159.747544,229.815213,228.064380,99.529191,14.224234,192.150748,3.260570,46.849357,49.390289,158.302904,200.292218,156.523776,192.156644,94.793655,185.228445,-0.000477,0.031156,93.440740,63.217063,192.105222,12.841620,71.733417,0.706756,938815.062596,0.884239,8.527461,24.965507,3.968205,0.078978,0.068679,32.000000,91.931514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.405731,66.307669,104.628453,67.594937,38.417298,45.303797,71.887013,89.106428,38.417722,33.626607,80.889965,199.058381,83.443530,0.607317,199.031342,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.094412,48.933135,198.915470,159.747544,229.910809,228.142664,99.570332,14.227230,192.181692,3.276677,46.944194,49.527621,158.335605,200.325224,156.535779,192.193866,94.808487,185.442186,-0.000479,0.031178,93.389660,63.397627,191.962355,12.839001,71.713890,0.706365,938983.761015,0.883675,8.518590,24.963084,3.964367,0.079804,0.069742,32.000000,91.925362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.400664,66.314664,104.661069,67.594937,38.359843,45.303797,71.887013,89.057427,38.417722,33.626607,80.933971,199.140665,84.082927,0.607237,199.005418,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.134163,48.963917,198.777485,159.762114,229.959928,228.185149,99.345924,14.214530,192.135977,3.275574,46.569003,49.601175,158.299193,200.290343,156.528741,192.233644,94.795101,185.180216,-0.000480,0.031163,93.299222,63.351602,192.013939,12.833385,71.738213,0.707225,939348.952015,0.886135,8.629503,24.990533,3.971843,0.078777,0.069145,32.000000,91.849633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.394595,66.280224,104.658594,67.594937,38.418806,45.303797,71.887013,89.076288,38.417722,33.626607,80.961316,198.691848,84.301121,0.603829,198.758250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.164094,48.914721,198.811041,159.753148,230.013334,228.198573,99.457381,14.224234,192.233284,3.275351,46.562377,49.615589,158.314223,200.275093,156.536252,192.214501,94.834351,185.351366,-0.000481,0.031193,93.341939,63.493787,191.871742,12.830204,71.775536,0.706849,939579.467910,0.886018,8.558151,24.943136,3.964911,0.078803,0.069162,32.000000,91.889427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.390401,66.284762,104.697021,67.594937,38.374832,45.303797,71.887013,89.042808,38.417722,33.626607,80.911134,198.914762,84.109852,0.601512,198.930398,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.140620,48.884214,198.803572,159.730452,230.059391,228.210200,99.506991,14.226232,192.203902,3.273703,46.494522,49.438419,158.296889,200.406099,156.530965,192.240620,94.833121,185.421272,-0.000480,0.031195,93.411791,63.495131,192.011283,12.825535,71.765223,0.706127,939277.764958,0.884367,8.478135,24.969529,3.963214,0.078750,0.068987,32.000000,91.856639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.428142,66.313936,104.731691,67.594937,38.370049,45.303797,71.887013,89.013547,38.417722,33.626607,80.904871,199.013981,83.114404,0.602576,198.940666,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.162858,48.916919,198.818534,159.714201,230.010404,228.239457,99.429308,14.221522,192.199846,3.262480,46.598034,49.643904,158.276637,200.312503,156.514444,192.196633,94.826332,185.408727,-0.000481,0.031211,93.468069,63.459711,192.032353,12.815043,71.728856,0.706474,939278.380913,0.884356,8.471799,24.997556,3.964921,0.079724,0.069285,32.000000,91.863176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389262,66.277366,104.719393,67.594937,38.405820,45.303797,71.887013,89.015101,38.417722,33.626607,80.865040,198.858615,83.410295,0.610005,198.950855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.286810,48.916919,198.831167,159.714201,230.028071,228.296222,99.279795,14.219524,192.300160,3.257869,46.794334,49.639469,158.293729,200.466749,156.521377,192.225438,94.882001,185.500919,-0.000484,0.031211,93.641552,63.423899,191.994786,12.815612,71.743280,0.706748,939490.490508,0.884805,8.481606,24.999538,3.963461,0.080327,0.071428,32.000000,91.918639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403927,66.340030,104.773263,67.594937,38.365298,45.303797,71.887013,88.989712,38.417722,33.626607,80.889606,198.559591,83.468402,0.607769,198.858919,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.223928,48.967215,198.884028,159.703835,230.088855,228.340890,99.362352,14.232796,192.279437,3.243985,47.038755,49.582730,158.271178,200.458655,156.502554,192.221433,94.865391,185.404166,-0.000484,0.031177,93.658730,63.628786,192.138748,12.817999,71.844899,0.705251,939291.642726,0.883927,8.354123,24.979201,3.953943,0.080251,0.069929,32.000000,91.937566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.408554,66.326759,104.799892,67.594937,38.402615,45.303797,71.887013,88.904664,38.417722,33.626607,80.883617,198.724705,83.435533,0.606182,198.880320,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.118971,49.019709,198.955369,159.707757,230.123545,228.409461,99.496421,14.218811,192.334585,3.237597,47.154840,49.617639,158.259277,200.368669,156.513286,192.345491,94.879901,185.324395,-0.000483,0.031180,93.663146,63.384797,192.058357,12.810458,71.802239,0.705430,939793.064956,0.884722,8.469062,24.958730,3.959946,0.078902,0.069813,32.000000,91.955364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.401677,66.334852,104.833381,67.594937,38.375453,45.303797,71.887013,88.926853,38.417722,33.626607,80.932969,198.992843,83.786302,0.607434,198.870564,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.183518,49.027954,198.960440,159.731853,230.114548,228.416122,99.421455,14.220809,192.189817,3.227446,47.128040,49.515514,158.276291,200.353052,156.538645,192.285068,94.901965,185.427112,-0.000483,0.031191,93.631729,63.356737,192.094782,12.814053,71.770308,0.707686,940331.751486,0.885985,8.629590,24.913637,3.969662,0.079552,0.069747,32.000000,91.967798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.395103,66.323245,104.880321,67.594937,38.417467,45.303797,71.887013,88.974092,38.417722,33.626607,80.991006,198.842910,83.800462,0.606465,198.884765,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.214523,49.027954,199.063167,159.731853,230.184681,228.411588,99.452487,14.223948,192.281212,3.225613,47.014181,49.600847,158.292908,200.521569,156.505826,192.381594,94.880306,185.295578,-0.000484,0.031205,93.490113,63.310053,192.193206,12.810098,71.817295,0.707235,940190.323822,0.885432,8.571376,24.930952,3.964657,0.079092,0.068644,32.000000,92.007139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.393069,66.323285,104.887601,67.594937,38.401029,45.303797,71.887013,88.924682,38.417722,33.626607,81.006552,198.904973,83.165028,0.605706,198.923317,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.061485,49.005692,199.095419,159.751186,230.312585,228.367472,99.391937,14.224234,192.402278,3.229936,46.804105,49.548665,158.309105,200.487279,156.514507,192.440389,94.888070,185.489630,-0.000485,0.031244,93.580152,63.519597,192.239991,12.835154,71.820901,0.706635,940211.111497,0.884530,8.539475,24.902183,3.964255,0.078989,0.068364,32.000000,91.993897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.393893,66.335782,104.937536,67.594937,38.420390,45.303797,71.887013,88.909846,38.417722,33.626607,80.993436,198.783873,83.614990,0.610216,198.967220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.151164,48.960069,199.101029,159.767157,230.359092,228.366271,99.547204,14.221237,192.414971,3.242633,46.823822,49.582867,158.327268,200.680810,156.525912,192.396159,94.887071,185.408115,-0.000485,0.031234,93.620106,63.273201,192.565270,12.846694,71.841870,0.708463,940305.913188,0.887388,8.673937,24.986277,3.976967,0.080415,0.070086,32.000000,92.009478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.420520,66.350869,104.985579,67.594937,38.472177,45.303797,71.887013,88.965252,38.417722,33.626607,80.998505,199.094409,83.636486,0.609705,198.898337,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.330845,48.959794,199.180789,159.778925,230.465194,228.311814,99.505257,14.223663,192.495030,3.252662,46.721655,49.621191,158.301282,200.652737,156.528570,192.397933,94.882213,185.384749,-0.000485,0.031247,93.646982,63.713419,192.239910,12.845485,71.859558,0.706997,939897.778370,0.884585,8.536796,24.938563,3.970018,0.080012,0.069645,32.000000,91.992065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.401043,66.349218,105.003495,67.594937,38.440711,45.303797,71.887013,88.901276,38.417722,33.626607,80.953373,199.010515,83.445364,0.607294,198.951169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.159716,48.944128,199.116983,159.791254,230.460203,228.307207,99.386723,14.222807,192.487800,3.264649,46.750030,49.419237,158.287259,200.582892,156.526978,192.485248,94.861634,185.418336,-0.000487,0.031289,93.683891,63.348280,192.198754,12.856097,71.836317,0.704597,939409.204919,0.881233,8.351767,24.934465,3.957430,0.080189,0.070016,32.000000,91.981526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403441,66.342876,105.027787,67.594937,38.488308,45.303797,71.887013,88.783997,38.417722,33.626607,80.952456,198.773445,83.160846,0.606768,198.875992,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.124354,48.944128,199.268227,159.791254,230.480255,228.352423,99.487260,14.227373,192.505605,3.265967,46.605284,49.499500,158.310737,200.644216,156.525961,192.419897,94.873534,185.379807,-0.000486,0.031320,93.652790,63.250260,192.404006,12.864974,71.859035,0.706764,939703.280614,0.885577,8.512050,24.967919,3.969659,0.078817,0.068118,32.000000,91.991041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.414352,66.352172,105.058289,67.594937,38.441987,45.303797,71.887013,88.868708,38.417722,33.626607,80.935221,198.974519,83.802003,0.610519,198.986574,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.230214,48.930936,199.225807,159.790413,230.548894,228.406928,99.640324,14.223806,192.414761,3.264606,46.655549,49.466856,158.318765,200.747148,156.510592,192.555513,94.866511,185.323513,-0.000485,0.031324,93.654225,63.309584,192.217047,12.858476,71.851679,0.707516,939892.848561,0.885551,8.548466,24.941249,3.975477,0.080072,0.070074,32.000000,92.000576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407428,66.340631,105.068482,67.594937,38.487737,45.303797,71.887013,88.877325,38.417722,33.626607,80.919200,199.280648,82.977060,0.606685,199.026110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.077045,48.887787,199.180413,159.792375,230.548048,228.427213,99.377739,14.228943,192.568136,3.266330,46.652447,49.457374,158.309758,200.567826,156.532911,192.486821,94.862755,185.455815,-0.000487,0.031328,93.546506,63.250522,192.305233,12.852953,71.801969,0.706288,939938.684794,0.882296,8.426318,24.926689,3.966254,0.078870,0.069144,32.000000,92.033210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.409542,66.355674,105.099444,67.594937,38.482512,45.303797,71.887013,88.804448,38.417722,33.626607,80.914957,198.755477,84.451818,0.611590,198.810257,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.160854,48.867724,199.108875,159.796297,230.528777,228.484988,99.527452,14.225518,192.503749,3.252705,46.585043,49.599168,158.287641,200.668945,156.498660,192.484374,94.846630,185.373381,-0.000486,0.031336,93.470220,63.361120,192.340150,12.853321,71.846973,0.708564,940156.644126,0.887609,8.540874,24.981162,3.977479,0.080025,0.070616,32.000000,92.032399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.395153,66.330797,105.084297,67.594937,38.465069,45.303797,71.887013,88.879774,38.417722,33.626607,80.863235,199.054903,84.253359,0.602430,198.919226,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.183094,48.867724,199.270877,159.796297,230.583912,228.553951,99.386208,14.226089,192.525567,3.253079,46.812708,49.548084,158.322584,200.626785,156.541233,192.591859,94.857959,185.470428,-0.000485,0.031364,93.404008,63.568989,192.329300,12.859851,71.780927,0.707007,940269.377798,0.884800,8.434474,24.965689,3.969408,0.078229,0.067949,32.000000,92.042149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.406655,66.366109,105.132564,67.594937,38.437064,45.303797,71.887013,88.820401,38.417722,33.626607,80.832374,198.772417,83.799068,0.602899,198.909942,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.148248,48.850134,199.150972,159.798819,230.578132,228.580803,99.512122,14.224091,192.524223,3.241344,47.015309,49.506776,158.336861,200.671595,156.529484,192.486369,94.862031,185.480509,-0.000485,0.031371,93.580312,63.443331,192.348839,12.853841,71.790682,0.708007,940472.223655,0.885888,8.411581,24.991558,3.970877,0.078447,0.069317,32.000000,91.987183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.400387,66.346058,105.142170,67.594937,38.474712,45.303797,71.887013,88.797836,38.417722,33.626607,80.798325,199.024245,83.982633,0.606467,198.912971,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.144741,48.910598,199.190717,159.805544,230.608457,228.627969,99.453802,14.221665,192.458220,3.238599,46.994413,49.509548,158.336498,200.513414,156.518546,192.494537,94.831671,185.518241,-0.000485,0.031383,93.623141,63.381443,192.392097,12.865558,71.761437,0.708053,940515.243368,0.884896,8.430010,24.991294,3.971253,0.079060,0.069643,32.000000,91.944178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.409527,66.356909,105.134870,67.594937,38.479297,45.303797,71.887013,88.798565,38.417722,33.626607,80.845525,198.907604,84.085054,0.608841,199.014977,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.035052,48.918019,199.153196,159.811708,230.596210,228.639977,99.283383,14.209963,192.552752,3.240150,46.922154,49.602131,158.328585,200.608702,156.507594,192.519505,94.837505,185.529393,-0.000485,0.031374,93.542635,63.443088,192.283642,12.867322,71.832621,0.708803,941079.826858,0.886433,8.493938,25.036167,3.972315,0.080066,0.070168,32.000000,91.970661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403721,66.362744,105.142630,67.594937,38.463548,45.303797,71.887013,88.788583,38.417722,33.626607,80.838749,198.566766,84.535016,0.604920,198.828785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.125991,48.919118,199.134679,159.813669,230.556220,228.619494,99.414365,14.224519,192.486897,3.242154,46.812436,49.608728,158.336374,200.665173,156.527486,192.593711,94.858910,185.414009,-0.000483,0.031373,93.472012,63.412068,192.276498,12.867319,71.837146,0.709450,941300.131718,0.890186,8.614406,25.034607,3.980274,0.078708,0.068947,32.000000,91.998207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.383262,66.343020,105.113976,67.594937,38.495127,45.303797,71.887013,88.841024,38.417722,33.626607,80.840137,198.828730,83.315724,0.602846,199.101169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.108836,48.919118,199.134874,159.813669,230.573462,228.576970,99.585577,14.222378,192.455501,3.234577,46.893983,49.435540,158.296531,200.619976,156.513234,192.546589,94.833685,185.449414,-0.000483,0.031360,93.499483,63.377256,192.347453,12.861289,71.781577,0.708142,940978.806860,0.887142,8.521769,24.968983,3.972683,0.079203,0.069637,32.000000,92.019410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.370513,66.332710,105.110556,67.594937,38.440708,45.303797,71.887013,88.778442,38.417722,33.626607,80.835449,199.171154,83.455489,0.610580,199.066983,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.123390,48.913621,199.132110,159.837766,230.594721,228.538354,99.622253,14.221950,192.472234,3.230979,46.922976,49.539722,158.327584,200.608457,156.512256,192.446418,94.848365,185.473961,-0.000482,0.031328,93.416536,63.284859,192.291224,12.864243,71.800490,0.708773,940940.544440,0.885790,8.539441,25.007779,3.974047,0.079844,0.069498,32.000000,92.028073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.384370,66.346634,105.117100,67.594937,38.456971,45.303797,71.887013,88.777378,38.417722,33.626607,80.824142,199.244506,83.961210,0.609629,198.882562,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.043416,48.907025,199.207493,159.848133,230.573862,228.506797,99.431939,14.222949,192.446102,3.233462,46.821045,49.343684,158.330976,200.670943,156.516032,192.550745,94.839687,185.377342,-0.000481,0.031302,93.506266,63.243875,192.329750,12.871261,71.795027,0.708269,940680.032341,0.885014,8.518952,25.002507,3.972838,0.078599,0.069745,32.000000,91.989031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378978,66.320379,105.071852,67.594937,38.440243,45.303797,71.887013,88.758604,38.417722,33.626607,80.817742,198.863878,83.124382,0.605685,199.139053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.059625,48.863326,199.182861,159.858500,230.568014,228.484677,99.285812,14.219096,192.417407,3.228118,46.479560,49.506654,158.338846,200.520794,156.506926,192.505169,94.825346,185.407770,-0.000479,0.031284,93.518079,63.386552,192.218212,12.874426,71.828997,0.709412,940691.153293,0.888145,8.594785,24.974151,3.980693,0.080373,0.070388,32.000000,92.010639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.394693,66.324083,105.081587,67.594937,38.436665,45.303797,71.887013,88.794353,38.417722,33.626607,80.804084,198.571624,83.908826,0.612723,198.945268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.197349,48.863326,199.228069,159.858500,230.536337,228.468545,99.523726,14.222378,192.483612,3.220645,46.004573,49.624130,158.324767,200.634817,156.499613,192.417184,94.822948,185.469003,-0.000477,0.031293,93.547809,63.475759,192.213173,12.873666,71.895745,0.708647,940508.129036,0.888937,8.534372,25.000156,3.978912,0.078821,0.068598,32.000000,92.013490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.382928,66.316429,105.007071,67.594937,38.457901,45.303797,71.887013,88.776276,38.417722,33.626607,80.750593,199.047452,83.767961,0.606628,198.988463,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.079216,48.772357,199.173897,159.857380,230.550671,228.457635,99.507864,14.220951,192.498039,3.226877,46.308473,49.539535,158.340235,200.574024,156.519648,192.488445,94.827977,185.554420,-0.000476,0.031265,93.610629,63.492792,192.215499,12.887190,71.923836,0.706313,940235.714267,0.884043,8.392516,25.026023,3.968896,0.078531,0.069666,32.000000,92.035523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351428,66.310616,105.016428,67.594937,38.431055,45.303797,71.887013,88.713131,38.417722,33.626607,80.637387,199.015728,84.276983,0.606209,198.928195,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.264767,48.778403,199.180719,159.855418,230.545637,228.478013,99.516070,14.221380,192.635427,3.231050,46.067581,49.550197,158.350108,200.799032,156.520858,192.636532,94.855004,185.465065,-0.000475,0.031296,93.580941,63.537979,192.430154,12.879933,71.954723,0.707173,940098.634939,0.885202,8.424677,25.053177,3.977262,0.080272,0.071399,32.000000,91.990647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334091,66.336956,105.011266,67.594937,38.457851,45.303797,71.887013,88.738905,38.417722,33.626607,80.613390,199.032140,83.924086,0.609517,198.889210,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.199293,48.758341,199.287191,159.844210,230.553391,228.477017,99.523512,14.229371,192.636881,3.232199,46.460278,49.452279,158.350046,200.814037,156.544965,192.586340,94.858610,185.565288,-0.000474,0.031305,93.593365,63.228244,192.329319,12.878175,71.907447,0.704603,939776.042247,0.882616,8.238262,24.992459,3.962631,0.079279,0.069235,32.000000,91.987390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.322824,66.313132,104.968196,67.594937,38.449639,45.303797,71.887013,88.619645,38.417722,33.626607,80.596047,199.047024,84.302515,0.604112,198.953412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.144877,48.870197,199.225050,159.848974,230.492037,228.479278,99.396473,14.215671,192.497825,3.222511,46.935887,49.615636,158.363808,200.677201,156.579150,192.475505,94.890876,185.446298,-0.000473,0.031325,93.669259,63.440138,192.321819,12.875796,71.895330,0.706121,939804.096884,0.883778,8.285530,25.027254,3.969920,0.079597,0.069767,32.000000,92.018959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319722,66.352525,104.974992,67.594937,38.472801,45.303797,71.887013,88.642430,38.417722,33.626607,80.551561,198.792946,82.957104,0.602299,199.099123,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.152123,48.870197,199.336612,159.848974,230.457928,228.471660,99.492361,14.230227,192.429192,3.210966,46.933523,49.534029,158.344254,200.706925,156.541048,192.657766,94.876939,185.584264,-0.000470,0.031318,93.935134,63.430844,192.240927,12.872530,71.953064,0.707025,940088.682148,0.886264,8.453397,24.949394,3.972989,0.080129,0.070386,32.000000,91.982728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282019,66.315477,104.934899,67.594937,38.465308,45.303797,71.887013,88.662012,38.417722,33.626607,80.644253,198.984723,83.796794,0.612748,198.974301,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.203967,48.882015,199.271384,159.864104,230.439901,228.483670,99.399586,14.219096,192.607484,3.206184,46.983122,49.630432,158.368327,200.721074,156.531564,192.525053,94.899531,185.459354,-0.000469,0.031356,94.075600,63.498124,192.494440,12.885539,71.923061,0.706623,940111.343067,0.885238,8.445936,25.016193,3.974640,0.079286,0.070337,32.000000,91.980725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290269,66.323766,104.918176,67.594937,38.461138,45.303797,71.887013,88.646031,38.417722,33.626607,80.644466,198.799173,83.464733,0.606750,199.045111,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.030329,48.882840,199.286739,159.875032,230.424626,228.490610,99.497718,14.221665,192.500877,3.188739,46.892016,49.359618,158.369812,200.748759,156.568173,192.548972,94.917668,185.580272,-0.000469,0.031319,94.124550,63.404803,192.277886,12.898035,71.862317,0.706164,940012.661218,0.885122,8.404395,24.945743,3.969236,0.078891,0.068619,32.000000,91.994478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298540,66.353747,104.901433,67.594937,38.480250,45.303797,71.887013,88.608767,38.417722,33.626607,80.634129,198.995436,83.620712,0.608514,199.008604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.090107,48.861403,199.259772,159.873071,230.426856,228.471601,99.463748,14.217812,192.610940,3.196978,46.701473,49.441857,158.377525,200.646397,156.560798,192.702882,94.915419,185.647429,-0.000469,0.031312,94.198942,63.390985,192.470803,12.902910,71.865310,0.709018,940242.714709,0.887693,8.584098,24.973934,3.983319,0.079903,0.069461,32.000000,91.937615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295002,66.341441,104.871702,67.594937,38.445206,45.303797,71.887013,88.696847,38.417722,33.626607,80.624699,198.927496,83.819684,0.609319,199.061987,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.101647,48.861403,199.280730,159.873071,230.437851,228.479077,99.424691,14.222664,192.687051,3.200166,46.881801,49.509735,158.358564,200.738341,156.566342,192.578166,94.931733,185.598248,-0.000468,0.031309,94.250884,63.453829,192.427360,12.908625,71.917472,0.708056,940019.258028,0.886690,8.501025,25.001905,3.978026,0.080165,0.069509,32.000000,91.873893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284914,66.327138,104.847174,67.594937,38.475194,45.303797,71.887013,88.651625,38.417722,33.626607,80.591767,198.849382,83.953066,0.607073,198.980359,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.980117,48.886138,199.172997,159.858500,230.419427,228.498899,99.547714,14.228658,192.522906,3.192931,47.157944,49.334773,158.380337,200.643217,156.579477,192.603880,94.953389,185.580245,-0.000466,0.031268,94.333011,63.335019,192.340516,12.918309,71.920393,0.707469,939959.800841,0.886840,8.489133,24.966756,3.977529,0.079931,0.070131,32.000000,91.841826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317593,66.349969,104.850256,67.594937,38.448255,45.303797,71.887013,88.634837,38.417722,33.626607,80.604025,199.095428,83.949691,0.606046,198.971075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.066892,48.949350,199.196177,159.883998,230.426558,228.469497,99.443338,14.223806,192.534398,3.188908,46.980487,49.557496,158.381582,200.606398,156.558068,192.586968,94.956676,185.612449,-0.000465,0.031260,94.265681,63.361204,192.362911,12.918664,71.890679,0.708819,940212.264461,0.888279,8.639213,24.938204,3.985045,0.079736,0.069048,32.000000,91.836225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309009,66.341762,104.823607,67.594937,38.473908,45.303797,71.887013,88.693531,38.417722,33.626607,80.655232,198.886677,83.640155,0.607251,199.156126,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.089787,48.945777,199.231911,159.888481,230.440902,228.422342,99.567327,14.224376,192.564387,3.191713,46.749455,49.470513,158.388620,200.720972,156.565499,192.586398,94.945729,185.489120,-0.000463,0.031262,94.209453,63.576261,192.363645,12.918324,71.945239,0.708120,940129.299589,0.887541,8.612902,24.947251,3.978601,0.078911,0.068836,32.000000,91.866096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309291,66.343295,104.822745,67.594937,38.448073,45.303797,71.887013,88.632365,38.417722,33.626607,80.653282,199.134654,83.603031,0.608646,199.049478,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.152508,48.900704,199.302474,159.890163,230.501726,228.440332,99.504162,14.226089,192.548939,3.200606,46.853424,49.583170,158.406922,200.785312,156.595549,192.582243,94.949886,185.598571,-0.000463,0.031260,94.264941,63.290631,192.350674,12.924530,71.925279,0.707230,939930.985442,0.885794,8.585729,24.910951,3.977496,0.079339,0.069455,32.000000,91.923261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316166,66.349369,104.806126,67.594937,38.482568,45.303797,71.887013,88.609810,38.417722,33.626607,80.647402,199.008324,83.482415,0.608613,199.041295,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.148763,48.900704,199.307647,159.890163,230.546283,228.452410,99.351628,14.224376,192.612928,3.210902,46.814925,49.623529,158.396235,200.621974,156.569354,192.616875,94.928185,185.606490,-0.000461,0.031272,94.269417,63.479064,192.403293,12.929441,71.929173,0.706776,939758.615576,0.885080,8.476047,24.948725,3.973928,0.079937,0.069961,32.000000,91.903908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.312281,66.363386,104.779078,67.594937,38.486878,45.303797,71.887013,88.562353,38.417722,33.626607,80.597283,198.703256,83.316311,0.608931,199.096645,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.163209,48.913346,199.252882,159.892404,230.485403,228.490385,99.407467,14.226660,192.489201,3.225807,46.814143,49.548492,158.372219,200.763213,156.543396,192.634967,94.908498,185.737734,-0.000462,0.031248,94.267473,63.403754,192.381429,12.931180,71.906527,0.706836,939907.464336,0.886560,8.479903,24.973459,3.974328,0.080217,0.070528,32.000000,91.863114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304094,66.381414,104.716142,67.594937,38.479255,45.303797,71.887013,88.552483,38.417722,33.626607,80.602135,198.814934,83.683808,0.610230,198.920918,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.087662,48.900979,199.351873,159.883438,230.496958,228.535467,99.348553,14.223235,192.549353,3.217829,46.769530,49.592174,158.395062,200.692920,156.565158,192.554127,94.928545,185.580536,-0.000460,0.031259,94.203983,63.618735,192.368051,12.924339,71.840157,0.706881,940168.550649,0.885957,8.477672,25.043402,3.972092,0.078462,0.069113,32.000000,91.858962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337537,66.395011,104.694107,67.594937,38.469361,45.303797,71.887013,88.533571,38.417722,33.626607,80.595701,198.697106,83.468989,0.607397,198.962145,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.089705,48.905651,199.260171,159.893525,230.476975,228.586173,99.611554,14.227801,192.558986,3.207042,46.821392,49.400679,158.377531,200.696508,156.575532,192.497088,94.923857,185.660683,-0.000459,0.031250,94.174041,63.375328,192.450771,12.934473,71.923422,0.708857,940344.902097,0.888114,8.543122,24.963160,3.980059,0.077936,0.068156,32.000000,91.897946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343124,66.407292,104.678304,67.594937,38.473794,45.303797,71.887013,88.565510,38.417722,33.626607,80.576172,199.223109,84.114915,0.610100,198.827999,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
