OSU 80 Ton Compressor Load Stand
50.225378,48.905651,199.290739,159.893525,230.421366,228.659623,99.383142,14.224804,192.512842,3.191454,46.696136,49.505378,158.396668,200.724825,156.572432,192.473393,94.910344,185.703720,-0.000457,0.031203,94.134512,63.324468,192.369458,12.938743,71.880491,0.707942,940587.148275,0.885937,8.545688,24.998544,3.978066,0.078865,0.068611,32.000000,91.930903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352992,66.415539,104.654967,67.594937,38.469966,45.303797,71.887013,88.551127,38.417722,33.626607,80.573144,198.766284,84.263630,0.605334,198.833231,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.185230,48.899330,199.327419,159.894926,230.434761,228.637070,99.387168,14.236649,192.677991,3.183008,46.829488,49.458095,158.390620,200.850020,156.601867,192.774361,94.924301,185.551344,-0.000456,0.031180,93.977874,63.360816,192.466961,12.925306,71.900343,0.706958,940733.920286,0.885589,8.406008,25.028533,3.967929,0.079652,0.070017,32.000000,91.964326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.365413,66.430935,104.626107,67.594937,38.489340,45.303797,71.887013,88.457528,38.417722,33.626607,80.556856,198.774336,83.247933,0.603065,199.016708,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.227029,48.892734,199.317963,159.895766,230.421005,228.583169,99.447297,14.222521,192.633464,3.171976,46.885495,49.579115,158.419691,200.712430,156.607968,192.586009,94.929604,185.603656,-0.000456,0.031184,93.836271,63.476066,192.577160,12.925355,71.868429,0.707535,940727.499687,0.886801,8.461995,24.948403,3.973043,0.080195,0.069863,32.000000,91.955491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.377091,66.458503,104.618195,67.594937,38.541397,45.303797,71.887013,88.466409,38.417722,33.626607,80.548676,198.894595,84.225259,0.612221,198.873003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.200070,48.920492,199.360942,159.915100,230.422036,228.535472,99.387264,14.224804,192.660099,3.163949,46.935476,49.447713,158.397677,200.765761,156.583640,192.628548,94.904189,185.561537,-0.000456,0.031178,93.704596,63.353545,192.368968,12.928713,71.869944,0.706857,940291.492033,0.884658,8.391393,24.970955,3.968341,0.080289,0.070066,32.000000,91.906119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338757,66.429990,104.557956,67.594937,38.496635,45.303797,71.887013,88.430351,38.417722,33.626607,80.533238,198.774528,83.450133,0.603153,198.935670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.178225,48.920492,199.266262,159.915100,230.430405,228.487234,99.396001,14.214958,192.668231,3.172271,46.960543,49.491958,158.403411,200.785598,156.587498,192.666943,94.907477,185.536999,-0.000456,0.031178,93.714694,63.390255,192.351290,12.931372,71.876903,0.707209,940330.254715,0.885605,8.446882,24.980237,3.971328,0.078751,0.069275,32.000000,91.966049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362903,66.437581,104.566792,67.594937,38.489538,45.303797,71.887013,88.431739,38.417722,33.626607,80.554779,198.792003,83.479333,0.609071,199.026622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.096051,48.959244,199.396105,159.925467,230.416740,228.440991,99.401246,14.224804,192.679385,3.169482,46.808787,49.578150,158.428714,200.819745,156.573585,192.645661,94.895746,185.650177,-0.000456,0.031173,93.542833,63.492887,192.557417,12.938033,71.902326,0.707022,940149.897859,0.885769,8.469363,24.967549,3.971170,0.080496,0.071161,32.000000,91.990275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352184,66.450147,104.549203,67.594937,38.479298,45.303797,71.887013,88.433991,38.417722,33.626607,80.588657,198.802492,83.595400,0.608756,199.042397,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.159283,48.937807,199.208219,159.928830,230.387225,228.477512,99.416437,14.221094,192.641843,3.171760,46.778963,49.550886,158.423121,200.859092,156.610651,192.597783,94.914139,185.685155,-0.000455,0.031182,93.609731,63.341667,192.315331,12.946014,71.869475,0.708083,940260.390184,0.887256,8.592742,25.022631,3.980276,0.080876,0.069646,32.000000,92.007923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369254,66.455213,104.534700,67.594937,38.534186,45.303797,71.887013,88.469366,38.417722,33.626607,80.587940,198.832874,82.496431,0.609038,199.110374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.099738,48.925714,199.344057,159.913419,230.401610,228.473190,99.505088,14.220951,192.595447,3.183030,46.641205,49.416895,158.440098,200.664704,156.604632,192.638059,94.935096,185.624450,-0.000456,0.031195,93.685200,63.332376,192.396442,12.944380,71.815131,0.707193,940168.485064,0.885965,8.506175,25.017631,3.971513,0.078685,0.069080,32.000000,91.973542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380892,66.448987,104.558627,67.594937,38.461939,45.303797,71.887013,88.420588,38.417722,33.626607,80.563635,199.010176,84.142281,0.616095,198.931067,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.105388,48.873220,199.324093,159.884278,230.410899,228.461607,99.535104,14.225946,192.587204,3.166349,46.537499,49.588875,158.407834,200.675897,156.594196,192.644358,94.903405,185.516155,-0.000456,0.031216,93.864366,63.377557,192.352162,12.944127,71.940442,0.708795,940115.449185,0.886299,8.555412,24.973428,3.978944,0.078449,0.069045,32.000000,91.948210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388509,66.452473,104.557579,67.594937,38.471096,45.303797,71.887013,88.443189,38.417722,33.626607,80.546941,199.070209,83.634432,0.604954,199.055024,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.225334,48.873220,199.348046,159.884278,230.472224,228.495167,99.442919,14.222236,192.562247,3.168599,46.595400,49.608556,158.386458,200.762051,156.580703,192.628098,94.885500,185.606472,-0.000456,0.031211,93.888276,63.490809,192.455321,12.947689,71.937251,0.707286,940036.642702,0.885745,8.497097,24.963634,3.978097,0.079025,0.069437,32.000000,91.947230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352951,66.438000,104.512345,67.594937,38.499846,45.303797,71.887013,88.427622,38.417722,33.626607,80.486467,198.885838,83.667741,0.608391,198.920721,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.079270,48.858929,199.366495,159.880075,230.504249,228.587623,99.610953,14.232939,192.567393,3.177696,46.917210,49.441715,158.411345,200.781235,156.588653,192.434752,94.908984,185.609829,-0.000455,0.031251,93.830588,63.420814,192.398476,12.950667,71.912712,0.705968,940065.477409,0.884340,8.373622,25.016139,3.969074,0.080275,0.070305,32.000000,91.969987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403988,66.447606,104.524414,67.594937,38.482180,45.303797,71.887013,88.388622,38.417722,33.626607,80.456092,199.221906,83.502077,0.606989,199.093498,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.101047,48.915820,199.263713,159.892684,230.540001,228.603331,99.376908,14.220523,192.573119,3.178478,47.035163,49.471046,158.414778,200.730329,156.580765,192.620030,94.907118,185.670709,-0.000455,0.031290,93.852811,63.376871,192.344455,12.957729,71.913956,0.708409,940463.761873,0.887630,8.522225,24.989295,3.981741,0.078575,0.068564,32.000000,91.929688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.415232,66.445153,104.534931,67.594937,38.501249,45.303797,71.887013,88.415197,38.417722,33.626607,80.500753,198.753816,83.640668,0.604429,198.963050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.110307,48.961993,199.299227,159.913699,230.566021,228.641030,99.415138,14.223948,192.490576,3.161034,47.197156,49.428176,158.416603,200.692981,156.576552,192.669903,94.895174,185.519545,-0.000455,0.031333,93.873427,63.223475,192.450181,12.956047,71.895240,0.707975,940742.159211,0.887897,8.544169,25.019120,3.977236,0.078571,0.068985,32.000000,91.913656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.397333,66.408417,104.523113,67.594937,38.482236,45.303797,71.887013,88.392306,38.417722,33.626607,80.494627,198.830277,83.949618,0.608715,198.966157,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.227673,48.977384,199.305583,159.917342,230.538580,228.645298,99.454528,14.227230,192.589632,3.158689,47.113544,49.564007,158.414939,200.716160,156.571107,192.575887,94.897041,185.569677,-0.000455,0.031359,93.950734,63.576174,192.378900,12.964248,71.869421,0.708352,941067.782085,0.887635,8.580800,24.973165,3.977210,0.080039,0.070535,32.000000,91.865369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.404211,66.431995,104.524163,67.594937,38.485502,45.303797,71.887013,88.376466,38.417722,33.626607,80.539306,198.909056,83.456810,0.606639,199.030319,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.150748,48.977384,199.387760,159.917342,230.604395,228.612707,99.510564,14.225803,192.550451,3.159086,46.984586,49.531230,158.394415,200.765619,156.570930,192.635903,94.877143,185.526787,-0.000456,0.031359,93.924903,63.415312,192.414836,12.967937,71.871224,0.707185,940939.336231,0.885032,8.475381,24.990504,3.968043,0.079056,0.069620,32.000000,91.798469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.391988,66.402630,104.516040,67.594937,38.493823,45.303797,71.887013,88.297579,38.417722,33.626607,80.555228,199.021128,83.657102,0.608997,198.983270,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.132339,48.945502,199.390325,159.902211,230.593143,228.618508,99.522092,14.229228,192.690673,3.137081,46.864061,49.543101,158.427037,200.778992,156.591919,192.686266,94.888259,185.628646,-0.000456,0.031343,93.824400,63.323174,192.404066,12.965694,71.851264,0.708251,941010.159636,0.885917,8.554539,24.993970,3.975768,0.078517,0.068618,32.000000,91.771193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.398036,66.397455,104.521456,67.594937,38.493313,45.303797,71.887013,88.328351,38.417722,33.626607,80.524338,199.044183,84.427827,0.608471,198.854238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.173842,48.935059,199.458962,159.882317,230.563214,228.623306,99.347001,14.226802,192.749700,3.118681,46.905547,49.407152,158.447248,200.904921,156.597826,192.729800,94.894666,185.709473,-0.000457,0.031347,93.732442,63.517592,192.562188,12.972932,71.864174,0.708636,940923.864935,0.886119,8.541614,25.021872,3.977279,0.079816,0.070095,32.000000,91.794211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407426,66.381053,104.528992,67.594937,38.526338,45.303797,71.887013,88.326740,38.417722,33.626607,80.521909,198.694002,83.117926,0.603076,198.968518,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.212363,48.967215,199.237356,159.880916,230.542939,228.644103,99.501168,14.217526,192.577640,3.108076,47.042034,49.477145,158.430254,200.745762,156.577394,192.714820,94.893903,185.693994,-0.000458,0.031365,93.722049,63.422554,192.479328,12.979657,71.859648,0.708148,940822.361920,0.886857,8.488440,25.046415,3.975358,0.079663,0.070989,32.000000,91.812056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.406139,66.379759,104.533023,67.594937,38.488590,45.303797,71.887013,88.291135,38.417722,33.626607,80.507989,199.002336,84.626725,0.612268,198.730280,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.137027,48.967215,199.315761,159.880916,230.499371,228.636078,99.485055,14.224376,192.620610,3.117189,47.067366,49.413822,158.406975,200.680524,156.575210,192.558365,94.870844,185.561109,-0.000457,0.031343,93.716747,63.303947,192.563025,12.973443,71.816682,0.707272,940946.274285,0.884888,8.480958,25.041252,3.967894,0.080420,0.069716,32.000000,91.868203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.398348,66.350678,104.526957,67.594937,38.479005,45.303797,71.887013,88.258107,38.417722,33.626607,80.538306,198.970111,83.951159,0.600570,198.876386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.224441,48.957595,199.332228,159.875592,230.457292,228.576636,99.469258,14.218097,192.577067,3.111509,46.986126,49.498346,158.446219,200.840764,156.585465,192.548664,94.892715,185.637104,-0.000458,0.031330,93.498861,63.402052,192.385266,12.978202,71.876290,0.708829,941127.177076,0.886479,8.558498,25.013418,3.975420,0.080489,0.070240,32.000000,91.914829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422054,66.381582,104.536234,67.594937,38.452196,45.303797,71.887013,88.288240,38.417722,33.626607,80.528796,198.938516,83.437661,0.606374,199.007739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.117159,48.957870,199.096978,159.883438,230.396780,228.559696,99.497086,14.223948,192.614951,3.113967,47.112143,49.532786,158.405868,200.663134,156.582785,192.535609,94.893290,185.582392,-0.000458,0.031315,93.410294,63.378009,192.313943,12.970144,71.807739,0.706975,940624.162102,0.884650,8.458915,25.020654,3.968829,0.080169,0.070672,32.000000,91.915810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.446482,66.386542,104.569903,67.594937,38.496052,45.303797,71.887013,88.218557,38.417722,33.626607,80.527567,198.994173,83.653287,0.609015,198.938227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.113966,48.983980,199.255624,159.864665,230.427585,228.562674,99.431692,14.223377,192.461894,3.120782,46.978056,49.574449,158.401804,200.638263,156.588909,192.606423,94.883023,185.740491,-0.000457,0.031352,93.474350,63.412560,192.448794,12.968452,71.841113,0.708347,940719.736361,0.886443,8.569618,24.999126,3.972631,0.079377,0.070007,32.000000,91.932204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.434545,66.389966,104.578090,67.594937,38.423774,45.303797,71.887013,88.270097,38.417722,33.626607,80.526947,198.863383,83.778452,0.608043,198.939604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.201524,48.974910,199.245178,159.843650,230.433110,228.519044,99.376512,14.222521,192.632320,3.112840,46.825210,49.599745,158.407377,200.647355,156.589208,192.458560,94.876702,185.722821,-0.000458,0.031354,93.483311,63.434573,192.392138,12.970030,71.893708,0.708536,940863.938929,0.887166,8.599018,25.069933,3.976050,0.078511,0.068437,32.000000,91.961456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.443167,66.386545,104.606131,67.594937,38.464427,45.303797,71.887013,88.261116,38.417722,33.626607,80.553704,198.753023,83.059452,0.607579,199.054474,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.163554,48.974910,199.293719,159.843650,230.474341,228.506663,99.403816,14.223235,192.481200,3.118977,46.894243,49.392051,158.401214,200.627030,156.586806,192.679457,94.864164,185.675869,-0.000457,0.031357,93.480056,63.406700,192.324325,12.967614,71.877408,0.706726,940546.938038,0.885745,8.499805,25.069489,3.968907,0.079602,0.070636,32.000000,91.978402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.430992,66.385145,104.611672,67.594937,38.476545,45.303797,71.887013,88.197645,38.417722,33.626607,80.546465,198.807631,82.893715,0.611721,199.143616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.140294,48.954847,199.090534,159.824317,230.412948,228.506284,99.530325,14.221808,192.529621,3.119059,46.884031,49.507579,158.383862,200.592005,156.593962,192.438452,94.877829,185.584659,-0.000458,0.031414,93.522978,63.446275,192.307561,12.982300,71.886676,0.707450,940608.264188,0.886199,8.538881,25.064050,3.972879,0.080454,0.070468,32.000000,91.925778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.435532,66.376372,104.604056,67.594937,38.430504,45.303797,71.887013,88.206299,38.417722,33.626607,80.527289,199.060650,83.613962,0.613432,199.024497,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.112869,48.954847,199.215060,159.824317,230.384820,228.507227,99.475231,14.229656,192.581435,3.113941,46.949223,49.515103,158.363158,200.569355,156.565659,192.478571,94.853177,185.668088,-0.000457,0.031427,93.281984,63.339775,192.343636,12.986887,71.903733,0.707091,940521.447892,0.885478,8.542766,25.015455,3.970669,0.080045,0.069870,32.000000,91.877981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.433895,66.353890,104.584852,67.594937,38.422536,45.303797,71.887013,88.208798,38.417722,33.626607,80.526025,198.950462,83.465173,0.607918,199.041374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.092778,48.952099,199.195576,159.832162,230.411521,228.502635,99.484495,14.221237,192.442919,3.105050,46.887200,49.461201,158.373036,200.557022,156.551013,192.414901,94.865929,185.738841,-0.000460,0.031454,93.327218,63.512680,192.290511,12.990563,71.822091,0.707592,940678.262652,0.886512,8.571016,25.072058,3.975327,0.081333,0.070041,32.000000,91.819175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.450573,66.350229,104.576332,67.594937,38.435899,45.303797,71.887013,88.213210,38.417722,33.626607,80.524760,198.968990,83.608533,0.609577,198.983860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.187941,48.952099,199.139996,159.832162,230.442621,228.458009,99.432968,14.234508,192.431675,3.098359,46.885306,49.564138,158.379799,200.632758,156.568364,192.412364,94.852841,185.603890,-0.000462,0.031467,93.385257,63.458322,192.389114,12.987708,71.870917,0.708575,940628.895799,0.886800,8.588969,25.086395,3.976533,0.077438,0.069098,32.000000,91.757895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432304,66.344790,104.577341,67.594937,38.457263,45.303797,71.887013,88.213403,38.417722,33.626607,80.520585,198.865936,83.929882,0.608686,198.999045,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.106343,48.970238,199.213592,159.815911,230.389372,228.446476,99.494613,14.224376,192.449000,3.073620,47.133266,49.301253,158.372049,200.553964,156.572304,192.333944,94.855344,185.661339,-0.000464,0.031473,93.403813,63.351484,192.273419,12.987996,71.842321,0.706614,940347.360457,0.885215,8.490970,25.047808,3.967885,0.080011,0.069389,32.000000,91.761621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.428336,66.358723,104.600554,67.594937,38.442522,45.303797,71.887013,88.184031,38.417722,33.626607,80.537648,198.989226,84.270307,0.605088,198.891098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.349373,48.973536,199.063150,159.810307,230.413243,228.503636,99.558159,14.227373,192.316998,3.047481,47.136590,49.400413,158.375578,200.604258,156.569044,192.415007,94.868987,185.664499,-0.000464,0.031494,93.452337,63.416882,192.345105,12.982021,71.840338,0.708097,940461.051703,0.886291,8.591513,25.067907,3.975723,0.078528,0.069754,32.000000,91.810511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.402359,66.327202,104.608867,67.594937,38.388649,45.303797,71.887013,88.179352,38.417722,33.626607,80.538301,199.116317,83.479774,0.610557,199.009273,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.172297,48.997172,199.047461,159.829360,230.435869,228.505879,99.400544,14.225946,192.307235,3.046718,46.929535,49.556225,158.337148,200.527481,156.519953,192.520494,94.827194,185.540152,-0.000465,0.031500,93.454874,63.313685,192.297015,12.973074,71.840770,0.704869,940277.364336,0.881178,8.346487,25.054873,3.953637,0.080152,0.070083,32.000000,91.824800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.379966,66.319704,104.595834,67.594937,38.397855,45.303797,71.887013,88.030310,38.417722,33.626607,80.542582,198.801089,83.475298,0.606590,198.957542,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.218918,48.985629,198.964770,159.837486,230.459265,228.472505,99.415641,14.231654,192.418851,3.051867,46.902506,49.517913,158.362970,200.462570,156.523552,192.451232,94.865574,185.610014,-0.000467,0.031523,93.455764,63.451057,192.170564,12.964514,71.861019,0.707119,940811.400199,0.886109,8.552143,25.049040,3.967278,0.080529,0.071467,32.000000,91.871005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.381430,66.327843,104.641779,67.594937,38.420501,45.303797,71.887013,88.115835,38.417722,33.626607,80.568672,198.831282,83.444337,0.608563,198.997865,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.168032,48.985629,199.140414,159.837486,230.478668,228.456671,99.506455,14.225090,192.419151,3.050369,46.915687,49.555044,158.347282,200.625786,156.525200,192.468137,94.850299,185.658625,-0.000468,0.031540,93.437737,63.451027,192.283106,12.958670,71.831954,0.705993,940404.076484,0.884902,8.492629,25.037421,3.961949,0.080883,0.071133,32.000000,91.872665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373701,66.322577,104.664151,67.594937,38.358672,45.303797,71.887013,88.076349,38.417722,33.626607,80.560457,199.012909,83.774857,0.607991,198.904749,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.086093,48.987828,199.072990,159.839447,230.510038,228.476963,99.514268,14.226517,192.362721,3.048958,46.981770,49.516024,158.341135,200.583341,156.543964,192.435501,94.850682,185.681436,-0.000468,0.031533,93.453778,63.326997,192.377207,12.958148,71.835289,0.707318,940486.248898,0.885030,8.544990,25.071313,3.969468,0.079233,0.069156,32.000000,91.869004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.349929,66.306193,104.693240,67.594937,38.413064,45.303797,71.887013,88.092144,38.417722,33.626607,80.565264,199.028535,82.655858,0.606483,199.069462,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.230801,48.991950,199.281687,159.849534,230.530907,228.499354,99.393254,14.227801,192.412056,3.047293,46.934267,49.545086,158.332750,200.437025,156.539714,192.393270,94.851849,185.672110,-0.000469,0.031524,93.492282,63.458149,192.239643,12.950580,71.844719,0.708221,940703.990070,0.886656,8.631587,25.079663,3.974616,0.077566,0.069233,32.000000,91.851971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317056,66.300252,104.712736,67.594937,38.394401,45.303797,71.887013,88.126666,38.417722,33.626607,80.568107,198.786507,83.652260,0.615507,198.930438,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.090993,48.975735,199.159225,159.861582,230.562820,228.539593,99.433491,14.225090,192.490246,3.041490,46.962146,49.444424,158.353195,200.543424,156.556052,192.494376,94.883206,185.640831,-0.000468,0.031553,93.505047,63.456418,192.434517,12.943276,71.893834,0.706912,940575.242152,0.884988,8.486729,25.074927,3.967321,0.079802,0.069257,32.000000,91.855528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309284,66.312448,104.748538,67.594937,38.434497,45.303797,71.887013,88.032079,38.417722,33.626607,80.575487,198.866981,84.608530,0.607131,198.857778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.199873,48.975735,199.164349,159.861582,230.654648,228.608725,99.476055,14.224804,192.525427,3.026761,46.633215,49.503429,158.380406,200.605440,156.571616,192.445197,94.888806,185.580800,-0.000468,0.031571,93.586105,63.479002,192.324426,12.948425,71.844250,0.707971,940777.363830,0.887492,8.614445,25.031591,3.975949,0.079883,0.070091,32.000000,91.845372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324721,66.310871,104.763249,67.594937,38.422845,45.303797,71.887013,88.100091,38.417722,33.626607,80.561675,198.952110,83.317925,0.601580,198.919069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.149751,48.921592,199.147196,159.842249,230.745156,228.609505,99.361294,14.225233,192.495619,3.018900,46.725422,49.456425,158.353693,200.636367,156.553907,192.428350,94.876121,185.635424,-0.000470,0.031534,93.601572,63.448393,192.462723,12.943376,71.786120,0.707306,940863.815459,0.885240,8.502326,25.002999,3.967427,0.078044,0.068785,32.000000,91.790162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300291,66.302579,104.756282,67.594937,38.434583,45.303797,71.887013,88.065276,38.417722,33.626607,80.506130,198.722588,83.107948,0.609903,199.067298,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.254448,48.918294,199.256233,159.816751,230.774002,228.568616,99.410276,14.220666,192.493994,3.018367,46.803832,49.293157,158.343441,200.715793,156.547786,192.496798,94.901514,185.547115,-0.000471,0.031528,93.689086,63.253027,192.266282,12.940283,71.776961,0.708393,940876.250606,0.886237,8.501831,25.035841,3.971169,0.080096,0.070426,32.000000,91.821313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298546,66.286238,104.755086,67.594937,38.468213,45.303797,71.887013,88.039263,38.417722,33.626607,80.497368,198.820552,83.803911,0.608232,198.907818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.050038,48.913346,199.159912,159.808906,230.732471,228.592492,99.695755,14.222949,192.588620,3.001666,46.995489,49.566061,158.308139,200.638650,156.541484,192.418895,94.907264,185.545970,-0.000470,0.031518,93.777501,63.440065,192.348839,12.949512,71.806603,0.707266,940384.043203,0.884457,8.388758,24.977387,3.964947,0.080010,0.070105,32.000000,91.865920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271299,66.295954,104.787088,67.594937,38.456718,45.303797,71.887013,87.965817,38.417722,33.626607,80.491550,199.391510,84.071848,0.605764,198.883309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.086421,48.946052,199.154528,159.824877,230.687134,228.603974,99.606822,14.233795,192.512190,3.003399,47.191290,49.472947,158.331583,200.647539,156.540433,192.530136,94.920628,185.666677,-0.000471,0.031499,93.859441,63.205714,192.352832,12.947334,71.843998,0.709377,940765.889462,0.886013,8.594277,24.971198,3.979216,0.077723,0.068325,32.000000,91.925449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285492,66.301462,104.810674,67.594937,38.465291,45.303797,71.887013,88.070268,38.417722,33.626607,80.480494,199.213644,82.495330,0.605886,199.207896,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.200376,48.946052,199.253293,159.824877,230.699563,228.559182,99.454974,14.222521,192.584759,3.003731,47.194189,49.344231,158.341537,200.667742,156.548899,192.559118,94.939508,185.528402,-0.000472,0.031493,94.057619,63.337213,192.450222,12.947334,71.851084,0.708638,940799.098407,0.886213,8.589475,25.004067,3.976218,0.079942,0.071133,32.000000,91.923362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298109,66.317890,104.843702,67.594937,38.416219,45.303797,71.887013,88.039450,38.417722,33.626607,80.508689,198.909948,84.271261,0.617142,198.847904,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.094213,48.966665,199.261385,159.866066,230.667118,228.528007,99.447961,14.226802,192.531347,3.004478,47.121167,49.416898,158.351356,200.604502,156.549677,192.496415,94.930895,185.540192,-0.000473,0.031484,94.080341,63.445552,192.418282,12.945865,71.868718,0.707243,940349.655775,0.885152,8.472127,24.932224,3.969159,0.078564,0.068388,32.000000,91.912695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311407,66.299994,104.858305,67.594937,38.467812,45.303797,71.887013,87.962883,38.417722,33.626607,80.527298,198.895921,82.820348,0.603008,199.084765,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.112359,48.993324,199.320877,159.901370,230.628930,228.549377,99.509373,14.225803,192.548980,3.000836,46.994909,49.468366,158.358299,200.679342,156.543040,192.527686,94.936942,185.451369,-0.000473,0.031451,93.994071,63.305047,192.394441,12.940811,71.852743,0.708385,940488.108764,0.887232,8.602056,24.945354,3.977733,0.080615,0.070593,32.000000,91.875076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304532,66.317259,104.883422,67.594937,38.455214,45.303797,71.887013,88.014036,38.417722,33.626607,80.527505,199.018745,83.317265,0.614712,199.008801,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.178777,48.942204,199.209765,159.897167,230.617729,228.508367,99.447362,14.223377,192.567964,3.012000,46.710966,49.377737,158.375949,200.645602,156.516923,192.526726,94.934925,185.625243,-0.000472,0.031441,93.881704,63.231562,192.396420,12.944464,71.829249,0.708588,940597.376754,0.886477,8.610019,24.905272,3.977479,0.080130,0.069193,32.000000,91.901369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284142,66.298022,104.875846,67.594937,38.508432,45.303797,71.887013,87.993237,38.417722,33.626607,80.555940,198.894724,84.278891,0.611086,198.898612,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.091891,48.942204,199.263137,159.897167,230.644139,228.488951,99.461166,14.220809,192.518979,3.018188,46.764929,49.386864,158.373964,200.693755,156.549677,192.575170,94.950771,185.453068,-0.000472,0.031433,93.904305,63.384344,192.230693,12.939890,71.818972,0.707455,940186.133188,0.885437,8.490506,24.973903,3.970000,0.079819,0.069842,32.000000,91.901092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297304,66.316665,104.871188,67.594937,38.437281,45.303797,71.887013,87.943343,38.417722,33.626607,80.505342,198.922332,83.030105,0.602950,199.053451,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.152344,48.895482,199.220813,159.896887,230.679234,228.522034,99.366738,14.218811,192.598864,3.020054,46.741059,49.466897,158.389058,200.717037,156.551965,192.630377,94.939358,185.620187,-0.000472,0.031437,93.842773,63.490488,192.419428,12.934493,71.915362,0.708733,940168.200381,0.886947,8.579988,24.892093,3.977952,0.077774,0.068498,32.000000,91.924425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286544,66.299185,104.891791,67.594937,38.448857,45.303797,71.887013,87.981393,38.417722,33.626607,80.454972,198.733475,84.472361,0.613036,198.796527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.101795,48.890260,199.318091,159.892124,230.710871,228.567606,99.481494,14.221665,192.575404,3.040179,47.021377,49.465527,158.379104,200.696732,156.553695,192.639588,94.916977,185.616185,-0.000472,0.031472,93.688028,63.234260,192.393076,12.940132,71.881267,0.706907,940125.235334,0.886612,8.470994,24.967534,3.972313,0.080155,0.070435,32.000000,91.938774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272267,66.295677,104.880817,67.594937,38.509374,45.303797,71.887013,87.927243,38.417722,33.626607,80.438114,198.962988,83.917923,0.601824,198.976032,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.126114,48.911148,199.311454,159.910617,230.780469,228.583520,99.502440,14.225233,192.652682,3.043266,46.990446,49.539431,158.378468,200.719708,156.574206,192.651467,94.932696,185.724553,-0.000472,0.031459,93.578835,63.492989,192.390444,12.947071,71.844863,0.708263,940473.604801,0.886746,8.517837,24.988381,3.978262,0.078326,0.068724,32.000000,91.917335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269079,66.291640,104.883209,67.594937,38.476686,45.303797,71.887013,87.948507,38.417722,33.626607,80.428804,199.004879,84.566931,0.606674,198.734883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.148212,48.927913,199.351954,159.925748,230.858139,228.580983,99.407596,14.235365,192.636338,3.050387,47.092377,49.526984,158.414282,200.758707,156.584044,192.630308,94.913985,185.526227,-0.000471,0.031432,93.605162,63.417523,192.396497,12.947382,71.822181,0.708394,940499.064425,0.886195,8.513671,25.014159,3.976200,0.078293,0.069119,32.000000,91.883184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281130,66.281659,104.907358,67.594937,38.502548,45.303797,71.887013,87.923950,38.417722,33.626607,80.442477,198.815192,84.417775,0.601824,198.776937,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.221367,48.927913,199.270892,159.925748,230.966732,228.575348,99.577111,14.227088,192.576414,3.049737,46.960406,49.597489,158.449620,200.760542,156.592651,192.575908,94.912989,185.570187,-0.000471,0.031427,93.419078,63.382782,192.390667,12.946037,71.886189,0.708469,940577.344945,0.886638,8.507678,24.956913,3.975255,0.079609,0.069338,32.000000,91.828785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274406,66.283239,104.918731,67.594937,38.485517,45.303797,71.887013,87.898663,38.417722,33.626607,80.453520,199.154222,83.964365,0.602762,198.934568,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.189946,48.945228,199.309212,159.915941,231.004929,228.599169,99.318363,14.218811,192.532345,3.051925,46.859437,49.537232,158.424160,200.642503,156.567510,192.693450,94.887489,185.701644,-0.000472,0.031427,93.254323,63.467291,192.376680,12.939675,71.834316,0.706687,940445.174894,0.883673,8.432395,24.974751,3.967851,0.079149,0.069359,32.000000,91.828678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274998,66.272580,104.910652,67.594937,38.503956,45.303797,71.887013,87.844096,38.417722,33.626607,80.466514,198.636725,82.801419,0.605031,199.051681,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.161570,48.917194,199.275538,159.899409,231.077867,228.617068,99.319182,14.224234,192.477623,3.045640,47.048604,49.538269,158.448689,200.679892,156.590963,192.711422,94.924337,185.655646,-0.000472,0.031422,93.310315,63.391853,192.434477,12.948215,71.820612,0.707809,940759.027776,0.886728,8.482034,25.050595,3.971098,0.078756,0.069371,32.000000,91.886292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284582,66.292629,104.948291,67.594937,38.477332,45.303797,71.887013,87.849902,38.417722,33.626607,80.464051,198.638365,82.138472,0.614059,199.135709,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.176592,48.942754,199.232686,159.887080,231.095941,228.580050,99.585099,14.221094,192.563883,3.041783,46.940155,49.591495,158.404371,200.679689,156.591103,192.587679,94.879216,185.692174,-0.000472,0.031380,93.279012,63.413217,192.394626,12.953205,71.805791,0.708203,940631.842059,0.887278,8.483208,24.996134,3.972673,0.080298,0.069942,32.000000,91.863256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285151,66.256108,104.924794,67.594937,38.504887,45.303797,71.887013,87.853342,38.417722,33.626607,80.430742,199.170198,83.141770,0.619242,199.005300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.158336,48.942754,199.313146,159.887080,231.024596,228.641862,99.456270,14.226802,192.559132,3.054140,46.851899,49.541812,158.422178,200.696650,156.581761,192.545145,94.911759,185.613813,-0.000472,0.031358,93.333925,63.520695,192.406698,12.951363,71.791349,0.707991,940728.436141,0.884534,8.493304,25.055242,3.970630,0.077394,0.068149,32.000000,91.882567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297289,66.271221,104.917514,67.594937,38.462999,45.303797,71.887013,87.829597,38.417722,33.626607,80.450927,198.912540,83.593420,0.611460,198.894206,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.104542,48.909224,199.190537,159.869988,231.018240,228.674061,99.630038,14.224804,192.493393,3.058530,47.041604,49.517723,158.418550,200.625827,156.569440,192.581610,94.902361,185.629935,-0.000473,0.031310,93.385200,63.295391,192.320673,12.949042,71.778115,0.707089,940647.674526,0.884643,8.437086,24.979853,3.967000,0.078297,0.068796,32.000000,91.897407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314865,66.285547,104.909017,67.594937,38.473899,45.303797,71.887013,87.826362,38.417722,33.626607,80.414046,199.260076,83.274785,0.607740,198.911476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.065893,48.922141,199.231939,159.869988,231.096734,228.665290,99.574345,14.222807,192.467370,3.047898,46.896553,49.436943,158.405206,200.652370,156.555688,192.581242,94.892158,185.501916,-0.000473,0.031313,93.316806,63.383238,192.394055,12.931400,71.748869,0.709289,941027.682257,0.885830,8.533972,25.008263,3.975499,0.078559,0.069096,32.000000,91.871795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311788,66.264117,104.894939,67.594937,38.460515,45.303797,71.887013,87.845881,38.417722,33.626607,80.420239,199.148690,84.616381,0.611367,198.815961,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.121197,48.888886,199.137114,159.852896,231.123091,228.660050,99.342835,14.225233,192.410795,3.043798,46.761629,49.436445,158.409769,200.615654,156.567437,192.514565,94.895236,185.542866,-0.000474,0.031326,93.107406,63.263638,192.380002,12.926308,71.794955,0.710177,941130.486590,0.887085,8.586725,24.969426,3.979395,0.077941,0.068426,32.000000,91.844948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331329,66.271665,104.885624,67.594937,38.447226,45.303797,71.887013,87.857868,38.417722,33.626607,80.414900,198.685670,83.484983,0.602181,198.930477,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.130000,48.866899,199.190614,159.831041,231.119368,228.731294,99.476671,14.221808,192.376644,3.025388,46.735707,49.509853,158.403583,200.486157,156.566146,192.472841,94.874616,185.591515,-0.000473,0.031301,93.077215,63.262663,192.324529,12.924832,71.868772,0.708684,940910.899572,0.887957,8.496474,24.982039,3.973112,0.080145,0.070293,32.000000,91.878865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343184,66.272742,104.892737,67.594937,38.439037,45.303797,71.887013,87.816366,38.417722,33.626607,80.372969,198.953343,83.292247,0.609450,199.067613,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.236912,48.866899,199.169614,159.831041,231.040328,228.762727,99.536855,14.221094,192.406983,3.013788,46.616863,49.497931,158.386133,200.511702,156.558475,192.584745,94.876483,185.635203,-0.000470,0.031284,93.046940,63.218334,192.203404,12.923026,71.814734,0.708154,941214.650300,0.886811,8.465421,25.021294,3.973481,0.079804,0.070984,32.000000,91.856063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336832,66.254689,104.872259,67.594937,38.432996,45.303797,71.887013,87.799786,38.417722,33.626607,80.340208,199.073710,83.466201,0.611031,199.020603,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
