OSU 80 Ton Compressor Load Stand
50.087070,48.839416,199.070419,159.822075,231.021891,228.770354,99.598647,14.220381,192.318341,3.025189,46.652160,49.447350,158.382565,200.523873,156.539793,192.412904,94.870141,185.610820,-0.000471,0.031269,92.835318,63.335726,192.140527,12.921530,71.843006,0.707380,941168.421837,0.884298,8.355394,25.036160,3.964607,0.079352,0.069338,32.000000,91.860620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.349910,66.256994,104.879541,67.594937,38.447876,45.303797,71.887013,87.725809,38.417722,33.626607,80.300030,199.197294,83.973903,0.608633,198.865725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.077955,48.824575,199.157071,159.801901,231.019471,228.750337,99.272065,14.217526,192.474184,3.035540,46.591785,49.621552,158.387188,200.487584,156.552734,192.510119,94.881659,185.510674,-0.000469,0.031294,92.815861,63.610903,192.378822,12.913242,71.861073,0.708705,941382.596658,0.886652,8.482169,25.033164,3.974487,0.079790,0.069106,32.000000,91.918296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.386520,66.302118,104.900900,67.594937,38.387920,45.303797,71.887013,87.799295,38.417722,33.626607,80.284386,198.544129,82.811910,0.606325,199.111909,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.106703,48.802588,199.066891,159.776123,231.018496,228.709779,99.457619,14.217098,192.474573,3.038162,46.631814,49.494585,158.353175,200.612412,156.535261,192.566896,94.864499,185.578154,-0.000467,0.031285,92.875499,63.324766,192.374967,12.920878,71.907303,0.708772,941216.337987,0.889634,8.476724,24.983280,3.976941,0.079098,0.069191,32.000000,91.899456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358205,66.239072,104.877549,67.594937,38.425719,45.303797,71.887013,87.794709,38.417722,33.626607,80.252413,198.915237,84.425699,0.615046,198.932444,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.125249,48.802588,199.203394,159.776123,231.032687,228.708765,99.547465,14.227088,192.380616,3.028553,46.689843,49.331416,158.363888,200.568581,156.548264,192.518376,94.853976,185.590755,-0.000466,0.031259,92.957419,63.332632,192.425420,12.928945,71.839292,0.707541,941015.381494,0.887195,8.425109,25.026294,3.972859,0.080037,0.070025,32.000000,91.895773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.387003,66.273429,104.885081,67.594937,38.383527,45.303797,71.887013,87.766809,38.417722,33.626607,80.211641,199.094930,83.485716,0.602629,198.979021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.137783,48.817979,199.122760,159.774723,231.099413,228.762406,99.527250,14.227230,192.386316,3.043852,46.788334,49.469306,158.352804,200.531375,156.557547,192.443549,94.877504,185.582736,-0.000465,0.031299,93.037915,63.563759,192.342678,12.925340,71.797533,0.708326,941027.733471,0.886026,8.406004,25.041642,3.974113,0.077917,0.068616,32.000000,91.901990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.390148,66.278673,104.894797,67.594937,38.389302,45.303797,71.887013,87.772743,38.417722,33.626607,80.200962,199.054500,82.660334,0.609513,199.075205,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.161761,48.835568,199.164518,159.802742,231.122614,228.715445,99.428402,14.227801,192.363352,3.054921,46.704010,49.508537,158.340330,200.587561,156.503882,192.461069,94.836814,185.612527,-0.000466,0.031270,93.171296,63.321747,192.334765,12.928848,71.833721,0.708565,941156.546808,0.886013,8.408926,25.014880,3.971536,0.079666,0.070350,32.000000,91.854277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358583,66.218611,104.856148,67.594937,38.413493,45.303797,71.887013,87.724519,38.417722,33.626607,80.200542,198.856804,83.781754,0.603576,198.969659,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.053295,48.817429,199.210586,159.798819,231.090614,228.682020,99.422319,14.223092,192.454907,3.071909,46.747513,49.504153,158.346778,200.535065,156.511477,192.484067,94.851984,185.584311,-0.000465,0.031274,93.276377,63.368168,192.270339,12.937505,71.829249,0.707915,941171.198882,0.886477,8.401386,25.067144,3.970445,0.080561,0.070236,32.000000,91.834307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.371902,66.249501,104.850022,67.594937,38.409884,45.303797,71.887013,87.698481,38.417722,33.626607,80.184419,198.844637,83.464293,0.606960,198.935906,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.153152,48.857830,199.185039,159.823476,231.034448,228.657758,99.457857,14.225946,192.422295,3.057378,46.912307,49.478255,158.352213,200.681768,156.542605,192.486269,94.837813,185.636790,-0.000465,0.031267,93.282740,63.458744,192.303052,12.946261,71.861541,0.709305,941083.925077,0.888493,8.495002,25.041166,3.979969,0.079499,0.069328,32.000000,91.862157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396549,66.233423,104.829228,67.594937,38.439269,45.303797,71.887013,87.749882,38.417722,33.626607,80.148337,198.915714,83.497895,0.610427,199.004749,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.033099,48.857830,199.143922,159.823476,231.043946,228.583081,99.512152,14.220238,192.446333,3.063343,47.128687,49.419592,158.353999,200.581465,156.548549,192.422214,94.873560,185.655731,-0.000466,0.031258,93.074959,63.428533,192.335196,12.946995,71.896755,0.707672,941008.880012,0.886215,8.432509,25.075438,3.971536,0.079535,0.070319,32.000000,91.885492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403076,66.252487,104.860598,67.594937,38.415296,45.303797,71.887013,87.682084,38.417722,33.626607,80.172731,199.024305,83.785715,0.609050,198.887519,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.000733,48.903452,199.133847,159.857099,230.989722,228.599765,99.556881,14.222949,192.517198,3.069185,47.210871,49.406710,158.371236,200.733571,156.535235,192.517497,94.881622,185.552336,-0.000465,0.031277,92.977340,63.220516,192.189270,12.943173,71.799030,0.708505,940737.440369,0.887806,8.556232,25.046943,3.980244,0.078416,0.069560,32.000000,91.875783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.395920,66.259883,104.873355,67.594937,38.422114,45.303797,71.887013,87.740439,38.417722,33.626607,80.205793,199.113763,83.286817,0.607970,199.027212,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.163876,48.935883,199.264738,159.880075,230.933315,228.654441,99.345287,14.224376,192.472372,3.072174,47.069643,49.504950,158.383335,200.610883,156.556048,192.541090,94.882684,185.602736,-0.000464,0.031305,92.942643,63.414539,192.290877,12.944661,71.832098,0.710005,940955.583476,0.888225,8.635248,24.999280,3.982619,0.079277,0.070370,32.000000,91.855409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369837,66.260763,104.861250,67.594937,38.396625,45.303797,71.887013,87.749026,38.417722,33.626607,80.198126,198.690575,83.850572,0.612073,198.867652,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.170703,48.900154,199.150667,159.904733,230.942904,228.612922,99.285948,14.223663,192.435539,3.076333,46.906466,49.505211,158.366084,200.630720,156.524407,192.574927,94.890300,185.525299,-0.000464,0.031314,92.894388,63.271543,192.280047,12.938199,71.830367,0.708193,941016.178398,0.887191,8.499522,25.017524,3.972276,0.078280,0.068270,32.000000,91.839590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.365779,66.230844,104.860012,67.594937,38.424567,45.303797,71.887013,87.646315,38.417722,33.626607,80.226144,198.571897,83.943749,0.606687,198.894560,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.158353,48.900154,199.293984,159.904733,230.953271,228.572676,99.518484,14.223377,192.412045,3.081558,46.768462,49.419971,158.402334,200.530784,156.555075,192.547099,94.898509,185.526646,-0.000465,0.031299,92.968059,63.397858,192.353836,12.937468,71.812481,0.707627,940693.621327,0.887336,8.456767,24.980242,3.969461,0.078896,0.069619,32.000000,91.821938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367525,66.251771,104.884078,67.594937,38.405820,45.303797,71.887013,87.631105,38.417722,33.626607,80.184687,199.036968,82.801492,0.605514,199.128746,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.181986,48.870197,199.253998,159.898568,230.948418,228.618846,99.421566,14.224947,192.479970,3.095588,46.405063,49.519165,158.380922,200.687456,156.542300,192.480706,94.899232,185.633180,-0.000464,0.031269,92.847844,63.579445,192.315921,12.942882,71.805882,0.708202,940511.513527,0.885349,8.469480,24.972550,3.973296,0.079359,0.069184,32.000000,91.810931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345613,66.229752,104.905922,67.594937,38.396124,45.303797,71.887013,87.640907,38.417722,33.626607,80.142198,198.843133,83.598922,0.614213,198.908998,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.167912,48.829522,199.290397,159.864665,230.940582,228.596016,99.574617,14.227659,192.502621,3.091840,46.633850,49.441470,158.388441,200.691309,156.578914,192.646722,94.913191,185.568309,-0.000464,0.031282,92.943722,63.426642,192.386996,12.944981,71.854023,0.707868,940525.227590,0.884973,8.412699,25.017615,3.970484,0.078212,0.068527,32.000000,91.809164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351401,66.243488,104.917734,67.594937,38.453216,45.303797,71.887013,87.596258,38.417722,33.626607,80.089010,199.149234,83.415210,0.600830,199.051169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.174783,48.838317,199.279285,159.837486,230.912010,228.587289,99.469439,14.224662,192.539340,3.083555,46.804199,49.480707,158.420864,200.743112,156.558164,192.610152,94.931689,185.573964,-0.000463,0.031278,93.002336,63.598109,192.439636,12.947347,71.802744,0.707868,940525.227590,0.884973,8.412699,25.017615,3.970484,0.080174,0.069940,32.000000,91.845936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358474,66.270601,104.979081,67.594937,38.448591,45.303797,71.887013,87.592632,38.417722,33.626607,80.072134,198.938877,83.796794,0.600830,198.904356,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.180400,48.870472,199.291888,159.847012,230.882754,228.613707,99.356905,14.212674,192.528660,3.081202,46.674254,49.399684,158.356060,200.684806,156.524556,192.558887,94.895583,185.616826,-0.000464,0.031290,92.821705,63.449067,192.460281,12.948317,71.834892,0.707957,940218.916873,0.885365,8.390729,24.957498,3.971702,0.078956,0.069205,32.000000,91.796346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310778,66.225590,104.972073,67.594937,38.454915,45.303797,71.887013,87.576136,38.417722,33.626607,80.064935,198.713811,83.334359,0.606625,199.016157,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.114021,48.870472,199.341637,159.847012,230.833823,228.622933,99.524105,14.221237,192.452398,3.092773,46.623899,49.547130,158.380115,200.660749,156.554331,192.612757,94.923076,185.640243,-0.000464,0.031293,92.755085,63.338869,192.460522,12.948566,71.884115,0.707757,940573.390424,0.886441,8.417103,25.010021,3.971509,0.079736,0.070466,32.000000,91.867227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339747,66.233444,105.010423,67.594937,38.453829,45.303797,71.887013,87.562714,38.417722,33.626607,80.083202,199.048210,83.149620,0.610092,199.040430,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.096810,48.835843,199.288188,159.834123,230.750804,228.621517,99.570313,14.218811,192.610304,3.082824,46.658681,49.340033,158.373235,200.687517,156.538372,192.698340,94.918663,185.617412,-0.000462,0.031296,92.719743,63.294134,192.408006,12.953803,71.839310,0.708263,940596.741991,0.886291,8.485453,24.991496,3.977762,0.077135,0.068817,32.000000,91.884238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.335906,66.233752,105.036353,67.594937,38.471198,45.303797,71.887013,87.588589,38.417722,33.626607,80.036199,199.140625,84.278230,0.612304,198.894757,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.072318,48.799565,199.334880,159.843370,230.635286,228.615252,99.634376,14.220381,192.535059,3.077699,46.873143,49.466355,158.365640,200.754324,156.551530,192.670247,94.897703,185.549931,-0.000462,0.031291,92.472158,63.205859,192.508124,12.957980,71.830818,0.708709,940534.548711,0.886127,8.468557,24.987164,3.978061,0.080049,0.070430,32.000000,91.883024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333352,66.226601,105.023995,67.594937,38.450788,45.303797,71.887013,87.588160,38.417722,33.626607,80.020110,199.268753,83.452114,0.604108,199.026346,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.035806,48.832270,199.333977,159.872510,230.598143,228.592039,99.364081,14.224519,192.587574,3.076665,46.878516,49.495996,158.380613,200.727801,156.557096,192.628263,94.902411,185.536929,-0.000462,0.031261,92.541167,63.336598,192.503452,12.955921,71.805467,0.709123,940527.769775,0.885924,8.457525,24.982277,3.980940,0.079418,0.070291,32.000000,91.892603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340295,66.229410,105.036224,67.594937,38.428148,45.303797,71.887013,87.592288,38.417722,33.626607,79.964104,198.728162,83.776031,0.610373,198.892082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.096722,48.832270,199.316975,159.872510,230.528337,228.599406,99.276074,14.223377,192.589538,3.084322,46.725384,49.460255,158.402506,200.739870,156.537498,192.684815,94.884952,185.574965,-0.000462,0.031278,92.594096,63.282529,192.516831,12.951327,71.760084,0.709835,940566.205355,0.889046,8.527878,24.972589,3.983827,0.080237,0.070537,32.000000,91.896925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305912,66.206529,105.018959,67.594937,38.464151,45.303797,71.887013,87.601873,38.417722,33.626607,79.978125,198.552147,83.138689,0.608408,199.005182,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.139426,48.849310,199.273711,159.855418,230.548841,228.660686,99.467895,14.220809,192.626031,3.071098,46.734060,49.434620,158.391360,200.663094,156.541055,192.587393,94.883932,185.516242,-0.000461,0.031333,92.640102,63.319002,192.559458,12.962522,71.749987,0.709491,940577.113437,0.888660,8.465076,25.004618,3.978643,0.081181,0.070086,32.000000,91.869607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.325580,66.208370,105.027118,67.594937,38.433931,45.303797,71.887013,87.567962,38.417722,33.626607,79.974122,198.935790,82.669798,0.612388,199.035434,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.147897,48.849310,199.254577,159.855418,230.486388,228.665790,99.355595,14.223806,192.600753,3.063387,46.592457,49.467343,158.356715,200.675713,156.549382,192.566758,94.894794,185.682806,-0.000460,0.031329,92.741354,63.525050,192.429970,12.972529,71.832765,0.709083,940740.173331,0.885867,8.435478,24.984125,3.974239,0.080138,0.070559,32.000000,91.831963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299885,66.213394,105.037859,67.594937,38.467281,45.303797,71.887013,87.519754,38.417722,33.626607,79.959711,198.711191,84.011980,0.606978,198.831893,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.247470,48.824300,199.280752,159.792094,230.448808,228.640953,99.510596,14.226374,192.545955,3.068476,46.763125,49.490217,158.394515,200.723459,156.546483,192.688627,94.898674,185.638361,-0.000460,0.031323,92.837644,63.484983,192.422096,12.971325,71.848343,0.708208,940780.851836,0.887241,8.429400,25.036078,3.973339,0.079806,0.070073,32.000000,91.853658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.332786,66.213944,105.047675,67.594937,38.439517,45.303797,71.887013,87.504790,38.417722,33.626607,79.945300,199.021192,82.971778,0.605539,198.968911,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.102756,48.857555,199.229373,159.776123,230.427311,228.644951,99.470399,14.223806,192.477358,3.076241,46.792592,49.592095,158.377379,200.721379,156.545169,192.703660,94.880344,185.633181,-0.000460,0.031369,92.936695,63.520966,192.356385,12.967295,71.837849,0.706728,940428.700388,0.883747,8.301939,25.015178,3.965986,0.078800,0.069963,32.000000,91.842948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.322218,66.212912,105.055457,67.594937,38.453758,45.303797,71.887013,87.434649,38.417722,33.626607,79.903370,198.940799,83.957322,0.611982,198.745701,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.162534,48.857555,199.294952,159.776123,230.450630,228.634356,99.342045,14.222378,192.589030,3.062394,46.821299,49.544211,158.386858,200.674938,156.554292,192.565331,94.906840,185.592739,-0.000461,0.031344,93.003278,63.297375,192.342721,12.970168,71.872468,0.708615,940851.639503,0.887045,8.484144,25.031522,3.976415,0.079166,0.069919,32.000000,91.895834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345096,66.225898,105.071294,67.594937,38.428034,45.303797,71.887013,87.503803,38.417722,33.626607,79.921054,198.684090,84.276176,0.606325,198.863246,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.131228,48.851509,199.193211,159.787331,230.466406,228.614550,99.448957,14.222807,192.588150,3.048878,46.960005,49.451725,158.366728,200.615185,156.525808,192.609601,94.879960,185.512200,-0.000461,0.031354,93.162074,63.561622,192.311007,12.974243,71.864516,0.707658,940597.300693,0.886972,8.422577,24.989538,3.972984,0.079394,0.069475,32.000000,91.861575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329573,66.183622,105.065042,67.594937,38.428837,45.303797,71.887013,87.458435,38.417722,33.626607,79.901519,198.897914,82.794669,0.603506,199.021271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.105834,48.874320,199.330006,159.788452,230.485028,228.629249,99.559996,14.227801,192.615699,3.049733,46.777129,49.441126,158.359369,200.698302,156.495018,192.649310,94.846694,185.738712,-0.000460,0.031344,93.158648,63.350825,192.518318,12.977896,71.877246,0.707793,940661.877191,0.886542,8.448765,24.985564,3.973436,0.080920,0.069975,32.000000,91.902218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313177,66.196323,105.067620,67.594937,38.416389,45.303797,71.887013,87.466635,38.417722,33.626607,79.887382,199.119991,83.978451,0.614353,198.887794,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.004663,48.874869,199.108524,159.789293,230.481726,228.659534,99.632615,14.222093,192.525984,3.053827,46.925056,49.453285,158.342970,200.718851,156.502373,192.575965,94.866063,185.804503,-0.000457,0.031351,93.197629,63.584759,192.350920,12.985299,71.850813,0.708439,940981.115181,0.886167,8.497737,25.105581,3.978180,0.079144,0.070002,32.000000,91.871495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336603,66.187769,105.086374,67.594937,38.424942,45.303797,71.887013,87.470313,38.417722,33.626607,79.898345,199.265231,84.036265,0.606353,198.955418,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.078289,48.874869,199.221362,159.789293,230.443301,228.624325,99.431780,14.223663,192.509739,3.068612,46.939908,49.451282,158.356571,200.622402,156.514118,192.564497,94.836255,185.622101,-0.000458,0.031369,93.245845,63.278240,192.224736,12.994036,71.862713,0.709504,941185.497065,0.887633,8.602609,25.111394,3.981799,0.080295,0.070198,32.000000,91.886483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339961,66.187393,105.076031,67.594937,38.385087,45.303797,71.887013,87.516986,38.417722,33.626607,79.887631,198.863561,83.615650,0.606624,198.992593,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.084344,48.874869,199.156272,159.807505,230.590013,228.596219,99.496126,14.221522,192.517732,3.094931,46.790667,49.467659,158.335887,200.601669,156.499428,192.520960,94.840624,185.549114,-0.000458,0.031389,93.290360,63.508064,192.359975,12.992877,71.851030,0.708635,941046.943316,0.887835,8.526673,25.071370,3.978198,0.079355,0.069301,32.000000,91.906644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317192,66.165761,105.064010,67.594937,38.378987,45.303797,71.887013,87.465987,38.417722,33.626607,79.872661,198.992252,83.950719,0.609030,198.872766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.106213,48.856181,199.099621,159.811988,230.605530,228.586919,99.465266,14.219952,192.408784,3.098576,46.891887,49.290494,158.365654,200.579712,156.524354,192.457621,94.870791,185.580029,-0.000457,0.031400,93.377841,63.332684,192.246642,12.995211,71.840410,0.708394,940896.960261,0.888476,8.518080,25.039917,3.976282,0.079255,0.069065,32.000000,91.851563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350374,66.194522,105.093440,67.594937,38.403924,45.303797,71.887013,87.450435,38.417722,33.626607,79.842422,198.930532,83.287258,0.603122,199.097511,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.143154,48.904277,199.140442,159.818152,230.643447,228.560619,99.362304,14.223520,192.490965,3.100326,47.024383,49.504906,158.369442,200.576430,156.528905,192.484658,94.855345,185.563844,-0.000457,0.031353,93.408633,63.749868,192.313841,12.995123,71.825066,0.708028,940642.561738,0.886794,8.479206,25.020720,3.973552,0.079199,0.069164,32.000000,91.853053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338782,66.200796,105.089726,67.594937,38.380960,45.303797,71.887013,87.424525,38.417722,33.626607,79.828867,198.724607,83.937879,0.610718,198.773514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.068130,48.902903,199.071607,159.827399,230.630507,228.553209,99.538749,14.224519,192.402727,3.101685,46.884815,49.480727,158.344255,200.554269,156.522922,192.359674,94.862049,185.593410,-0.000458,0.031349,93.388005,63.492112,192.401315,12.996342,71.841564,0.707843,940686.426255,0.887004,8.489252,25.029964,3.971438,0.079238,0.069514,32.000000,91.856544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347972,66.180854,105.105920,67.594937,38.369530,45.303797,71.887013,87.392291,38.417722,33.626607,79.866237,199.077498,84.582632,0.605696,198.710217,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.108319,48.902903,199.224216,159.827399,230.652201,228.563644,99.624859,14.226517,192.450487,3.103123,46.925071,49.228185,158.337214,200.568825,156.521907,192.401276,94.845520,185.651237,-0.000458,0.031373,93.251462,63.344476,192.237217,12.989896,71.821748,0.708431,940742.521607,0.886875,8.565178,25.034587,3.976014,0.080849,0.070344,32.000000,91.848451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319067,66.178484,105.072837,67.594937,38.363342,45.303797,71.887013,87.420891,38.417722,33.626607,79.857218,199.249717,83.660551,0.601717,198.918754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.168830,48.896307,199.134508,159.839447,230.622344,228.515938,99.300851,14.217955,192.381126,3.100413,46.795591,49.428355,158.372532,200.501386,156.519918,192.342516,94.839664,185.636471,-0.000459,0.031332,93.270930,63.542559,192.209565,12.990624,71.763835,0.708535,940793.992589,0.885358,8.523759,25.073262,3.975871,0.079959,0.070380,32.000000,91.857542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296972,66.187542,105.074221,67.594937,38.380089,45.303797,71.887013,87.388101,38.417722,33.626607,79.842772,198.601701,83.281535,0.608271,199.028746,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.124354,48.861403,199.121124,159.840848,230.560567,228.537391,99.415579,14.222521,192.309694,3.103052,46.754656,49.472394,158.354783,200.465506,156.513080,192.421238,94.837010,185.656872,-0.000459,0.031345,93.300816,63.503673,192.258348,12.995238,71.848794,0.707956,940508.609575,0.886854,8.454847,25.073465,3.969287,0.080484,0.070388,32.000000,91.867420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298588,66.169991,105.031739,67.594937,38.385646,45.303797,71.887013,87.342299,38.417722,33.626607,79.834215,198.831158,83.129518,0.610046,199.057621,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.146920,48.860578,199.179544,159.833283,230.564743,228.562851,99.407982,14.222664,192.462161,3.101740,46.735403,49.434201,158.336219,200.625317,156.526575,192.545081,94.812251,185.505854,-0.000458,0.031365,93.155657,63.527338,192.238585,12.996772,71.841942,0.707630,940574.575267,0.886701,8.465740,25.083930,3.972542,0.078818,0.069905,32.000000,91.897588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315483,66.165711,105.000480,67.594937,38.385473,45.303797,71.887013,87.355754,38.417722,33.626607,79.787253,198.815963,83.705452,0.611604,198.893420,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.123642,48.860578,199.224762,159.833283,230.581824,228.561243,99.441673,14.219810,192.449173,3.121545,46.795141,49.310656,158.334197,200.738097,156.529080,192.526092,94.844880,185.552135,-0.000458,0.031373,93.113861,63.346590,192.273257,13.002044,71.875010,0.707642,940742.735117,0.886421,8.441676,25.050841,3.971920,0.080736,0.069690,32.000000,91.937612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.301228,66.164725,104.972156,67.594937,38.395576,45.303797,71.887013,87.331633,38.417722,33.626607,79.773475,198.883347,83.450867,0.607348,198.898062,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.059315,48.866350,199.193567,159.842529,230.567768,228.621196,99.493189,14.225375,192.520931,3.122640,47.012443,49.419694,158.366006,200.599650,156.499781,192.504929,94.872202,185.436086,-0.000457,0.031380,92.992458,63.278319,192.427787,12.995628,71.836515,0.707719,940633.761817,0.886573,8.465648,25.035944,3.974667,0.080047,0.069600,32.000000,91.935907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305965,66.143640,104.918256,67.594937,38.365777,45.303797,71.887013,87.311791,38.417722,33.626607,79.762003,198.986377,84.089676,0.609548,198.823121,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.103973,48.869098,199.204074,159.834404,230.544772,228.626927,99.545286,14.222236,192.446533,3.130060,46.895400,49.381143,158.367057,200.558673,156.512165,192.504723,94.847932,185.634059,-0.000457,0.031393,92.914833,63.300010,192.516669,13.000685,71.857557,0.709004,940862.430852,0.888152,8.543306,24.981508,3.979474,0.079822,0.069321,32.000000,91.966563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295923,66.166896,104.905016,67.594937,38.385402,45.303797,71.887013,87.355772,38.417722,33.626607,79.752510,199.090572,84.291363,0.607208,198.750225,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.134033,48.866350,199.297479,159.827399,230.563668,228.587861,99.458288,14.229086,192.461228,3.125560,46.608276,49.517456,158.374475,200.546604,156.526775,192.521841,94.842118,185.508195,-0.000457,0.031376,92.837117,63.369425,192.396418,12.995140,71.837110,0.708310,940950.742450,0.886313,8.494432,25.064272,3.975814,0.080653,0.069822,32.000000,92.009266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303674,66.184689,104.870164,67.594937,38.399560,45.303797,71.887013,87.320114,38.417722,33.626607,79.740564,198.916575,82.652483,0.603827,199.031460,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.094587,48.813856,199.108272,159.834964,230.587975,228.608924,99.398246,14.227373,192.354262,3.113840,46.953966,49.437936,158.370530,200.681564,156.539059,192.525507,94.839550,185.574227,-0.000457,0.031358,92.636844,63.187368,192.268094,12.989469,71.807504,0.708248,940753.917900,0.886338,8.460719,25.021872,3.975293,0.078962,0.068973,32.000000,91.990511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313849,66.166570,104.835731,67.594937,38.372582,45.303797,71.887013,87.292103,38.417722,33.626607,79.725594,198.796492,83.928928,0.615571,198.864309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.062348,48.813856,199.106906,159.834964,230.582089,228.584811,99.597755,14.221950,192.468475,3.114309,47.056170,49.463539,158.359367,200.566542,156.519563,192.466790,94.852937,185.609778,-0.000456,0.031370,92.682744,63.302011,192.359098,12.985821,71.848397,0.708498,940761.196102,0.887600,8.448862,25.049737,3.974646,0.077904,0.068635,32.000000,92.024571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314418,66.183815,104.831031,67.594937,38.365425,45.303797,71.887013,87.303674,38.417722,33.626607,79.657725,199.195510,84.572360,0.606173,198.756166,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.072312,48.875969,199.138321,159.843090,230.576603,228.560369,99.563209,14.221522,192.419342,3.110729,46.960278,49.411455,158.375945,200.538551,156.517674,192.454790,94.875785,185.398443,-0.000457,0.031393,92.723609,63.241305,192.236954,12.978900,71.858927,0.708422,940655.651493,0.886364,8.482094,25.049968,3.977179,0.079202,0.069734,32.000000,91.973076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313589,66.205073,104.844859,67.594937,38.341352,45.303797,71.887013,87.312384,38.417722,33.626607,79.638898,199.126417,83.620932,0.601840,199.026110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.030862,48.886138,199.239060,159.854297,230.501429,228.546647,99.493710,14.220951,192.440018,3.107236,46.949193,49.342986,158.351316,200.583320,156.506584,192.397503,94.841056,185.401953,-0.000458,0.031380,92.826817,63.316204,192.370336,12.973016,71.894717,0.708342,940618.029668,0.886535,8.533934,24.946141,3.977015,0.077908,0.068703,32.000000,91.909504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308874,66.201586,104.854762,67.594937,38.373929,45.303797,71.887013,87.295673,38.417722,33.626607,79.688415,198.987420,83.460551,0.608707,199.021350,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.151087,48.886138,199.167335,159.854297,230.524275,228.512667,99.408005,14.225946,192.452695,3.124504,46.925910,49.332549,158.393438,200.580324,156.537850,192.563195,94.868891,185.561210,-0.000457,0.031375,92.944161,63.363181,192.293099,12.972303,71.895529,0.708752,940807.903640,0.887944,8.586847,24.982217,3.982323,0.079163,0.069062,32.000000,91.861388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315424,66.253600,104.901028,67.594937,38.381189,45.303797,71.887013,87.310439,38.417722,33.626607,79.688514,198.816010,83.598262,0.610534,198.911043,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.007617,48.884214,199.090045,159.876153,230.501259,228.484174,99.344046,14.225375,192.431531,3.119152,47.160859,49.373237,158.378749,200.506197,156.528037,192.433056,94.852576,185.534194,-0.000456,0.031389,93.110284,63.348725,192.195775,12.967908,71.838679,0.706932,940363.575544,0.886208,8.462944,25.015411,3.971346,0.079984,0.070197,32.000000,91.789185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300912,66.230265,104.867351,67.594937,38.379039,45.303797,71.887013,87.233887,38.417722,33.626607,79.676733,198.688091,82.520715,0.607970,199.139249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.960428,48.875969,199.151626,159.881476,230.604029,228.472016,99.483814,14.224376,192.452106,3.090760,47.032020,49.319771,158.379679,200.543852,156.524816,192.492359,94.860998,185.544132,-0.000454,0.031352,93.304635,63.200216,192.231324,12.965112,71.799517,0.709012,940535.930824,0.889494,8.608905,25.021376,3.981194,0.079476,0.070038,32.000000,91.807753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319773,66.249634,104.879668,67.594937,38.356038,45.303797,71.887013,87.327666,38.417722,33.626607,79.654928,198.967629,83.741548,0.617232,198.984686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.200990,48.903452,199.196375,159.894365,230.633794,228.426337,99.455260,14.225233,192.498888,3.094667,46.844991,49.406394,158.399095,200.683664,156.533702,192.582038,94.878586,185.452921,-0.000455,0.031323,93.383197,63.421603,192.333338,12.962697,71.869655,0.710200,940535.589013,0.888047,8.657036,25.013918,3.986631,0.080221,0.070541,32.000000,91.805986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293861,66.253189,104.895468,67.594937,38.315497,45.303797,71.887013,87.324932,38.417722,33.626607,79.671796,198.910519,83.093421,0.605499,198.968951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.096157,48.866624,199.195791,159.902771,230.676349,228.396574,99.523239,14.219239,192.399898,3.093855,46.648480,49.428177,158.413196,200.597102,156.560297,192.482658,94.886795,185.486758,-0.000457,0.031316,93.429523,63.354024,192.264039,12.955454,71.854618,0.706399,939935.332446,0.884517,8.428896,24.964222,3.967977,0.079823,0.069526,32.000000,91.855490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300259,66.269621,104.894817,67.594937,38.381080,45.303797,71.887013,87.179774,38.417722,33.626607,79.664129,199.046478,83.569649,0.610983,198.866040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.075546,48.821002,199.162858,159.891283,230.807502,228.391847,99.432052,14.223806,192.449737,3.092356,46.507956,49.437617,158.419165,200.588132,156.532670,192.467667,94.891442,185.548459,-0.000457,0.031328,93.368297,63.256330,192.353938,12.948226,71.809127,0.707696,939834.312956,0.885763,8.500012,24.968980,3.976269,0.078567,0.069898,32.000000,91.824553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313882,66.273724,104.909379,67.594937,38.365084,45.303797,71.887013,87.227625,38.417722,33.626607,79.615940,198.864103,83.429003,0.608489,198.919934,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.033471,48.821002,199.207440,159.891283,230.797697,228.358596,99.423082,14.225233,192.438743,3.089671,46.644442,49.389338,158.401201,200.672574,156.558849,192.441551,94.893436,185.558701,-0.000457,0.031320,93.370685,63.420459,192.219127,12.947765,71.878256,0.708205,939693.573397,0.886849,8.475633,24.987975,3.977248,0.080242,0.070997,32.000000,91.821296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306134,66.263855,104.921317,67.594937,38.369065,45.303797,71.887013,87.229644,38.417722,33.626607,79.555380,198.846165,84.000242,0.609567,198.949124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.147483,48.812757,199.202623,159.882037,230.790350,228.286063,99.472690,14.221522,192.410517,3.075955,46.895600,49.487314,158.385278,200.666580,156.547043,192.495372,94.892863,185.606411,-0.000458,0.031289,93.399027,63.245879,192.272033,12.939338,71.829123,0.708066,939615.067302,0.887629,8.519019,24.989905,3.981484,0.079538,0.069413,32.000000,91.783501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.325106,66.277083,104.963803,67.594937,38.346737,45.303797,71.887013,87.244884,38.417722,33.626607,79.529055,198.945380,82.690781,0.605886,199.149359,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.060582,48.866899,199.123623,159.896607,230.795819,228.246464,99.507018,14.222807,192.417358,3.072963,47.149847,49.445390,158.398822,200.658894,156.550800,192.477425,94.901753,185.464860,-0.000460,0.031274,93.366523,63.525031,192.234159,12.926231,71.828456,0.706856,939115.309728,0.884642,8.393275,25.008752,3.972335,0.077577,0.068072,32.000000,91.780287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315545,66.298317,104.993322,67.594937,38.382376,45.303797,71.887013,87.169909,38.417722,33.626607,79.510091,199.014037,84.445068,0.614008,198.715450,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.114081,48.866899,199.255363,159.896607,230.830795,228.274903,99.335405,14.222378,192.513848,3.055197,47.209287,49.403378,158.395156,200.692063,156.552412,192.561094,94.918405,185.500998,-0.000460,0.031300,93.394358,63.421035,192.279742,12.921234,71.897170,0.707755,939208.219013,0.886026,8.536958,24.945631,3.977653,0.077577,0.068475,32.000000,91.793361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328929,66.286759,104.992252,67.594937,38.358154,45.303797,71.887013,87.208850,38.417722,33.626607,79.550701,198.670811,84.234577,0.602012,198.783900,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.034829,48.932310,199.078547,159.910897,230.748873,228.284053,99.469633,14.225803,192.408751,3.032646,47.203201,49.236081,158.401980,200.639710,156.537348,192.473251,94.907778,185.525970,-0.000461,0.031271,93.293012,63.186615,192.351367,12.912042,71.843241,0.706831,939170.502896,0.886613,8.481819,24.942826,3.976035,0.078013,0.069057,32.000000,91.801304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307821,66.312645,104.996490,67.594937,38.398294,45.303797,71.887013,87.167631,38.417722,33.626607,79.605023,198.939265,82.281171,0.603305,199.185709,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.060981,48.938906,199.217487,159.908095,230.749262,228.292606,99.428368,14.224091,192.440870,3.038175,47.183983,49.389171,158.395991,200.644195,156.567977,192.502015,94.918512,185.471205,-0.000461,0.031288,93.155908,63.238320,192.229243,12.908275,71.821027,0.708083,939573.688788,0.887176,8.628926,24.963022,3.978799,0.081177,0.070278,32.000000,91.788613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314087,66.303937,104.999134,67.594937,38.374058,45.303797,71.887013,87.203253,38.417722,33.626607,79.607661,198.856737,83.307287,0.618258,198.966118,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.982330,48.937257,199.107115,159.914820,230.729998,228.299687,99.582029,14.225233,192.395268,3.047036,46.842786,49.384303,158.415330,200.516167,156.562814,192.469909,94.913974,185.528991,-0.000461,0.031333,92.776149,63.382070,192.286838,12.900280,71.803628,0.708366,939539.839792,0.887078,8.608553,24.931303,3.979496,0.080210,0.070698,32.000000,91.825323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300535,66.303240,105.029723,67.594937,38.379782,45.303797,71.887013,87.180360,38.417722,33.626607,79.604411,199.164058,83.645290,0.610697,198.882365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
