OSU 80 Ton Compressor Load Stand
50.119112,48.888336,199.147463,159.904733,230.723051,228.286070,99.482307,14.220951,192.501634,3.040301,46.898348,49.551231,158.386557,200.776097,156.533975,192.515500,94.896283,185.543646,-0.000463,0.031377,92.710690,63.238937,192.347494,12.914805,71.836876,0.709270,939709.498624,0.887283,8.688046,24.957983,3.983550,0.077943,0.068152,32.000000,91.798262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283791,66.263910,105.017808,67.594937,38.332776,45.303797,71.887013,87.178340,38.417722,33.626607,79.598262,198.964614,83.650646,0.608859,198.866669,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.169584,48.850134,199.253275,159.912298,230.740061,228.291620,99.437870,14.217955,192.428359,3.046796,46.822445,49.395380,158.405537,200.533026,156.567726,192.585680,94.919618,185.496900,-0.000464,0.031354,92.728732,63.121428,192.433419,12.908481,71.854708,0.707168,939368.759937,0.885302,8.498074,24.981289,3.973483,0.080276,0.069497,32.000000,91.815615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293486,66.289490,105.007004,67.594937,38.358789,45.303797,71.887013,87.127290,38.417722,33.626607,79.540977,198.875739,84.400901,0.607296,198.788424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.062163,48.850134,199.306314,159.912298,230.749052,228.278392,99.482445,14.224519,192.462545,3.043505,46.931826,49.230573,158.401850,200.673491,156.567052,192.494946,94.882983,185.459390,-0.000465,0.031349,92.651615,63.149882,192.340783,12.900809,71.822938,0.706554,939096.850822,0.884632,8.407899,24.940043,3.971595,0.078290,0.070177,32.000000,91.773584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274910,66.275409,104.994690,67.594937,38.392656,45.303797,71.887013,87.086413,38.417722,33.626607,79.490979,198.964891,83.298263,0.601524,198.988856,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.078437,48.869922,199.296704,159.915660,230.694987,228.244008,99.362459,14.232368,192.480854,3.033597,47.006893,49.590262,158.415116,200.611862,156.559956,192.548592,94.899169,185.475727,-0.000464,0.031326,92.494925,63.393290,192.308984,12.901945,71.851318,0.708323,939367.297701,0.886296,8.518563,24.962304,3.981177,0.081384,0.070387,32.000000,91.750182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290344,66.273829,105.020662,67.594937,38.368430,45.303797,71.887013,87.136697,38.417722,33.626607,79.496801,198.724919,83.571043,0.610743,199.004867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.998893,48.891360,199.147466,159.919023,230.574138,228.218715,99.483562,14.224519,192.388835,3.024996,46.987024,49.312766,158.415456,200.621790,156.578801,192.558019,94.903646,185.516198,-0.000465,0.031327,92.342207,63.195948,192.286777,12.898134,71.850705,0.707750,939190.359970,0.886961,8.521573,24.952380,3.979691,0.078407,0.068538,32.000000,91.800797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314777,66.285042,105.023096,67.594937,38.401440,45.303797,71.887013,87.115976,38.417722,33.626607,79.484957,198.967124,83.436047,0.608498,199.080516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.142284,48.891360,199.289470,159.919023,230.497761,228.177559,99.380267,14.224519,192.472515,3.019163,47.014588,49.353376,158.398999,200.579549,156.554754,192.431385,94.896815,185.515871,-0.000467,0.031336,92.359114,63.436244,192.358730,12.906269,71.855069,0.708349,939257.655755,0.887404,8.625054,24.963410,3.983037,0.080432,0.069909,32.000000,91.816192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320717,66.286009,105.026705,67.594937,38.380289,45.303797,71.887013,87.153136,38.417722,33.626607,79.496702,198.760535,83.782707,0.609992,198.875520,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.102156,48.905926,199.096719,159.910897,230.529642,228.201515,99.360041,14.226517,192.476310,3.016067,46.955959,49.354886,158.405503,200.622646,156.568447,192.383348,94.882963,185.423026,-0.000468,0.031355,92.415248,63.367509,192.467108,12.909390,71.853013,0.706728,938891.431387,0.885342,8.477231,24.970116,3.974479,0.078647,0.068760,32.000000,91.829394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320825,66.272364,105.016992,67.594937,38.398450,45.303797,71.887013,87.063243,38.417722,33.626607,79.502347,198.720082,84.266051,0.606116,198.679061,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.986553,48.910048,199.178984,159.915660,230.419580,228.215232,99.579975,14.223948,192.445140,3.021801,47.019963,49.444745,158.416292,200.577836,156.581526,192.456076,94.874519,185.299170,-0.000468,0.031357,92.380294,63.337497,192.128595,12.909397,71.842501,0.706867,939153.833779,0.886440,8.533132,24.948388,3.973815,0.079969,0.071114,32.000000,91.870678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293712,66.262209,105.015817,67.594937,38.329559,45.303797,71.887013,87.075170,38.417722,33.626607,79.499182,199.159949,83.795767,0.602740,198.896999,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.994546,48.902353,199.089513,159.914820,230.352982,228.200532,99.465304,14.225090,192.357372,3.013170,46.926050,49.445399,158.412408,200.636387,156.541381,192.349163,94.829119,185.532113,-0.000468,0.031338,92.481745,63.318382,192.241500,12.919518,71.826202,0.708692,939436.017323,0.886821,8.656478,24.909346,3.984651,0.080286,0.070111,32.000000,91.834014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297318,66.258330,104.997628,67.594937,38.317158,45.303797,71.887013,87.138081,38.417722,33.626607,79.490055,198.930607,84.104203,0.607599,198.823868,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.037609,48.909774,199.134532,159.916221,230.380425,228.185153,99.503687,14.217241,192.351157,2.998425,46.757335,49.355682,158.393808,200.544708,156.534445,192.296169,94.821822,185.495207,-0.000469,0.031342,92.546018,63.358560,192.159577,12.924897,71.831845,0.706850,939224.175026,0.886033,8.498284,24.983194,3.970836,0.079371,0.069137,32.000000,91.844490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270204,66.231503,104.965300,67.594937,38.321436,45.303797,71.887013,87.117999,38.417722,33.626607,79.474743,199.007374,83.615723,0.603526,198.944482,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.131014,48.904552,199.065238,159.902491,230.301552,228.158016,99.470064,14.223806,192.316535,2.985752,46.429213,49.444277,158.414810,200.564320,156.554740,192.464245,94.837140,185.379178,-0.000470,0.031315,92.657349,63.291778,192.304827,12.932362,71.802672,0.707949,939466.067791,0.886377,8.603522,25.037191,3.979697,0.079809,0.069775,32.000000,91.864313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271340,66.250150,104.999580,67.594937,38.338373,45.303797,71.887013,87.085834,38.417722,33.626607,79.475104,198.940127,83.130398,0.608178,198.964230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.019176,48.904552,199.094023,159.902491,230.306948,228.191838,99.368300,14.224804,192.321457,2.973564,46.684654,49.387123,158.388595,200.533353,156.520157,192.301287,94.811554,185.356834,-0.000472,0.031299,92.684889,63.251938,192.167957,12.936837,71.776077,0.706776,939121.273707,0.884721,8.502029,24.977403,3.970900,0.080269,0.069748,32.000000,91.843895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262806,66.241158,104.974279,67.594937,38.310267,45.303797,71.887013,87.024448,38.417722,33.626607,79.462696,198.736600,83.604938,0.610467,198.831854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.066373,48.847386,199.077366,159.889882,230.305548,228.206158,99.488205,14.232368,192.246321,2.966583,46.773553,49.360087,158.374598,200.501773,156.538983,192.351388,94.813464,185.361622,-0.000472,0.031291,92.778015,63.362415,192.048419,12.943379,71.809325,0.708632,939546.342978,0.887961,8.617316,24.994422,3.980354,0.079242,0.070178,32.000000,91.865634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268551,66.258184,105.008455,67.594937,38.304818,45.303797,71.887013,87.078587,38.417722,33.626607,79.397012,198.976410,83.520272,0.608371,198.884411,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.045726,48.853707,199.113888,159.886800,230.351434,228.155679,99.310997,14.219096,192.293031,2.951262,46.811653,49.375730,158.403650,200.500408,156.547330,192.387010,94.795282,185.353411,-0.000472,0.031263,92.856729,63.279718,192.180196,12.945164,71.795009,0.707585,939352.611240,0.885874,8.511473,24.994347,3.976269,0.079721,0.070613,32.000000,91.883391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237068,66.249058,104.996057,67.594937,38.306400,45.303797,71.887013,87.043180,38.417722,33.626607,79.382361,198.621994,84.929953,0.608370,198.670918,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.058380,48.864151,199.051184,159.893805,230.375499,228.170211,99.512392,14.219096,192.235337,2.945239,47.063004,49.379141,158.389374,200.519000,156.528113,192.335835,94.815905,185.313090,-0.000472,0.031262,93.025534,63.455815,192.099922,12.942338,71.797515,0.707938,939274.605016,0.887682,8.539086,25.009381,3.978639,0.081101,0.070319,32.000000,91.911772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262834,66.242853,105.022827,67.594937,38.310473,45.303797,71.887013,87.046101,38.417722,33.626607,79.374666,199.024785,85.126797,0.598451,198.538935,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.943269,48.864151,199.102737,159.893805,230.377883,228.162351,99.407064,14.223806,192.288588,2.960273,47.072414,49.338043,158.353222,200.521263,156.531531,192.293769,94.802687,185.373791,-0.000471,0.031251,93.144521,63.193765,192.225205,12.950640,71.731326,0.707661,939254.053862,0.885718,8.536480,24.973297,3.976381,0.079402,0.069438,32.000000,91.898103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250411,66.235372,105.004973,67.594937,38.298511,45.303797,71.887013,87.029833,38.417722,33.626607,79.371861,198.814128,84.629000,0.596854,198.591532,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.080120,48.913346,199.024404,159.913419,230.416436,228.178266,99.416862,14.222807,192.295924,2.970012,46.839759,49.292374,158.371252,200.506238,156.526188,192.389580,94.806697,185.296722,-0.000472,0.031245,93.156951,63.123176,192.191738,12.953979,71.797299,0.709880,939463.768107,0.888899,8.655276,25.009789,3.986578,0.078352,0.068802,32.000000,91.946623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266112,66.224473,105.001764,67.594937,38.291654,45.303797,71.887013,87.088364,38.417722,33.626607,79.409344,198.833723,84.589675,0.601693,198.694049,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.976877,48.886687,198.996631,159.910897,230.461283,228.195071,99.548575,14.220238,192.277338,2.970690,46.892510,49.279734,158.389040,200.449196,156.528533,192.203334,94.824222,185.288277,-0.000472,0.031218,92.887584,63.329049,192.083279,12.959506,71.783217,0.707453,939438.474473,0.886296,8.563262,24.976229,3.974120,0.079676,0.069725,32.000000,91.983219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264539,66.240815,105.011918,67.594937,38.299591,45.303797,71.887013,86.999663,38.417722,33.626607,79.373645,199.097150,83.447785,0.600466,198.940154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.986023,48.883115,198.987656,159.911177,230.454119,228.214843,99.407109,14.220238,192.282732,2.954126,46.993139,49.326678,158.406374,200.508399,156.530046,192.189644,94.814739,185.135647,-0.000472,0.031255,92.915900,63.272855,191.989463,12.966136,71.795388,0.708995,939555.661071,0.889327,8.663947,24.932417,3.985153,0.080469,0.069747,32.000000,91.977344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260394,66.232066,105.006926,67.594937,38.270886,45.303797,71.887013,87.052496,38.417722,33.626607,79.363890,198.814218,83.589384,0.610162,199.013246,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.988098,48.880091,198.948699,159.899969,230.432927,228.276573,99.565139,14.224804,192.221597,2.950661,46.853099,49.328808,158.395071,200.406629,156.550439,192.356863,94.810921,185.258889,-0.000473,0.031267,93.000079,63.232989,192.035309,12.969468,71.748905,0.708612,939608.372703,0.888305,8.630093,24.906396,3.980866,0.079771,0.070180,32.000000,91.960974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280305,66.247904,105.021486,67.594937,38.253131,45.303797,71.887013,87.040626,38.417722,33.626607,79.350204,199.130278,83.527022,0.608631,198.949006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.124982,48.880091,198.991715,159.899969,230.447724,228.301641,99.488629,14.223806,192.248872,2.960832,46.723809,49.369556,158.402508,200.476249,156.525416,192.361242,94.852418,185.208918,-0.000473,0.031265,93.047461,63.385871,192.092884,12.968572,71.762230,0.709129,939869.867540,0.887087,8.624928,24.957495,3.979921,0.080234,0.069936,32.000000,91.920907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279367,66.260299,105.022660,67.594937,38.242707,45.303797,71.887013,87.032805,38.417722,33.626607,79.336803,198.977258,84.131936,0.609135,198.855221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.905361,48.866899,198.951090,159.888201,230.365784,228.326771,99.518487,14.226089,192.214055,2.967972,46.848617,49.444773,158.416887,200.489460,156.543982,192.362874,94.800610,185.270131,-0.000474,0.031302,92.947620,63.210587,192.072162,12.968160,71.749266,0.707453,939577.214466,0.885170,8.483781,24.896829,3.969911,0.080084,0.070435,32.000000,91.888738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258280,66.240778,105.020060,67.594937,38.291173,45.303797,71.887013,86.945958,38.417722,33.626607,79.312806,199.036975,83.000024,0.603438,199.129493,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.990036,48.888886,199.004489,159.872790,230.249333,228.335475,99.511053,14.218383,192.230865,2.974362,46.919656,49.287300,158.387560,200.481754,156.549331,192.399172,94.814571,185.298338,-0.000476,0.031305,93.008136,63.330461,192.155009,12.964020,71.727503,0.710317,940213.732441,0.889301,8.697192,24.972118,3.986568,0.080782,0.070267,32.000000,91.910029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242585,66.240430,105.024298,67.594937,38.237118,45.303797,71.887013,87.063013,38.417722,33.626607,79.300586,199.022106,83.956808,0.614032,198.825009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.012245,48.922416,198.942907,159.878674,230.177596,228.337354,99.405238,14.219382,192.227778,2.979043,47.205710,49.324847,158.413024,200.465302,156.562013,192.396911,94.858976,185.271260,-0.000475,0.031338,93.109832,63.262034,192.050281,12.962510,71.755126,0.709665,940122.416229,0.887782,8.631721,24.968974,3.980883,0.078845,0.069387,32.000000,91.932746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278500,66.268597,105.046683,67.594937,38.292164,45.303797,71.887013,87.009369,38.417722,33.626607,79.312559,198.810476,84.698259,0.606294,198.730556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.906031,48.922416,199.006407,159.878674,230.094218,228.267992,99.468373,14.219810,192.230494,2.978929,47.213892,49.260788,158.376279,200.481061,156.546710,192.386909,94.835320,185.269239,-0.000474,0.031360,93.105139,63.187155,192.095577,12.964050,71.699142,0.709032,940001.987636,0.888379,8.642331,24.914185,3.977884,0.079600,0.070161,32.000000,91.915480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254225,66.242122,105.046011,67.594937,38.231765,45.303797,71.887013,86.990336,38.417722,33.626607,79.338579,198.936747,82.996870,0.600682,198.982011,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.034580,48.947151,198.948982,159.898288,230.081005,228.195611,99.437532,14.221522,192.310166,2.979081,47.238951,49.316754,158.384926,200.499898,156.554243,192.255794,94.861987,185.329555,-0.000473,0.031382,93.137336,63.249146,192.257349,12.961733,71.781288,0.710880,939985.429783,0.889646,8.752014,24.937066,3.987622,0.080361,0.070891,32.000000,91.953567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263329,66.255021,105.061618,67.594937,38.251383,45.303797,71.887013,87.009083,38.417722,33.626607,79.357697,198.875064,83.468475,0.614113,198.924615,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.044146,48.968039,199.032253,159.916781,229.980240,228.199956,99.469785,14.222664,192.344649,2.991540,47.234182,49.235053,158.398451,200.528113,156.564778,192.275515,94.900981,185.283683,-0.000474,0.031417,93.172578,63.268910,192.157658,12.963210,71.732083,0.708151,939473.725922,0.887207,8.645056,24.933146,3.976289,0.078133,0.069061,32.000000,91.996337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276559,66.262896,105.095792,67.594937,38.257283,45.303797,71.887013,86.963112,38.417722,33.626607,79.376722,198.939570,83.443824,0.606661,198.891453,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.037401,48.981781,198.918640,159.921264,229.993381,228.236780,99.439827,14.224376,192.346688,3.005052,47.291878,49.277862,158.417312,200.558204,156.560269,192.388379,94.903082,185.402113,-0.000474,0.031447,93.123259,63.307051,192.109933,12.972072,71.768829,0.708759,939340.376253,0.886753,8.655045,24.876945,3.977134,0.080120,0.070404,32.000000,92.021500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248792,66.269590,105.111022,67.594937,38.251044,45.303797,71.887013,86.950578,38.417722,33.626607,79.377101,198.879654,83.114918,0.609281,199.042279,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.978171,48.958969,199.002671,159.925748,229.994145,228.283463,99.487452,14.221237,192.410231,3.019507,46.883795,49.342946,158.421974,200.572026,156.569473,192.403004,94.921538,185.386894,-0.000474,0.031461,93.205515,63.351938,192.268484,12.972110,71.719245,0.708335,939538.578799,0.887331,8.675744,24.920252,3.975399,0.079837,0.069574,32.000000,92.022224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263050,66.263493,105.155974,67.594937,38.275613,45.303797,71.887013,86.946086,38.417722,33.626607,79.392600,198.974904,84.063998,0.611640,198.824379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.942160,48.958969,199.050572,159.925748,230.037331,228.299649,99.410447,14.222664,192.368184,3.024633,46.849580,49.337876,158.439544,200.599222,156.578776,192.450554,94.940185,185.430763,-0.000474,0.031464,93.200802,63.172530,192.137263,12.973774,71.779215,0.709889,939676.291514,0.888200,8.714053,24.895962,3.981792,0.079970,0.070160,32.000000,91.977031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267047,66.287514,105.178397,67.594937,38.233068,45.303797,71.887013,86.971945,38.417722,33.626607,79.370537,198.820893,84.257394,0.605642,198.806480,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.999529,48.927638,199.101562,159.912298,230.022571,228.293580,99.468640,14.225090,192.455434,3.011028,46.795266,49.348749,158.420607,200.546359,156.563949,192.456891,94.928836,185.438413,-0.000472,0.031421,92.889409,63.343539,192.217190,12.970889,71.743442,0.709923,939721.345189,0.889663,8.751239,24.894131,3.985622,0.080300,0.070027,32.000000,91.938540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261546,66.253229,105.171958,67.594937,38.280904,45.303797,71.887013,86.986769,38.417722,33.626607,79.337913,198.937280,82.960699,0.604786,199.143891,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.049847,48.906476,199.212432,159.892124,229.995597,228.278073,99.485293,14.226660,192.482664,3.005659,46.865886,49.275110,158.429175,200.618875,156.583865,192.516155,94.949646,185.576615,-0.000472,0.031387,92.871985,63.168032,192.376697,12.969006,71.758876,0.709590,939561.568543,0.887907,8.660675,24.908412,3.982069,0.080223,0.070833,32.000000,91.936369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261437,66.277711,105.192136,67.594937,38.265463,45.303797,71.887013,86.945914,38.417722,33.626607,79.333259,198.970586,84.606403,0.613645,198.732719,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.075662,48.926539,199.129155,159.890163,229.973308,228.258907,99.383638,14.222807,192.489761,3.001524,46.996828,49.281328,158.420214,200.640464,156.586968,192.449882,94.948037,185.540440,-0.000471,0.031374,92.816939,63.269380,192.240522,12.957040,71.834117,0.708994,939270.344306,0.886652,8.587603,24.940556,3.980281,0.079524,0.069512,32.000000,91.915741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272727,66.269465,105.185364,67.594937,38.287861,45.303797,71.887013,86.909393,38.417722,33.626607,79.305319,198.767276,83.603104,0.601333,198.927644,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.024023,48.926539,199.214156,159.890163,229.955960,228.227288,99.455026,14.214244,192.553601,2.988246,46.965294,49.445599,158.427493,200.682624,156.601061,192.541877,94.950689,185.607948,-0.000471,0.031360,92.831638,63.362914,192.355634,12.951238,71.846612,0.707694,939215.339592,0.887026,8.581051,24.928307,3.976566,0.079375,0.069071,32.000000,91.953999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305629,66.283353,105.210701,67.594937,38.270768,45.303797,71.887013,86.885406,38.417722,33.626607,79.319272,198.910052,83.417778,0.608071,199.022412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.026779,48.926539,199.272763,159.890163,229.972122,228.228725,99.467177,14.221950,192.555424,2.987628,46.920646,49.337325,158.431798,200.897623,156.611795,192.715821,94.991651,185.696948,-0.000470,0.031339,92.780862,63.141269,192.425993,12.955869,71.878165,0.708341,939158.572827,0.887284,8.634302,24.951516,3.982370,0.079557,0.070102,32.000000,91.956683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352676,66.297283,105.169509,67.594937,38.328167,45.303797,71.887013,86.871610,38.417722,33.626607,79.312884,198.934355,84.243234,0.610085,198.861319,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.015442,48.925439,199.245925,159.889042,229.995449,228.234498,99.525381,14.220809,192.645643,2.989137,47.009275,49.294112,158.418594,200.825372,156.608757,192.647206,94.959876,185.665934,-0.000471,0.031367,92.802625,63.193872,192.439373,12.959918,71.868609,0.708108,939056.246346,0.887464,8.629692,24.970788,3.983220,0.080385,0.070468,32.000000,91.929242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339385,66.288096,105.126530,67.594937,38.337289,45.303797,71.887013,86.892870,38.417722,33.626607,79.306975,199.050762,84.034871,0.608695,198.799045,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.096456,48.939731,199.333545,159.888201,230.133979,228.224782,99.401056,14.224947,192.626084,2.984247,46.906485,49.453378,158.421785,200.766393,156.594963,192.658027,94.976168,185.599878,-0.000471,0.031365,92.713585,63.225454,192.509917,12.967747,71.860460,0.708340,939160.933422,0.886851,8.642055,24.964535,3.983688,0.079499,0.069358,32.000000,91.907974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334188,66.264952,105.089633,67.594937,38.312020,45.303797,71.887013,86.890937,38.417722,33.626607,79.302047,198.802112,82.638470,0.605789,199.063915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.095702,48.944953,199.355127,159.880075,230.216879,228.225459,99.439274,14.220095,192.687914,2.984283,46.829915,49.456648,158.433786,200.825148,156.592641,192.767260,94.985968,185.840867,-0.000471,0.031378,92.631728,63.389021,192.531334,12.966291,71.903120,0.707623,938962.064926,0.886362,8.572811,24.922946,3.978995,0.079502,0.070315,32.000000,91.861582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329563,66.260305,105.039539,67.594937,38.354632,45.303797,71.887013,86.835868,38.417722,33.626607,79.312844,198.878549,84.125920,0.615332,198.783073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.203564,48.944953,199.457836,159.880075,230.242171,228.187223,99.356435,14.226660,192.756421,2.974523,46.674231,49.517142,158.442671,200.961861,156.591350,192.851239,94.979797,185.731857,-0.000470,0.031373,92.675007,63.463705,192.551766,12.965165,71.889308,0.707274,938948.891213,0.886051,8.578810,25.005404,3.979486,0.080884,0.070118,32.000000,91.842847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330634,66.280553,105.045394,67.594937,38.351916,45.303797,71.887013,86.827049,38.417722,33.626607,79.315226,198.712870,83.968033,0.604513,198.810768,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.250231,48.911148,199.464616,159.868307,230.325666,228.156967,99.596105,14.223235,192.836186,2.967880,46.568520,49.425026,158.441580,200.984531,156.601585,192.951469,94.988113,185.855923,-0.000470,0.031371,92.819124,63.386934,192.660105,12.969129,71.901659,0.706196,938644.330024,0.884523,8.467748,24.969853,3.972982,0.079201,0.068768,32.000000,91.885579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337314,66.279347,105.019738,67.594937,38.375222,45.303797,71.887013,86.753716,38.417722,33.626607,79.312728,199.192211,83.144411,0.604610,199.121350,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.108502,48.899605,199.493680,159.836365,230.364126,228.168207,99.266207,14.213816,192.740309,2.968152,46.708276,49.539222,158.447172,200.923412,156.614365,192.832202,95.011764,185.862502,-0.000470,0.031398,92.938731,63.426032,192.767019,12.966946,71.927947,0.705338,938313.016512,0.881282,8.385948,25.009020,3.969427,0.080643,0.070457,32.000000,91.870889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341397,66.313456,105.016423,67.594937,38.393021,45.303797,71.887013,86.714983,38.417722,33.626607,79.273034,198.532415,83.957615,0.609962,198.825914,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.145742,48.910873,199.550135,159.839447,230.380083,228.157950,99.473311,14.225518,192.871320,2.977770,46.992487,49.475878,158.411638,201.116311,156.598009,192.922297,95.016049,185.909301,-0.000471,0.031383,92.976349,63.395914,192.690778,12.959987,71.953641,0.706947,938447.151924,0.887008,8.520272,24.987887,3.981234,0.078681,0.069298,32.000000,91.841614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324261,66.286653,104.968843,67.594937,38.403786,45.303797,71.887013,86.782826,38.417722,33.626607,79.253625,198.946621,83.487624,0.605654,198.954277,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.244257,48.974910,199.513525,159.864665,230.475502,228.167384,99.456302,14.223948,192.929732,2.974364,47.211789,49.481131,158.452627,201.003838,156.592266,192.932136,95.030409,186.032284,-0.000471,0.031419,92.970979,63.440084,192.734893,12.950330,71.939523,0.706368,938363.386656,0.884419,8.493184,25.001507,3.979403,0.079795,0.070371,32.000000,91.826901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348231,66.312405,104.965906,67.594937,38.462445,45.303797,71.887013,86.745010,38.417722,33.626607,79.255162,198.912604,83.945510,0.608782,198.841177,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.139797,48.974910,199.605007,159.864665,230.436383,228.161322,99.411569,14.230227,192.890575,2.979228,47.288213,49.472790,158.428851,200.948630,156.583163,193.103838,95.047505,186.001997,-0.000469,0.031396,93.110142,63.315679,192.692224,12.952164,71.989052,0.707285,938326.513112,0.883961,8.516551,24.970955,3.983040,0.079909,0.069454,32.000000,91.831118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.335745,66.304443,104.941360,67.594937,38.420927,45.303797,71.887013,86.676893,38.417722,33.626607,79.316223,198.823139,84.413667,0.605902,198.862538,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.170066,49.023557,199.493858,159.882317,230.404597,228.132324,99.531712,14.223092,192.917925,2.995329,47.205815,49.404416,158.450009,201.059575,156.599460,193.058892,95.058578,186.053465,-0.000470,0.031417,93.193478,63.214451,192.763405,12.953654,71.987718,0.706385,938444.809009,0.885257,8.563343,25.005503,3.980970,0.081319,0.070613,32.000000,91.818364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358622,66.291589,104.923611,67.594937,38.437321,45.303797,71.887013,86.723297,38.417722,33.626607,79.317458,199.063424,83.470089,0.602415,199.003490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.231932,49.017785,199.646745,159.871389,230.322495,228.173852,99.566656,14.214672,192.871425,3.006082,47.045876,49.447976,158.460480,201.011197,156.600137,193.147770,95.095441,186.010765,-0.000469,0.031422,93.218571,63.317113,192.756780,12.965360,72.004324,0.705751,938375.144012,0.883604,8.580824,25.014110,3.976352,0.079690,0.069946,32.000000,91.882879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355632,66.312757,104.913435,67.594937,38.417076,45.303797,71.887013,86.695869,38.417722,33.626607,79.372220,199.133313,83.950939,0.608666,198.874458,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.191857,48.976834,199.539298,159.878114,230.303885,228.184848,99.611924,14.220951,193.012376,3.016043,46.906023,49.363290,158.427839,201.121530,156.595743,193.085924,95.051897,186.156615,-0.000470,0.031441,93.372363,63.277489,192.921650,12.978133,71.975728,0.705317,938271.088750,0.882230,8.511401,24.960921,3.974499,0.078684,0.069526,32.000000,91.890543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344585,66.317910,104.883914,67.594937,38.454480,45.303797,71.887013,86.647054,38.417722,33.626607,79.373163,199.223848,83.763558,0.604947,198.974379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.212221,48.976834,199.726233,159.878114,230.254800,228.226035,99.458022,14.222236,192.971004,3.012798,46.797332,49.483479,158.413122,201.139450,156.604029,193.212376,95.082737,186.141085,-0.000471,0.031444,93.366953,63.426937,193.055909,12.979059,72.041503,0.705767,938450.472789,0.882553,8.511675,25.060220,3.975531,0.080205,0.070222,32.000000,91.940916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350367,66.338306,104.865787,67.594937,38.445340,45.303797,71.887013,86.656414,38.417722,33.626607,79.336379,198.916044,84.239933,0.606446,198.896449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.224124,48.967489,199.605035,159.883718,230.228547,228.272492,99.395634,14.220666,193.054912,3.005062,46.720238,49.503189,158.412093,201.269334,156.608284,193.043753,95.057795,186.183101,-0.000470,0.031447,93.322822,63.363292,192.929196,12.987449,72.015305,0.705471,938453.707175,0.883680,8.490723,25.023444,3.977642,0.080815,0.070100,32.000000,91.945409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347990,66.331334,104.828753,67.594937,38.487059,45.303797,71.887013,86.631109,38.417722,33.626607,79.328347,198.791269,83.465247,0.603315,198.977998,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.223450,48.933959,199.716931,159.867186,230.163647,228.332426,99.471544,14.226089,193.125709,2.984888,46.768757,49.644734,158.433291,201.164505,156.614047,193.170595,95.109970,186.178239,-0.000470,0.031498,93.200519,63.387664,192.846350,12.987467,72.024446,0.705391,938707.671862,0.884158,8.469135,25.064443,3.974286,0.078704,0.068876,32.000000,91.948432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367592,66.357281,104.822961,67.594937,38.476286,45.303797,71.887013,86.610680,38.417722,33.626607,79.328657,198.943087,84.024526,0.608624,198.783034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.155943,48.927913,199.820216,159.861582,230.239481,228.365910,99.549030,14.224376,193.136908,2.981227,46.868064,49.438513,158.432121,201.268967,156.607588,193.207671,95.111307,186.312670,-0.000470,0.031476,93.037163,63.411108,193.090844,12.995455,72.010635,0.705704,938629.656408,0.883645,8.436300,25.010411,3.976567,0.078511,0.068963,32.000000,91.924290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378332,66.355154,104.790794,67.594937,38.500208,45.303797,71.887013,86.596903,38.417722,33.626607,79.292073,199.098060,84.080065,0.604918,198.946724,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.304675,48.927913,199.742118,159.861582,230.265890,228.348605,99.403802,14.221522,193.103818,2.966825,46.711114,49.572756,158.406321,201.153578,156.610806,193.075086,95.133746,186.354217,-0.000471,0.031452,92.951466,63.522930,192.917163,12.992125,72.089897,0.707044,938855.910039,0.884394,8.499719,25.060430,3.983979,0.079357,0.068819,32.000000,91.898274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.376475,66.355788,104.765949,67.594937,38.559605,45.303797,71.887013,86.619652,38.417722,33.626607,79.281804,198.807603,84.714766,0.605550,198.803766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.309350,48.943579,199.849585,159.869988,230.320614,228.333932,99.542478,14.223377,193.144735,2.971735,46.533003,49.594266,158.423869,201.340382,156.597806,193.199339,95.159068,186.463158,-0.000471,0.031471,93.019297,63.761977,193.086419,12.992908,72.066800,0.704148,938453.414230,0.882706,8.346764,25.053858,3.970647,0.080239,0.070233,32.000000,91.893761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363856,66.362695,104.760304,67.594937,38.537186,45.303797,71.887013,86.520367,38.417722,33.626607,79.293121,199.084955,83.647198,0.599210,199.016747,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.297127,48.916095,199.950400,159.870549,230.350502,228.372550,99.343470,14.219810,193.141821,2.971264,46.509752,49.570069,158.423790,201.340891,156.600371,193.309693,95.164370,186.503339,-0.000472,0.031453,93.020967,63.595054,192.968966,13.000087,72.121432,0.704576,938327.721123,0.881367,8.357627,25.070126,3.972414,0.079220,0.069748,32.000000,91.892611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378701,66.335936,104.719698,67.594937,38.575049,45.303797,71.887013,86.496210,38.417722,33.626607,79.261604,198.686941,83.583882,0.607032,198.967062,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.369122,48.932035,199.934805,159.867467,230.443405,228.412100,99.444955,14.227944,193.182316,2.968498,46.753590,49.569756,158.421529,201.269436,156.615098,193.416918,95.180170,186.514738,-0.000471,0.031472,93.091754,63.630632,193.169628,13.006016,72.055981,0.704514,938402.563380,0.883452,8.342698,25.080159,3.975384,0.080594,0.070037,32.000000,91.894315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373724,66.360108,104.696656,67.594937,38.628676,45.303797,71.887013,86.489035,38.417722,33.626607,79.255512,198.889909,83.949691,0.607899,198.870052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.275661,48.985629,200.091754,159.876993,230.554482,228.497574,99.437462,14.218668,193.351024,2.977551,46.912762,49.502978,158.421507,201.499256,156.617341,193.419540,95.213040,186.525867,-0.000472,0.031439,93.012848,63.525140,193.091010,13.020095,72.101328,0.704364,938430.177609,0.881339,8.284717,25.068709,3.969392,0.079694,0.069623,32.000000,91.932573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.404390,66.388421,104.670170,67.594937,38.602673,45.303797,71.887013,86.465342,38.417722,33.626607,79.264930,198.874924,84.106698,0.604572,198.919777,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.282487,48.985629,199.959691,159.876993,230.569419,228.632277,99.520020,14.230085,193.323052,2.981096,46.888116,49.661238,158.433862,201.470062,156.610465,193.366416,95.223855,186.508717,-0.000471,0.031427,92.932034,63.530185,193.243232,13.035173,72.127941,0.705880,938947.989192,0.883694,8.434291,25.040085,3.979893,0.079826,0.069802,32.000000,91.918756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.426285,66.391251,104.653759,67.594937,38.634406,45.303797,71.887013,86.461134,38.417722,33.626607,79.319794,199.040041,84.892242,0.605123,198.725481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.253278,48.985629,200.067000,159.876993,230.661384,228.708331,99.458853,14.222807,193.312015,2.990429,46.919229,49.640640,158.438065,201.489694,156.607503,193.370710,95.242558,186.458180,-0.000470,0.031428,93.032237,63.699331,193.175748,13.039895,72.080376,0.705609,939443.228248,0.883348,8.427275,25.022725,3.976726,0.079815,0.069667,32.000000,91.897891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403539,66.382565,104.649938,67.594937,38.654374,45.303797,71.887013,86.439567,38.417722,33.626607,79.322364,198.917705,83.439128,0.599515,198.919383,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.399448,49.015037,200.067648,159.910617,230.685426,228.756235,99.369413,14.228372,193.351902,2.977565,46.913141,49.754713,158.439789,201.536849,156.616028,193.447986,95.266181,186.556466,-0.000470,0.031406,93.089132,63.598226,193.270888,13.042128,72.114544,0.706953,939718.382480,0.884757,8.457297,24.984735,3.981173,0.080524,0.071465,32.000000,91.915945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.434468,66.397806,104.681293,67.594937,38.687675,45.303797,71.887013,86.440555,38.417722,33.626607,79.324933,198.738825,84.067666,0.610714,198.853608,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.383072,49.002119,200.140457,159.933593,230.778460,228.789058,99.539600,14.219667,193.429001,2.961131,46.787228,49.631977,158.453889,201.652747,156.615433,193.541631,95.290714,186.481322,-0.000468,0.031372,92.998301,63.709423,193.490932,13.047635,72.177398,0.704995,939673.502980,0.882953,8.336603,24.998621,3.969640,0.079459,0.070102,32.000000,91.952307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.457040,66.422570,104.723516,67.594937,38.753574,45.303797,71.887013,86.334871,38.417722,33.626607,79.348798,199.079199,84.204056,0.604756,198.769895,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
