OSU 80 Ton Compressor Load Stand
50.316149,48.988652,200.159918,159.956570,230.821148,228.811916,99.346093,14.228800,193.547965,2.943229,46.990931,49.707385,158.449742,201.674439,156.615808,193.645129,95.269638,186.670020,-0.000467,0.031358,92.938716,63.792883,193.428764,13.051947,72.191155,0.704393,939612.889332,0.883758,8.312749,24.945786,3.970735,0.079975,0.070355,32.000000,91.990607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.433812,66.405065,104.710234,67.594937,38.753710,45.303797,71.887013,86.321719,38.417722,33.626607,79.353422,198.692186,84.067593,0.603914,198.727133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.370688,49.019984,200.155013,159.972821,230.766046,228.819485,99.484109,14.226232,193.388169,2.953329,46.875893,49.741365,158.454204,201.713296,156.617259,193.548848,95.274281,186.610807,-0.000469,0.031389,92.972675,63.572888,193.322264,13.066997,72.193030,0.705644,939943.717826,0.884938,8.395717,25.038481,3.978045,0.078639,0.068956,32.000000,91.983539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437479,66.402499,104.736360,67.594937,38.794146,45.303797,71.887013,86.341471,38.417722,33.626607,79.343227,198.968218,84.133550,0.605956,198.714978,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.375031,49.019984,200.264206,159.972821,230.798519,228.825500,99.368694,14.227230,193.454380,2.957802,46.871879,49.692820,158.469353,201.698475,156.621114,193.494271,95.288998,186.464889,-0.000472,0.031421,93.039574,63.643640,193.397500,13.079783,72.193607,0.705021,939960.781020,0.882752,8.371058,25.011251,3.973641,0.078248,0.070250,32.000000,92.048467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.430930,66.412587,104.791593,67.594937,38.778039,45.303797,71.887013,86.293374,38.417722,33.626607,79.379348,198.737388,84.080946,0.604962,198.746095,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.385006,49.002944,200.234782,159.983189,230.812564,228.863732,99.427932,14.226945,193.453931,2.955720,46.650054,49.621062,158.461857,201.787891,156.616622,193.587535,95.269914,186.516188,-0.000472,0.031423,93.085623,63.797726,193.412388,13.089281,72.179417,0.705251,939909.762172,0.883716,8.366601,24.940857,3.975466,0.078827,0.069324,32.000000,92.023646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403601,66.386794,104.802610,67.594937,38.827357,45.303797,71.887013,86.262114,38.417722,33.626607,79.370438,198.855864,84.568178,0.605542,198.667063,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.384420,48.983705,200.135904,159.977024,230.778729,228.885347,99.467251,14.220523,193.526449,2.964337,46.820490,49.712103,158.470185,201.661269,156.637053,193.558949,95.274389,186.603793,-0.000472,0.031431,93.161985,63.523401,193.437945,13.098459,72.093467,0.705274,940083.760518,0.883100,8.339326,24.979517,3.974095,0.079881,0.070154,32.000000,92.022881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.418575,66.393089,104.805842,67.594937,38.855727,45.303797,71.887013,86.240210,38.417722,33.626607,79.375165,198.934502,83.818437,0.601955,198.841374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.419700,48.996622,200.279037,159.973382,230.848071,228.882079,99.413988,14.224234,193.467400,2.961026,46.875762,49.745539,158.492653,201.696620,156.652774,193.596232,95.270128,186.667902,-0.000473,0.031459,93.203124,63.808246,193.441819,13.106754,72.067683,0.705896,940099.607262,0.882798,8.320688,25.008468,3.972178,0.079783,0.069847,32.000000,91.937302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.401419,66.396270,104.838304,67.594937,38.865089,45.303797,71.887013,86.214153,38.417722,33.626607,79.372639,198.827976,83.646464,0.607152,198.907975,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.467167,48.996622,200.238126,159.973382,230.891566,228.896754,99.555753,14.226232,193.594100,2.967711,46.993411,49.663232,158.502484,201.650342,156.641483,193.718508,95.261117,186.667451,-0.000473,0.031447,93.176870,63.800933,193.398296,13.108895,72.065177,0.706083,940090.284387,0.882602,8.297419,25.037183,3.972238,0.078870,0.069239,32.000000,91.909648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.412243,66.395477,104.875235,67.594937,38.874819,45.303797,71.887013,86.174060,38.417722,33.626607,79.376579,199.111506,84.072435,0.608343,198.751681,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.270113,49.031527,200.224973,159.953207,230.840971,229.047771,99.487476,14.221808,193.510736,2.965990,47.246778,49.653610,158.495388,201.676253,156.624175,193.566752,95.263153,186.635440,-0.000471,0.031457,93.225892,63.811211,193.480509,13.110382,72.112164,0.705453,940114.856706,0.880479,8.248763,25.046020,3.967691,0.078957,0.069081,32.000000,91.863553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.400698,66.369292,104.874458,67.594937,38.905860,45.303797,71.887013,86.126195,38.417722,33.626607,79.381831,198.974951,84.269060,0.604700,198.795859,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.462781,49.089244,200.219897,159.946482,230.814645,229.103959,99.440538,14.220666,193.562058,2.965605,47.358042,49.609585,158.482458,201.669729,156.643689,193.651989,95.258998,186.706614,-0.000470,0.031440,93.289623,63.677751,193.576121,13.117280,72.079926,0.707986,941141.514643,0.885599,8.485890,25.031775,3.982982,0.080119,0.069941,32.000000,91.869900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.394344,66.397495,104.877523,67.594937,38.867289,45.303797,71.887013,86.211603,38.417722,33.626607,79.424177,198.881076,83.764072,0.605850,198.779376,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.305927,49.119477,200.155433,159.944801,230.770905,229.166034,99.499529,14.220381,193.550005,2.974689,47.391589,49.688569,158.487395,201.824057,156.642974,193.721784,95.252637,186.598100,-0.000470,0.031414,93.384079,63.789364,193.414145,13.118174,72.084379,0.706159,941259.662302,0.882614,8.345877,25.063074,3.967675,0.079738,0.070780,32.000000,91.922168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.398949,66.417125,104.931026,67.594937,38.887342,45.303797,71.887013,86.075872,38.417722,33.626607,79.498734,198.999058,84.122398,0.607658,198.865528,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.322773,49.144763,200.139511,159.947883,230.868010,229.192721,99.566022,14.224376,193.620520,2.964940,47.406502,49.718555,158.474822,201.722531,156.634148,193.703452,95.239829,186.650415,-0.000470,0.031420,93.572476,63.673621,193.394319,13.126013,72.004739,0.708183,941877.972564,0.885467,8.537043,25.028048,3.978764,0.079775,0.069003,32.000000,91.936007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355660,66.419469,104.972966,67.594937,38.916960,45.303797,71.887013,86.144196,38.417722,33.626607,79.552636,199.132043,84.107505,0.606841,198.825638,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.413307,49.163728,200.206006,159.959932,230.907789,229.283685,99.421799,14.224234,193.435202,2.953669,47.299727,49.762920,158.473216,201.656662,156.647265,193.647897,95.255903,186.750175,-0.000469,0.031435,93.838972,63.799425,193.231344,13.136015,72.058127,0.708854,942092.414168,0.884712,8.545025,25.060812,3.977116,0.079935,0.070572,32.000000,92.003918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.376290,66.407276,104.974917,67.594937,38.892168,45.303797,71.887013,86.113082,38.417722,33.626607,79.606115,198.843597,83.130031,0.606852,198.916433,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.302434,49.163728,200.039967,159.959932,230.946681,229.347022,99.301314,14.223806,193.429544,2.960166,47.180229,49.671852,158.479939,201.598498,156.635878,193.526864,95.225642,186.635152,-0.000468,0.031410,94.029549,63.625187,193.285574,13.140977,71.952469,0.707571,942185.208187,0.885772,8.485584,24.993095,3.972377,0.080188,0.069564,32.000000,92.023289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.361708,66.409294,104.984042,67.594937,38.928067,45.303797,71.887013,86.038842,38.417722,33.626607,79.648588,198.602627,82.955784,0.613506,198.912656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.279273,49.129921,200.063990,159.962454,230.928548,229.369674,99.410858,14.222378,193.444951,2.953556,47.204040,49.644273,158.477161,201.552383,156.639513,193.368326,95.258765,186.620339,-0.000470,0.031441,93.946969,63.818153,193.198489,13.136231,71.999889,0.709891,942878.048006,0.888115,8.584881,25.069179,3.976745,0.079403,0.070257,32.000000,92.058966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.368604,66.414556,104.996881,67.594937,38.952775,45.303797,71.887013,86.081536,38.417722,33.626607,79.645799,198.821717,84.566638,0.615731,198.503648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.334609,49.127448,200.064113,159.969739,230.999988,229.472867,99.459175,14.222378,193.291320,2.953389,47.128656,49.606100,158.460542,201.483884,156.623234,193.400922,95.183038,186.615769,-0.000469,0.031430,93.798095,63.561684,193.210563,13.133349,71.979514,0.709770,942762.137019,0.887594,8.574871,25.030406,3.979055,0.079081,0.069707,32.000000,92.054943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.312148,66.410759,104.966209,67.594937,38.847533,45.303797,71.887013,85.997538,38.417722,33.626607,79.670572,198.918351,82.803400,0.604297,198.936929,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.410561,49.119752,200.106376,159.963294,231.035512,229.535173,99.427437,14.228372,193.337519,2.937408,47.141902,49.650429,158.469466,201.532608,156.629157,193.412294,95.217796,186.545202,-0.000470,0.031452,93.786963,63.592671,193.098919,13.117195,72.032488,0.709588,943419.943270,0.886470,8.515557,25.104388,3.974683,0.077937,0.068746,32.000000,92.052623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341053,66.435631,104.962329,67.594937,38.895618,45.303797,71.887013,85.996201,38.417722,33.626607,79.689404,198.854874,84.379918,0.616832,198.711437,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.391138,49.125524,199.999462,159.956570,231.077355,229.566990,99.381879,14.222521,193.328073,2.924986,47.013484,49.618750,158.457702,201.516319,156.626429,193.391775,95.218157,186.587997,-0.000469,0.031446,93.709452,63.723222,193.183131,13.119285,71.979100,0.708392,943378.116001,0.885487,8.429921,25.042707,3.969533,0.080185,0.069837,32.000000,91.984631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330176,66.436788,104.946342,67.594937,38.907212,45.303797,71.887013,85.949058,38.417722,33.626607,79.714553,198.763757,83.368475,0.604732,198.817652,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.436004,49.086771,200.059292,159.934434,231.141985,229.590688,99.513154,14.219524,193.375415,2.918140,46.805949,49.613966,158.448620,201.569101,156.605621,193.524865,95.213426,186.590714,-0.000468,0.031446,93.775385,63.506883,193.303809,13.129049,72.047850,0.708997,943556.949672,0.886411,8.455615,25.058674,3.968941,0.079628,0.070432,32.000000,91.949950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328474,66.425910,104.954418,67.594937,38.951694,45.303797,71.887013,85.934451,38.417722,33.626607,79.701791,199.026307,83.774857,0.612137,198.828038,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.321985,49.082373,200.155615,159.913139,231.240397,229.583078,99.425410,14.228800,193.395804,2.915689,47.319164,49.686106,158.460516,201.572505,156.642089,193.547016,95.236922,186.563750,-0.000468,0.031428,93.724534,63.704018,193.303785,13.134009,72.022192,0.707895,943488.519203,0.884360,8.370850,25.064442,3.966597,0.079572,0.069278,32.000000,91.914885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324149,66.452818,104.954942,67.594937,38.979707,45.303797,71.887013,85.875433,38.417722,33.626607,79.717542,198.850819,83.137515,0.608802,198.886417,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.277259,49.111232,199.970405,159.932192,231.259544,229.577291,99.433575,14.226660,193.401018,2.926452,47.490171,49.683803,158.449093,201.504801,156.603073,193.396402,95.219915,186.525370,-0.000465,0.031461,93.691133,63.495069,193.213702,13.142030,72.047146,0.709802,943521.223030,0.887332,8.483446,25.030659,3.977498,0.079207,0.070136,32.000000,91.893361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288344,66.460185,104.950474,67.594937,39.002710,45.303797,71.887013,85.923078,38.417722,33.626607,79.766394,198.867150,83.015138,0.614903,198.955890,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.357953,49.170324,200.101090,159.971420,231.233780,229.617967,99.446865,14.220381,193.323808,2.917860,47.463581,49.572102,158.449450,201.437361,156.592858,193.349541,95.244980,186.478444,-0.000465,0.031445,93.385283,63.687594,193.292591,13.151235,72.089788,0.709693,943727.162745,0.888187,8.558251,25.033021,3.977353,0.079251,0.069397,32.000000,91.892637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294959,66.452663,104.974474,67.594937,38.938911,45.303797,71.887013,85.926678,38.417722,33.626607,79.784609,198.893729,83.473831,0.615928,198.945583,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.263176,49.176645,200.118333,160.006445,231.274171,229.631627,99.337645,14.222378,193.238040,2.912434,47.416395,49.624293,158.481988,201.599028,156.614143,193.430258,95.253271,186.581978,-0.000465,0.031454,93.129283,63.695963,193.160147,13.155114,72.083856,0.708849,943833.211113,0.886790,8.534468,24.990048,3.973575,0.080117,0.069758,32.000000,91.902174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299259,66.469899,104.960354,67.594937,38.966566,45.303797,71.887013,85.856346,38.417722,33.626607,79.876371,198.675291,83.903543,0.612178,198.943459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.233487,49.164277,200.012183,160.024939,231.282404,229.665029,99.424383,14.227373,193.388820,2.925939,47.430304,49.682729,158.519280,201.527043,156.629619,193.461492,95.248776,186.518085,-0.000465,0.031460,93.500290,63.759765,193.279189,13.157674,72.122658,0.710202,944027.336633,0.889697,8.638138,25.021264,3.981410,0.078636,0.070625,32.000000,91.931235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281416,66.461143,104.939164,67.594937,38.989567,45.303797,71.887013,85.874153,38.417722,33.626607,79.917691,198.848767,84.788280,0.610154,198.763050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.285453,49.166751,200.011680,160.053519,231.255055,229.724429,99.407036,14.233509,193.372566,2.907373,47.281153,49.632825,158.521203,201.660555,156.655336,193.477570,95.281345,186.477045,-0.000462,0.031468,93.531141,63.715751,193.261178,13.154221,72.179652,0.710003,944191.156181,0.889603,8.656295,25.001381,3.981650,0.079861,0.070538,32.000000,91.943306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275652,66.474103,104.906412,67.594937,39.045627,45.303797,71.887013,85.880614,38.417722,33.626607,79.938720,198.814072,83.271337,0.603943,199.081893,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.301327,49.115629,200.083761,160.069491,231.279421,229.701564,99.439283,14.223092,193.319981,2.894841,47.030807,49.606488,158.518507,201.645571,156.646970,193.417607,95.276129,186.479360,-0.000463,0.031464,93.226376,63.461444,193.226613,13.141864,72.172205,0.708968,944217.144230,0.888972,8.605350,24.953148,3.977526,0.079592,0.070780,32.000000,91.944136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271439,66.486122,104.906433,67.594937,39.019478,45.303797,71.887013,85.766648,38.417722,33.626607,79.974642,198.878565,84.096279,0.614534,198.942554,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.278443,49.094191,200.090496,160.054080,231.353322,229.720143,99.522663,14.220238,193.360765,2.879779,46.926101,49.707107,158.537976,201.759982,156.667239,193.455824,95.302273,186.524009,-0.000464,0.031467,93.219505,63.808824,193.301096,13.151325,72.246545,0.708842,943967.829929,0.888155,8.537918,24.959248,3.977703,0.080338,0.070456,32.000000,91.971598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249736,66.486821,104.903201,67.594937,39.012112,45.303797,71.887013,85.811756,38.417722,33.626607,79.949777,199.045327,83.785789,0.608335,199.046645,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.307705,49.074678,200.133695,160.050717,231.326316,229.688478,99.364890,14.219667,193.504183,2.898391,46.845093,49.572688,158.515730,201.667915,156.666842,193.518326,95.288109,186.493728,-0.000464,0.031501,93.231491,63.574165,193.376557,13.153717,72.274275,0.708429,943904.376568,0.887878,8.539994,24.950145,3.979648,0.079305,0.070088,32.000000,91.930275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258011,66.490966,104.856894,67.594937,39.111215,45.303797,71.887013,85.770877,38.417722,33.626607,79.950316,198.729781,83.247272,0.610862,199.140508,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.278249,49.054339,200.199790,160.038949,231.212491,229.673063,99.592567,14.225518,193.384023,2.920595,46.985224,49.657808,158.510970,201.713887,156.663959,193.494351,95.306112,186.466115,-0.000464,0.031507,93.043783,63.672148,193.379635,13.161887,72.213765,0.707755,943730.213746,0.888541,8.490416,24.952753,3.978192,0.079454,0.069142,32.000000,91.887269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236177,66.508619,104.838429,67.594937,39.118700,45.303797,71.887013,85.733850,38.417722,33.626607,79.950301,199.185134,84.267959,0.614465,198.951366,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.308582,49.058187,200.218628,160.033625,231.327462,229.670251,99.290348,14.220381,193.481852,2.922402,47.217481,49.553259,158.521257,201.702226,156.670494,193.568096,95.319088,186.594998,-0.000462,0.031510,92.944638,63.576839,193.363239,13.160205,72.198025,0.708798,943573.739030,0.886977,8.500341,24.924211,3.981837,0.078973,0.068966,32.000000,91.913244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196894,66.511663,104.845689,67.594937,39.096395,45.303797,71.887013,85.756385,38.417722,33.626607,79.945294,198.580696,84.725184,0.607407,198.802153,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.270512,49.077151,200.099924,160.063607,231.344576,229.717322,99.600913,14.227944,193.443326,2.910097,47.051700,49.709290,158.521001,201.756760,156.665328,193.566695,95.330643,186.369454,-0.000460,0.031515,92.981874,63.692707,193.417956,13.147858,72.240414,0.708798,943573.739030,0.886977,8.500341,24.924211,3.981837,0.079166,0.069923,32.000000,91.993205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168818,66.510547,104.831609,67.594937,39.119201,45.303797,71.887013,85.711011,38.417722,33.626607,79.964366,199.201825,84.198627,0.607407,198.863246,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.191662,49.030153,200.096499,160.073414,231.444659,229.676493,99.397562,14.216528,193.333030,2.917549,46.861954,49.530076,158.535415,201.736537,156.665805,193.523009,95.354497,186.466429,-0.000458,0.031486,93.022533,63.782898,193.294286,13.147931,72.158051,0.708564,943725.968459,0.887283,8.531104,24.862778,3.980463,0.079826,0.070686,32.000000,91.981964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168511,66.507739,104.836477,67.594937,39.144830,45.303797,71.887013,85.741560,38.417722,33.626607,80.001498,198.795125,83.852333,0.607931,199.006047,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.325180,49.018060,200.242128,160.087985,231.463035,229.722298,99.452255,14.224947,193.465498,2.921071,47.052502,49.594861,158.522820,201.925012,156.672438,193.650077,95.318514,186.640701,-0.000458,0.031490,93.007943,63.512469,193.164184,13.156664,72.241713,0.710135,943442.379178,0.890376,8.565194,24.875945,3.986648,0.079755,0.069279,32.000000,91.968083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127674,66.483808,104.853094,67.594937,39.132594,45.303797,71.887013,85.695332,38.417722,33.626607,79.966460,198.904509,84.227827,0.611097,198.992633,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.223874,49.062035,200.247973,160.102836,231.457061,229.718972,99.440552,14.228087,193.487596,2.910766,46.876987,49.577046,158.558963,201.784466,156.698469,193.574172,95.338975,186.449095,-0.000456,0.031496,93.046826,63.685989,193.402761,13.164813,72.219751,0.708112,943545.014796,0.887407,8.415851,24.978422,3.978965,0.078317,0.069348,32.000000,91.982964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143415,66.503784,104.861383,67.594937,39.202838,45.303797,71.887013,85.700872,38.417722,33.626607,80.010410,198.881104,83.589384,0.607344,199.084686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.361934,48.993050,200.378451,160.103676,231.517204,229.622869,99.450167,14.214102,193.530487,2.911265,46.682356,49.653214,158.576725,201.730849,156.701924,193.532643,95.347348,186.591004,-0.000458,0.031503,93.080483,63.549650,193.359244,13.161434,72.234591,0.708729,943764.887832,0.887910,8.498412,24.926046,3.982386,0.079488,0.069791,32.000000,91.963462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175836,66.492596,104.891196,67.594937,39.196486,45.303797,71.887013,85.672099,38.417722,33.626607,79.956349,198.900334,84.401047,0.612603,198.965449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.328765,48.957046,200.165585,160.101435,231.622508,229.622051,99.450735,14.222664,193.499661,2.904684,47.031761,49.632700,158.557988,201.744793,156.723545,193.654965,95.338676,186.567572,-0.000457,0.031515,93.088305,63.844738,193.287533,13.156882,72.295064,0.708908,943112.876194,0.887481,8.500963,24.924794,3.986741,0.079945,0.070274,32.000000,91.947069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175115,66.518122,104.874641,67.594937,39.228184,45.303797,71.887013,85.563451,38.417722,33.626607,79.924381,198.901470,84.753431,0.606879,198.868164,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.274660,48.992775,200.160432,160.128895,231.612821,229.679002,99.578599,14.224519,193.458206,2.891057,46.852738,49.553012,158.557454,201.711583,156.715835,193.656983,95.307061,186.432958,-0.000456,0.031530,93.077268,63.584408,193.401804,13.158246,72.223412,0.706905,942854.297240,0.886810,8.351156,24.930363,3.977161,0.078530,0.069934,32.000000,91.923011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177846,66.496281,104.868870,67.594937,39.252791,45.303797,71.887013,85.567346,38.417722,33.626607,79.923060,199.157197,84.623644,0.602993,198.873475,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.299995,48.968314,200.308094,160.134219,231.541723,229.686397,99.427103,14.228087,193.541204,2.904314,46.789880,49.675646,158.585148,201.747444,156.726979,193.567653,95.315796,186.554875,-0.000457,0.031539,93.133377,63.755742,193.336682,13.148610,72.234915,0.708535,943412.805245,0.887041,8.442465,24.910605,3.981338,0.080022,0.069590,32.000000,91.919242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222447,66.520245,104.881899,67.594937,39.276742,45.303797,71.887013,85.576912,38.417722,33.626607,79.962536,198.854206,83.791218,0.604711,198.883467,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.292663,48.946052,200.255714,160.136461,231.548582,229.633463,99.457510,14.220951,193.472943,2.910486,46.832661,49.751841,158.608046,201.811743,156.713683,193.500867,95.310536,186.553616,-0.000456,0.031552,93.116484,63.768372,193.284515,13.149992,72.161333,0.708443,943296.715829,0.887862,8.391973,24.948399,3.982269,0.079536,0.069340,32.000000,91.930950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226091,66.544321,104.895033,67.594937,39.267279,45.303797,71.887013,85.542661,38.417722,33.626607,79.916572,198.915020,83.131939,0.610736,199.091059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.223461,48.935333,200.225495,160.117687,231.599940,229.576445,99.447559,14.223806,193.403558,2.914450,46.852982,49.560582,158.585106,201.760124,156.706926,193.473407,95.298832,186.638254,-0.000456,0.031546,93.073883,63.650180,193.302706,13.159331,72.147233,0.708914,943047.307137,0.887474,8.377242,24.953179,3.981808,0.078683,0.069497,32.000000,91.944277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211200,66.535198,104.901390,67.594937,39.260866,45.303797,71.887013,85.519703,38.417722,33.626607,79.902521,198.895118,83.634945,0.615362,198.952743,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.268491,48.966940,200.091436,160.096951,231.594123,229.540028,99.498418,14.220809,193.470349,2.911260,46.992576,49.521362,158.577690,201.681452,156.713085,193.491272,95.299806,186.585632,-0.000456,0.031539,93.166439,63.494609,193.207361,13.175382,72.117862,0.709649,942943.617377,0.888676,8.437661,24.997171,3.986692,0.078290,0.068754,32.000000,91.896310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203034,66.536162,104.919496,67.594937,39.320287,45.303797,71.887013,85.539797,38.417722,33.626607,79.929746,198.996836,84.230468,0.612175,198.880792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.273175,48.975460,200.282468,160.079859,231.608347,229.522952,99.341190,14.222378,193.536803,2.911051,47.122357,49.649308,158.576422,201.667528,156.716723,193.641641,95.303559,186.501010,-0.000453,0.031516,93.158934,63.661168,193.351369,13.187390,72.112741,0.708981,942812.217617,0.887275,8.422970,24.976123,3.980454,0.079339,0.069684,32.000000,91.833735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226943,66.533927,104.904872,67.594937,39.331443,45.303797,71.887013,85.491774,38.417722,33.626607,79.939170,198.682381,82.607876,0.607027,199.000028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.348554,49.012288,200.155729,160.091347,231.635758,229.476503,99.383358,14.222521,193.503605,2.916547,46.969182,49.547115,158.567004,201.728015,156.712192,193.543345,95.308585,186.557308,-0.000455,0.031528,93.075575,63.548595,193.324753,13.187506,72.169140,0.709432,942740.414637,0.888543,8.426677,24.940082,3.983883,0.079547,0.069285,32.000000,91.844850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238558,66.503927,104.908649,67.594937,39.348728,45.303797,71.887013,85.404350,38.417722,33.626607,79.981865,198.766716,83.112717,0.619300,198.983349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.258469,49.023007,200.210377,160.080980,231.536175,229.455210,99.546954,14.222949,193.436533,2.915128,47.112681,49.587828,158.557465,201.689464,156.723776,193.527964,95.302415,186.442978,-0.000456,0.031544,93.045722,63.773801,193.177196,13.187040,72.174135,0.707536,942520.534267,0.886599,8.386080,24.956537,3.975402,0.080184,0.069707,32.000000,91.864950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245062,66.503377,104.904936,67.594937,39.334691,45.303797,71.887013,85.391161,38.417722,33.626607,79.987973,199.093908,84.411466,0.614373,198.868361,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.282271,49.016686,200.162577,160.073414,231.505977,229.516599,99.523384,14.225803,193.393952,2.919814,47.109114,49.475514,158.567974,201.727383,156.698438,193.585090,95.263569,186.443873,-0.000456,0.031532,93.199798,63.593043,193.283656,13.188873,72.081981,0.708724,942631.121906,0.886852,8.489339,24.919075,3.983615,0.079850,0.070045,32.000000,91.909277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235063,66.488750,104.891613,67.594937,39.326597,45.303797,71.887013,85.422213,38.417722,33.626607,80.009162,199.046769,83.907285,0.605979,198.859942,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.266582,49.045544,200.054405,160.061085,231.505732,229.530201,99.447284,14.221522,193.440499,2.935405,47.120486,49.386927,158.585539,201.739085,156.716421,193.544790,95.284053,186.301490,-0.000456,0.031503,93.349937,63.495486,193.309070,13.185199,72.085136,0.709380,942994.295014,0.886816,8.458553,24.958263,3.980778,0.079335,0.069853,32.000000,91.936720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278049,66.505261,104.949353,67.594937,39.378690,45.303797,71.887013,85.391851,38.417722,33.626607,80.011841,198.894567,84.730907,0.609405,198.744010,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.225287,49.023557,200.144635,160.037268,231.421186,229.449684,99.501805,14.224091,193.397469,2.941475,47.098078,49.654757,158.605344,201.417912,156.723057,193.484938,95.283693,186.421266,-0.000455,0.031478,93.320665,63.615671,193.213743,13.179855,72.112110,0.709378,943067.775298,0.887928,8.503536,24.883414,3.979869,0.080355,0.070728,32.000000,91.842105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291976,66.485917,104.966537,67.594937,39.376364,45.303797,71.887013,85.404781,38.417722,33.626607,80.055524,199.003611,83.958422,0.603506,198.998770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.202409,49.036474,200.148688,160.038949,231.440276,229.387134,99.612906,14.224947,193.368416,2.915244,47.263424,49.494312,158.606871,201.542394,156.714015,193.454177,95.287043,186.402043,-0.000455,0.031454,93.205528,63.486169,193.248047,13.183049,72.085407,0.709568,942743.254901,0.887887,8.524007,24.929510,3.984938,0.078843,0.068839,32.000000,91.851537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303612,66.471772,105.001740,67.594937,39.360637,45.303797,71.887013,85.340671,38.417722,33.626607,80.044708,199.225812,83.601490,0.609450,199.048533,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.128305,49.065058,200.054372,160.032224,231.413412,229.338085,99.566871,14.223948,193.295341,2.918423,47.280143,49.575507,158.593304,201.429513,156.694753,193.415856,95.277161,186.490174,-0.000457,0.031425,93.139846,63.480596,193.131042,13.179237,72.070171,0.709970,942546.418051,0.887136,8.560458,24.918821,3.986834,0.079156,0.070792,32.000000,91.842828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308168,66.487599,105.051354,67.594937,39.362541,45.303797,71.887013,85.310467,38.417722,33.626607,80.101229,199.133742,83.251821,0.612171,199.046566,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.196699,49.090893,199.917000,160.027461,231.398950,229.252845,99.526299,14.223663,193.378246,2.923100,47.255577,49.535749,158.577561,201.449288,156.697852,193.478480,95.258227,186.397005,-0.000455,0.031425,93.271585,63.583715,193.274337,13.181151,72.085677,0.710720,942593.919496,0.888888,8.665326,24.962343,3.990847,0.079904,0.069849,32.000000,91.806824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.321113,66.502270,105.054145,67.594937,39.344321,45.303797,71.887013,85.386890,38.417722,33.626607,80.144129,199.052598,83.804497,0.615263,199.041610,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.342504,49.120302,199.815392,160.033345,231.364237,229.202382,99.391486,14.225946,193.287697,2.922228,47.036555,49.512367,158.574384,201.450429,156.703353,193.391288,95.273940,186.338399,-0.000453,0.031375,93.304517,63.577014,193.091109,13.184844,72.088346,0.709148,942291.163236,0.887637,8.620752,24.945714,3.982672,0.080488,0.070649,32.000000,91.833930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.327570,66.525006,105.134256,67.594937,39.357516,45.303797,71.887013,85.225990,38.417722,33.626607,80.200183,198.782972,83.306406,0.609984,199.079179,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.270003,49.086221,199.785808,160.009808,231.417562,229.248063,99.494966,14.228943,193.317661,2.915046,46.908209,49.721822,158.551876,201.495341,156.699295,193.403738,95.255449,186.368331,-0.000450,0.031349,93.298936,63.751534,193.193795,13.176766,72.122387,0.707002,941868.911007,0.885780,8.506603,24.901293,3.969481,0.079492,0.070780,32.000000,91.793921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298640,66.488862,105.130711,67.594937,39.321558,45.303797,71.887013,85.337556,38.417722,33.626607,80.189891,198.989931,84.239052,0.603801,198.929061,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.335392,49.038123,199.794124,159.966096,231.448082,229.208529,99.453978,14.221522,193.166578,2.902528,47.283555,49.500959,158.532897,201.287152,156.704060,193.271313,95.264694,186.290227,-0.000451,0.031333,93.414970,63.470166,193.019463,13.186095,72.091105,0.707503,942151.220232,0.886446,8.540698,24.937544,3.974255,0.080382,0.069396,32.000000,91.777717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293920,66.522453,105.191666,67.594937,39.364580,45.303797,71.887013,85.231555,38.417722,33.626607,80.177227,198.907956,83.945950,0.605738,198.867574,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.350937,49.094741,199.922258,159.972261,231.461939,229.197369,99.565855,14.225233,193.196766,2.901324,47.159462,49.663370,158.488383,201.281892,156.691918,193.238027,95.244973,186.421918,-0.000450,0.031336,93.433060,63.642622,193.065758,13.196193,72.083910,0.706781,941698.643510,0.885257,8.425428,24.898471,3.969257,0.077851,0.069395,32.000000,91.729997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285974,66.498222,105.210417,67.594937,39.359907,45.303797,71.887013,85.177022,38.417722,33.626607,80.177817,199.131710,84.773387,0.606969,198.634411,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.276694,49.092542,199.829057,159.961333,231.468948,229.209750,99.456508,14.222521,193.057911,2.878826,47.219615,49.619075,158.510009,201.395793,156.657332,193.275245,95.246584,186.260047,-0.000451,0.031358,93.512158,63.457443,192.905109,13.191282,72.042873,0.707069,941887.797958,0.884056,8.466087,24.968478,3.970577,0.079410,0.070022,32.000000,91.749011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308125,66.519640,105.259830,67.594937,39.361753,45.303797,71.887013,85.138822,38.417722,33.626607,80.257648,198.913017,83.263266,0.601230,198.967141,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.309068,49.104086,199.876368,159.968898,231.367757,229.235312,99.408027,14.231226,193.054685,2.883401,47.258051,49.583597,158.503919,201.359647,156.679926,193.073382,95.240837,186.510348,-0.000449,0.021850,93.546180,63.736175,193.050541,13.165773,72.069811,0.708205,942036.541635,0.886525,8.540141,24.905052,3.974586,0.079449,0.069426,32.000000,91.802714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315523,66.549570,105.282040,67.594937,39.370403,45.303797,71.887013,85.128220,38.417722,33.626607,80.276686,198.816054,84.892462,0.612768,198.677015,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.259730,49.115904,199.789509,159.965536,231.393252,229.317601,99.381461,14.226374,193.150020,2.892598,47.243915,49.661101,158.477485,201.283034,156.673445,193.181800,95.212081,186.265369,-0.000450,-0.025918,93.621105,63.370960,192.987604,13.153803,72.058307,0.707755,942159.324064,0.886450,8.518424,25.006366,3.972969,0.078318,0.069104,32.000000,91.755633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270657,66.556168,105.329709,67.594937,39.388082,45.303797,71.887013,85.112073,38.417722,33.626607,80.316825,198.762923,83.231792,0.600851,198.958014,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.200928,49.147786,199.724251,159.971420,231.344385,229.369298,99.365418,14.221237,193.083430,2.885598,46.966216,49.495800,158.487655,201.250007,156.654562,193.207466,95.212696,186.299736,-0.000451,-0.052160,93.682335,63.580636,193.022441,13.144266,72.050572,0.708553,942727.675088,0.888004,8.580940,24.941589,3.975141,0.079359,0.070295,32.000000,91.745731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265676,66.554915,105.329121,67.594937,39.392833,45.303797,71.887013,85.103079,38.417722,33.626607,80.393443,198.730836,83.752407,0.613433,198.882287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.294511,49.090893,199.889194,159.970019,231.238311,229.353900,99.458831,14.223520,193.152886,2.903748,46.942709,49.516276,158.511665,201.317365,156.643510,193.230284,95.224592,186.186281,-0.000451,-0.069294,93.452500,63.504508,193.025866,13.147059,72.076626,0.709433,943127.125360,0.889585,8.673295,24.954100,3.978497,0.077524,0.069054,32.000000,91.766577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266395,66.577302,105.336502,67.594937,39.393789,45.303797,71.887013,85.100393,38.417722,33.626607,80.363563,198.917662,84.467812,0.610312,198.731539,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.359164,49.067532,199.852175,159.991595,231.268280,229.264268,99.565474,14.229656,193.179943,2.911672,46.802079,49.578454,158.498696,201.375855,156.658454,193.202358,95.206121,186.278609,-0.000448,-0.118865,93.358199,63.580071,192.952544,13.146452,72.034976,0.708240,942689.463229,0.886708,8.520186,24.898862,3.974374,0.079756,0.069416,32.000000,91.780396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251700,66.568375,105.314650,67.594937,39.388212,45.303797,71.887013,84.995405,38.417722,33.626607,80.401922,199.130948,84.426799,0.604343,198.678274,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.195124,49.022457,199.781452,159.976184,231.212208,229.264709,99.423099,14.223235,193.106511,2.906521,47.081238,49.541818,158.513366,201.227541,156.663717,193.215983,95.197574,186.274962,-0.000447,-0.140869,93.260124,63.658267,193.011876,13.146226,72.007371,0.707414,942232.549909,0.884089,8.430433,24.952605,3.968536,0.079024,0.069359,32.000000,91.773837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262045,66.558351,105.345645,67.594937,39.410269,45.303797,71.887013,84.981505,38.417722,33.626607,80.390599,198.846197,83.143237,0.603582,199.014781,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
