OSU 80 Ton Compressor Load Stand
50.167696,49.057362,199.780644,159.961613,231.130774,229.302832,99.477770,14.220951,193.114688,2.890871,46.577712,49.629688,158.479217,201.293757,156.647238,193.191534,95.201963,186.083156,-0.000447,-0.169116,93.308275,63.552580,193.025908,13.125710,72.020876,0.709478,942395.598798,0.888464,8.553936,24.959759,3.980097,0.079579,0.069519,32.000000,91.737787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212000,66.540168,105.384252,67.594937,39.395232,45.303797,71.887013,85.023053,38.417722,33.626607,80.395925,198.955539,84.409558,0.614453,198.763994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.205423,49.001020,199.749540,159.955449,231.225800,229.292042,99.409121,14.224519,193.074455,2.889857,46.781868,49.409092,158.500214,201.290638,156.641095,193.202273,95.205038,186.079705,-0.000446,-0.207489,93.228205,63.523640,192.905149,13.105048,71.969165,0.709881,942673.894816,0.888751,8.617069,24.882075,3.982257,0.079042,0.068752,32.000000,91.713765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218526,66.568388,105.400440,67.594937,39.432768,45.303797,71.887013,85.016238,38.417722,33.626607,80.355445,198.818243,83.939493,0.605693,198.862774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.235446,48.983705,199.747150,159.942560,231.194280,229.317419,99.515584,14.223235,193.093273,2.892136,46.937845,49.505270,158.490160,201.279405,156.627242,193.090326,95.183704,186.216195,-0.000446,-0.227271,93.199308,63.632784,192.979570,13.097676,72.000394,0.709681,942388.099757,0.888438,8.521902,24.877682,3.978645,0.080526,0.069036,32.000000,91.699221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148546,66.557686,105.428350,67.594937,39.430361,45.303797,71.887013,85.003937,38.417722,33.626607,80.342262,199.031169,84.131202,0.608476,198.819147,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.157410,48.978758,199.768865,159.940318,231.158211,229.293089,99.488094,14.220238,193.020815,2.893304,47.283549,49.616792,158.495271,201.192415,156.637274,193.087003,95.205058,185.998374,-0.000447,-0.280973,93.253528,63.272202,192.996479,13.093855,71.979262,0.709023,942489.905498,0.886953,8.473708,24.951180,3.976219,0.079830,0.069539,32.000000,91.798344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131357,66.549173,105.437513,67.594937,39.415227,45.303797,71.887013,84.936538,38.417722,33.626607,80.348199,198.976188,83.412129,0.606790,198.946685,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.180638,49.032627,199.729474,159.976744,231.184552,229.259940,99.488516,14.221665,192.978931,2.901595,47.087213,49.483883,158.498204,201.190580,156.610760,193.035951,95.198018,186.152104,-0.000446,-0.306631,93.046881,63.593969,192.830342,13.079860,71.941651,0.710187,942400.353717,0.888627,8.549054,24.846565,3.982839,0.077975,0.068319,32.000000,91.799771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116746,66.551583,105.401467,67.594937,39.453169,45.303797,71.887013,84.968951,38.417722,33.626607,80.346434,198.977031,84.348296,0.612845,198.845505,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.153656,48.973811,199.826141,159.987672,231.063138,229.196095,99.457803,14.223663,192.996129,2.882540,46.995648,49.538186,158.506295,201.229111,156.611317,193.037786,95.212075,186.149695,-0.000446,-0.340022,93.122356,63.657715,192.947203,13.080565,72.031388,0.710185,942422.799743,0.888172,8.579013,24.912375,3.980210,0.080249,0.070600,32.000000,91.900862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.129806,66.544699,105.378314,67.594937,39.424676,45.303797,71.887013,84.939672,38.417722,33.626607,80.350762,198.915606,82.962607,0.605725,199.045386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.205354,48.984529,199.670678,159.993276,231.163011,229.176640,99.414182,14.218811,193.005986,2.861346,47.160769,49.407607,158.491738,201.219203,156.630711,193.064552,95.192225,186.064528,-0.000448,-0.393152,93.205795,63.576739,192.846088,13.084026,71.903047,0.709555,941966.615898,0.888583,8.547973,24.897397,3.984279,0.079572,0.070283,32.000000,91.793955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133688,66.514432,105.350317,67.594937,39.404608,45.303797,71.887013,84.857464,38.417722,33.626607,80.326886,198.828365,83.627315,0.616064,198.826740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.100598,49.001020,199.627901,159.976744,231.101714,229.116857,99.529646,14.225090,192.864681,2.862347,47.157512,49.363855,158.485687,201.002207,156.637486,193.011670,95.181875,185.930257,-0.000448,-0.459138,93.285040,63.356934,192.825119,13.084748,71.848379,0.709733,941920.426636,0.887906,8.505484,24.884693,3.977079,0.079049,0.068854,32.000000,91.896026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112090,66.498991,105.349644,67.594937,39.391044,45.303797,71.887013,84.947721,38.417722,33.626607,80.380366,199.059291,83.624160,0.610231,198.854513,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.048263,49.012838,199.486597,159.957130,230.996158,229.104926,99.464919,14.212389,192.912616,2.859616,47.108144,49.349205,158.501370,201.066812,156.631303,193.030750,95.191734,185.872828,-0.000447,-0.475044,93.282417,63.211426,192.796103,13.083458,71.891742,0.711341,941929.405016,0.888748,8.629832,24.843696,3.984541,0.079380,0.068992,32.000000,91.904307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135169,66.508419,105.365769,67.594937,39.441842,45.303797,71.887013,84.867967,38.417722,33.626607,80.399867,198.929838,84.583879,0.611171,198.738148,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.134435,48.963642,199.481435,159.927149,230.960061,229.231915,99.479010,14.223948,192.984483,2.847013,46.620074,49.472684,158.489190,201.112132,156.651948,192.882916,95.190652,185.924545,-0.000451,-0.523657,93.016238,63.599356,192.837683,13.067832,71.954957,0.711202,941954.340099,0.890344,8.695600,24.811868,3.985885,0.080121,0.070271,32.000000,91.880567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171541,66.482031,105.404543,67.594937,39.388322,45.303797,71.887013,84.894607,38.417722,33.626607,80.404052,198.958021,83.624968,0.604484,198.917023,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.156548,48.921042,199.470265,159.908936,230.806579,229.207737,99.292459,14.220523,192.950169,2.863340,46.773738,49.450903,158.453891,201.019332,156.617323,192.925940,95.134451,186.006005,-0.000452,-0.578216,93.079517,63.443030,192.869174,13.062965,71.929480,0.709761,942199.280246,0.888886,8.557595,24.832734,3.978931,0.079575,0.070140,32.000000,91.824547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173327,66.467158,105.400368,67.594937,39.426607,45.303797,71.887013,84.826155,38.417722,33.626607,80.362687,198.584917,83.429957,0.610712,198.897550,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.092902,48.899879,199.350711,159.896327,230.769141,229.147156,99.395101,14.221950,192.752693,2.868783,47.044545,49.363802,158.443241,200.942800,156.600607,192.851745,95.103845,185.964173,-0.000454,-0.642348,93.218915,63.460629,192.827853,13.031904,71.891995,0.709535,942183.717216,0.889918,8.492225,24.920091,3.976954,0.079736,0.070018,32.000000,91.872708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181513,66.435794,105.419114,67.594937,39.412742,45.303797,71.887013,84.871470,38.417722,33.626607,80.287762,198.790203,83.623500,0.611728,198.876150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.154635,48.950999,199.370747,159.899689,230.840576,229.161163,99.409280,14.222807,192.771200,2.873750,46.819732,49.602792,158.436717,200.777789,156.578963,192.801263,95.112095,185.780078,-0.000455,-0.694972,93.284167,63.500037,192.766220,13.025974,71.935592,0.710170,942103.654587,0.889967,8.536622,24.934698,3.979620,0.080706,0.069456,32.000000,91.867640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207933,66.430663,105.420896,67.594937,39.380391,45.303797,71.887013,84.816835,38.417722,33.626607,80.330491,198.818559,84.082853,0.610541,198.833978,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.175007,48.896856,199.441275,159.893805,230.845318,229.191922,99.372510,14.223377,192.756244,2.897328,46.813932,49.415097,158.445917,200.977009,156.590072,192.714804,95.103760,185.927892,-0.000456,-0.727754,93.367824,63.592577,192.436721,13.022032,71.932401,0.709168,942173.442506,0.888805,8.524152,24.856013,3.975121,0.080090,0.069334,32.000000,91.923187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223455,66.430838,105.403889,67.594937,39.374162,45.303797,71.887013,84.818259,38.417722,33.626607,80.296133,198.745020,83.519905,0.606716,198.898848,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.236405,48.908674,199.295521,159.887361,230.766638,229.138061,99.535318,14.227373,192.626058,2.890073,46.885889,49.440535,158.431977,200.864718,156.574212,192.726459,95.094004,185.754282,-0.000457,-0.763299,93.531162,63.456251,192.521643,13.024851,71.841239,0.709090,942146.808667,0.888716,8.449039,24.920906,3.974913,0.080049,0.069688,32.000000,91.956675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182801,66.441255,105.406993,67.594937,39.377119,45.303797,71.887013,84.771352,38.417722,33.626607,80.269068,199.070637,82.800098,0.610711,198.981854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.199252,48.938357,199.352584,159.881196,230.640254,229.030166,99.449577,14.220381,192.721050,2.880631,46.873331,49.593218,158.419521,200.909100,156.570413,192.893039,95.074406,185.808831,-0.000458,-0.767920,93.615619,63.639077,192.679441,13.015324,71.950215,0.708703,941901.162758,0.885877,8.397691,24.864231,3.967153,0.078269,0.068256,32.000000,91.962891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161618,66.413728,105.408733,67.594937,39.358366,45.303797,71.887013,84.743340,38.417722,33.626607,80.265015,198.899153,83.098630,0.614904,198.938974,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.267835,48.897681,199.514868,159.872510,230.509072,229.019235,99.293915,14.225661,192.668474,2.880149,46.702039,49.411533,158.429834,200.936235,156.592079,192.746912,95.085627,185.730368,-0.000455,-0.809180,93.656504,63.402591,192.627615,13.009093,71.885287,0.707980,941690.451282,0.887027,8.465587,24.904707,3.971226,0.080441,0.070116,32.000000,91.926019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148083,66.398465,105.419827,67.594937,39.358343,45.303797,71.887013,84.715637,38.417722,33.626607,80.278741,198.587831,84.456000,0.612998,198.600501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.115007,48.894383,199.431571,159.883158,230.444984,229.051340,99.550127,14.221665,192.624599,2.863698,47.032167,49.417283,158.418391,200.811387,156.584386,192.684570,95.098118,185.674952,-0.000458,-0.793002,93.440103,63.398105,192.641404,13.003195,71.936133,0.708044,941364.546529,0.886925,8.354386,24.863453,3.969036,0.080621,0.070528,32.000000,91.962423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169916,66.391225,105.421419,67.594937,39.358596,45.303797,71.887013,84.714474,38.417722,33.626607,80.225074,199.100255,84.597819,0.602656,198.715450,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.068911,48.940830,199.338774,159.906974,230.348454,229.021266,99.463545,14.228087,192.659786,2.854346,46.925253,49.310161,158.440778,200.899845,156.577368,192.729454,95.071797,185.585714,-0.000459,-0.821404,93.359665,63.314028,192.590557,12.993595,71.874343,0.709351,941673.023163,0.887760,8.508348,24.829745,3.979478,0.079940,0.070264,32.000000,91.906069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178801,66.391399,105.408543,67.594937,39.336643,45.303797,71.887013,84.715089,38.417722,33.626607,80.255371,198.927090,83.567888,0.603183,199.027762,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.023893,48.963642,199.363070,159.907815,230.262161,228.925848,99.503844,14.221522,192.563494,2.864919,46.793521,49.292226,158.406846,200.834403,156.582255,192.715882,95.040427,185.587965,-0.000459,-0.813146,93.117547,63.336378,192.398318,12.992127,71.845350,0.710318,941872.635594,0.889443,8.602301,24.821892,3.981288,0.078706,0.069223,32.000000,91.921099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180851,66.379289,105.402630,67.594937,39.333990,45.303797,71.887013,84.683485,38.417722,33.626607,80.228882,199.007688,83.142430,0.610924,199.092239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.091008,48.913072,199.268843,159.894646,230.106430,228.885047,99.541741,14.230941,192.493646,2.841157,46.941109,49.329097,158.406908,200.812019,156.568722,192.719270,95.047785,185.620237,-0.000460,-0.837860,93.114840,63.418980,192.510853,12.989479,71.784155,0.710991,941755.644623,0.889659,8.671540,24.854122,3.985357,0.078172,0.068535,32.000000,91.898147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199587,66.371023,105.399147,67.594937,39.320152,45.303797,71.887013,84.702723,38.417722,33.626607,80.218455,199.083483,84.446022,0.614384,198.759116,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.994681,48.912247,199.237358,159.890163,230.022233,228.740666,99.616831,14.221094,192.450294,2.833901,46.722670,49.277829,158.383941,200.859092,156.550990,192.623371,95.030286,185.588680,-0.000459,-0.873584,93.033928,63.403579,192.521238,12.989211,71.822037,0.710261,941299.490456,0.887710,8.551766,24.859126,3.978136,0.079764,0.070308,32.000000,91.858737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182597,66.367708,105.369893,67.594937,39.308966,45.303797,71.887013,84.690415,38.417722,33.626607,80.204644,199.233661,83.325629,0.603765,198.954041,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.134027,48.866350,199.234877,159.877554,230.024812,228.720983,99.422721,14.225375,192.557704,2.831363,46.744266,49.444547,158.416960,200.833690,156.582951,192.574521,95.030669,185.676866,-0.000458,-0.873651,92.945525,63.294328,192.459113,12.973521,71.776600,0.710581,940929.436647,0.888379,8.650289,24.864538,3.985171,0.080089,0.069746,32.000000,91.942856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194476,66.380891,105.341185,67.594937,39.341494,45.303797,71.887013,84.689982,38.417722,33.626607,80.193692,198.845442,82.591808,0.612481,199.004906,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.995019,48.866350,199.049454,159.877554,230.048435,228.743957,99.482190,14.220809,192.383653,2.835170,47.061823,49.280142,158.423607,200.636673,156.554116,192.452447,95.039280,185.491756,-0.000457,-0.906367,92.801429,63.139638,192.453078,12.952246,71.764592,0.709097,940492.689886,0.887171,8.460724,24.897927,3.974045,0.078412,0.068558,32.000000,91.965252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181881,66.399077,105.285148,67.594937,39.327618,45.303797,71.887013,84.661098,38.417722,33.626607,80.124330,198.964380,83.105673,0.616242,199.024301,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.159404,48.916919,199.107499,159.892684,230.100858,228.709906,99.556055,14.226232,192.485014,2.841524,46.885060,49.305220,158.406730,200.662156,156.549285,192.494377,95.033976,185.560353,-0.000455,-0.907109,92.822661,63.346968,192.424238,12.934503,71.755252,0.710569,940764.664780,0.889473,8.604042,24.818410,3.981386,0.079313,0.068417,32.000000,91.925142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162885,66.379162,105.284686,67.594937,39.286061,45.303797,71.887013,84.634415,38.417722,33.626607,80.159493,199.112110,83.463559,0.613600,198.854592,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.028081,48.868823,199.175182,159.871670,230.104909,228.718314,99.396632,14.222236,192.512398,2.853639,46.710356,49.334199,158.389379,200.625378,156.535670,192.497226,94.994800,185.480450,-0.000453,-0.875002,92.975656,63.166712,192.278620,12.912206,71.820144,0.708730,940539.805075,0.885568,8.485163,24.849996,3.969495,0.077718,0.068194,32.000000,91.882583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154151,66.341216,105.263482,67.594937,39.272299,45.303797,71.887013,84.594086,38.417722,33.626607,80.095026,198.793264,83.749399,0.609309,198.933821,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.003027,48.825949,199.128437,159.866066,230.085386,228.707475,99.336303,14.222949,192.260110,2.860370,46.878749,49.291542,158.391184,200.571782,156.548431,192.485554,95.002585,185.499283,-0.000452,-0.875592,92.920341,63.348096,192.186007,12.909188,71.790718,0.709854,940805.803777,0.889491,8.572400,24.858558,3.981268,0.077607,0.068899,32.000000,91.899701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164436,66.370301,105.270383,67.594937,39.320540,45.303797,71.887013,84.677382,38.417722,33.626607,80.029664,198.672607,83.764952,0.608743,198.874340,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.013130,48.849860,199.082944,159.870829,230.065486,228.667844,99.559867,14.219382,192.412952,2.855641,46.746809,49.441802,158.402631,200.682217,156.551596,192.393000,95.012937,185.546647,-0.000448,-0.911679,92.938294,63.248312,192.380024,12.900076,71.824940,0.710211,940640.329510,0.890377,8.555376,24.857991,3.982328,0.079575,0.069921,32.000000,91.926676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192804,66.381712,105.299347,67.594937,39.261700,45.303797,71.887013,84.603230,38.417722,33.626607,80.015734,199.119733,82.768257,0.608686,199.128746,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.066371,48.802588,198.963220,159.872790,230.003131,228.581684,99.367595,14.222236,192.357950,2.858536,46.624664,49.287417,158.408083,200.567317,156.547620,192.347286,94.991916,185.353612,-0.000449,-0.908871,93.030631,63.165568,192.084624,12.889187,71.742415,0.709555,940488.400893,0.888084,8.568862,24.865785,3.980614,0.079962,0.069888,32.000000,91.965444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183457,66.385241,105.259037,67.594937,39.250300,45.303797,71.887013,84.602538,38.417722,33.626607,79.942389,198.735189,83.468915,0.615740,198.868990,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.014719,48.784175,199.012421,159.841408,230.082194,228.610662,99.503279,14.217955,192.406949,2.842024,46.506249,49.239440,158.368264,200.455720,156.544342,192.479418,94.969622,185.476658,-0.000448,-0.883264,92.838861,63.347349,192.065985,12.883974,71.807054,0.709019,939994.021893,0.888297,8.466679,24.812823,3.973989,0.079821,0.069416,32.000000,91.934574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149986,66.387875,105.222249,67.594937,39.236204,45.303797,71.887013,84.652037,38.417722,33.626607,79.899206,199.006558,84.624011,0.609409,198.717102,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.944555,48.770158,199.034984,159.847012,229.919374,228.609968,99.422421,14.225518,192.279840,2.835449,46.681935,49.388811,158.385203,200.492314,156.543192,192.307868,94.959313,185.381543,-0.000447,-0.885147,92.815726,63.368634,192.107322,12.872316,71.834189,0.709207,940239.903878,0.888171,8.501538,24.882283,3.979077,0.078795,0.069030,32.000000,91.878113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154531,66.432445,105.209267,67.594937,39.220631,45.303797,71.887013,84.600603,38.417722,33.626607,79.823762,198.844843,83.433112,0.601792,199.035394,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.956193,48.784999,198.959002,159.860462,229.757529,228.528013,99.327697,14.225518,192.238164,2.817763,46.771370,49.330171,158.369142,200.321881,156.532759,192.338345,94.948028,185.281150,-0.000445,-0.907258,92.533603,63.318484,192.038959,12.870625,71.759237,0.709855,940347.307330,0.890244,8.559955,24.856135,3.985119,0.079427,0.069235,32.000000,91.842918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145974,66.406765,105.180175,67.594937,39.182071,45.303797,71.887013,84.612331,38.417722,33.626607,79.773338,198.655393,83.839567,0.611171,198.871272,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.050501,48.814956,198.944560,159.868027,229.830761,228.444511,99.397980,14.228658,192.167920,2.812512,47.178707,49.141310,158.380682,200.337252,156.520155,192.332684,94.910672,185.162023,-0.000443,-0.909012,92.586785,63.043429,192.066735,12.883754,71.690397,0.709998,940068.184387,0.890064,8.542896,24.830185,3.982473,0.078365,0.068780,32.000000,91.855182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125490,66.438696,105.154396,67.594937,39.180883,45.303797,71.887013,84.614463,38.417722,33.626607,79.781848,198.795960,83.598555,0.610491,198.870878,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.892363,48.886687,198.880043,159.874472,229.901610,228.457873,99.552431,14.222664,192.138228,2.812618,46.811812,49.128981,158.393517,200.213016,156.539441,192.294094,94.897817,185.104935,-0.000442,-0.915078,92.413180,62.941219,191.926952,12.878504,71.716938,0.709290,939835.330812,0.887836,8.495410,24.820583,3.974877,0.079515,0.070284,32.000000,91.909432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143358,66.434556,105.132121,67.594937,39.161626,45.303797,71.887013,84.587606,38.417722,33.626607,79.831258,199.104862,83.934284,0.608255,198.852232,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.918055,48.861403,198.727685,159.855979,229.967402,228.423137,99.388425,14.227801,192.088940,2.814261,46.854683,49.240678,158.372476,200.142641,156.509665,192.208290,94.843869,185.160513,-0.000443,-0.927016,92.350126,63.370427,191.944815,12.870429,71.706336,0.711071,940407.896136,0.889816,8.730414,24.811531,3.986182,0.079726,0.069244,32.000000,91.958441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121434,66.472541,105.125010,67.594937,39.088109,45.303797,71.887013,84.617244,38.417722,33.626607,79.779350,198.776851,84.078965,0.607569,198.927369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.959176,48.821002,198.692116,159.824597,229.936475,228.258698,99.407336,14.223092,191.957731,2.816525,46.690928,49.283400,158.379124,200.126189,156.508397,192.115572,94.881208,185.127564,-0.000439,-0.944064,92.497111,63.124605,192.038980,12.858354,71.636558,0.710291,940382.828415,0.890575,8.678576,24.886808,3.981078,0.078961,0.069121,32.000000,91.970023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157794,66.524892,105.188231,67.594937,39.085059,45.303797,71.887013,84.606623,38.417722,33.626607,79.755578,198.814673,83.327023,0.605768,198.959116,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.837990,48.807535,198.600737,159.819273,230.011281,228.181328,99.489431,14.208679,191.976985,2.823614,46.818216,49.243647,158.348032,200.191691,156.515000,191.970450,94.864810,185.078543,-0.000440,-0.960815,92.453826,63.141720,191.833508,12.859609,71.613876,0.709763,939358.967869,0.888849,8.595699,24.836824,3.977090,0.078984,0.069395,32.000000,91.905027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162974,66.560509,105.206690,67.594937,39.062069,45.303797,71.887013,84.646653,38.417722,33.626607,79.666462,198.978862,83.416971,0.610186,198.941492,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.836747,48.839141,198.667851,159.789853,230.005145,228.181220,99.564976,14.223663,191.998997,2.821079,47.011297,49.235727,158.338159,200.275990,156.505860,192.180194,94.845718,185.243056,-0.000437,-0.978386,92.376092,63.042355,191.850124,12.844061,71.679272,0.711021,939260.611655,0.890182,8.707492,24.834408,3.984927,0.079292,0.070109,32.000000,91.932791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191930,66.551259,105.216507,67.594937,39.051501,45.303797,71.887013,84.636862,38.417722,33.626607,79.657474,199.129951,83.495768,0.610415,198.936574,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.885728,48.862502,198.711649,159.802181,229.899143,228.145918,99.466718,14.222093,191.960000,2.819068,46.852815,49.122887,158.359761,200.089309,156.522979,191.997718,94.853378,185.003644,-0.000436,-0.978363,92.069699,62.943752,191.846270,12.837812,71.619195,0.710638,939444.264494,0.889609,8.740385,24.916624,3.986373,0.078817,0.069581,32.000000,91.970006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212808,66.540563,105.190206,67.594937,39.026029,45.303797,71.887013,84.593089,38.417722,33.626607,79.635195,198.933437,83.462312,0.610067,198.952113,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.838957,48.835293,198.632029,159.795737,229.803001,228.154499,99.402522,14.224234,191.903957,2.817164,47.072134,49.252054,158.337732,200.076934,156.505809,191.917880,94.864093,185.118911,-0.000436,-0.956871,92.016444,63.054361,191.789347,12.826914,71.583819,0.710659,939250.161105,0.889437,8.713088,24.817087,3.983337,0.079923,0.070167,32.000000,92.031721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208053,66.556619,105.142217,67.594937,38.962100,45.303797,71.887013,84.564670,38.417722,33.626607,79.603646,198.805044,82.747494,0.609818,199.093577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.919376,48.885588,198.654557,159.802181,229.640463,228.094856,99.529595,14.222664,191.932460,2.803831,47.336244,49.004229,158.338491,200.097872,156.508081,192.049953,94.829216,184.986422,-0.000435,-0.956742,92.011809,63.081541,191.725451,12.804936,71.565428,0.711369,939236.047702,0.890905,8.734251,24.850620,3.985477,0.079944,0.070006,32.000000,92.020993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176945,66.504127,105.089000,67.594937,38.970160,45.303797,71.887013,84.565931,38.417722,33.626607,79.608049,199.059189,83.269870,0.615397,198.982641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.781630,48.941380,198.536951,159.810587,229.505243,228.017166,99.419569,14.223948,191.767038,2.814665,47.085271,48.957107,158.317930,199.956449,156.474632,191.902764,94.841524,184.857277,-0.000433,-0.960788,92.190980,63.009152,191.735219,12.807573,71.630103,0.710510,939158.293121,0.888068,8.701397,24.834638,3.979508,0.080984,0.070019,32.000000,92.027680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175051,66.505557,105.089611,67.594937,38.896296,45.303797,71.887013,84.616359,38.417722,33.626607,79.662721,198.839138,84.426286,0.610641,198.797511,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.826862,48.919118,198.549288,159.827679,229.405395,228.009073,99.562239,14.219810,191.658463,2.811806,46.871625,49.107772,158.329675,199.899631,156.485272,191.765798,94.801534,184.908151,-0.000436,-0.991642,92.303881,62.983288,191.611322,12.805094,71.578194,0.711204,939164.382206,0.891622,8.899673,24.772727,3.988157,0.079541,0.069740,32.000000,92.021530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146911,66.487295,105.067209,67.594937,38.887368,45.303797,71.887013,84.588850,38.417722,33.626607,79.654719,199.124478,83.602004,0.603410,198.948298,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.820085,48.867724,198.419047,159.817312,229.456784,228.042615,99.396576,14.219524,191.769969,2.802400,46.514744,49.093192,158.297056,199.914024,156.469195,191.766490,94.767293,184.655005,-0.000436,-0.995114,92.551134,63.137537,191.712848,12.774777,71.615084,0.711101,939168.138290,0.889359,8.830589,24.832260,3.984784,0.079775,0.069538,32.000000,91.964522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141282,66.447473,105.068826,67.594937,38.852679,45.303797,71.887013,84.560033,38.417722,33.626607,79.569027,198.793152,82.503327,0.608829,199.092829,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.789524,48.788847,198.365073,159.780326,229.462104,227.962190,99.534179,14.227516,191.617138,2.812860,46.990592,49.066909,158.306639,199.883199,156.489753,191.756717,94.791354,184.775959,-0.000437,-0.992592,92.652694,62.877788,191.521786,12.760377,71.611099,0.710471,939303.051197,0.890978,8.786208,24.769218,3.982712,0.079883,0.069435,32.000000,91.966418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180874,66.460154,105.087435,67.594937,38.847303,45.303797,71.887013,84.585733,38.417722,33.626607,79.451919,199.068358,83.756735,0.616708,198.904907,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.687038,48.856181,198.263380,159.791534,229.291584,227.898570,99.480889,14.218525,191.600629,2.810182,46.894871,49.015847,158.324909,199.858389,156.486537,191.647495,94.771242,184.844345,-0.000437,-0.995745,92.782137,63.005690,191.528948,12.749354,71.501420,0.710060,938675.377423,0.889613,8.699564,24.782628,3.984061,0.079673,0.069904,32.000000,91.966462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196009,66.437021,105.089869,67.594937,38.805338,45.303797,71.887013,84.609778,38.417722,33.626607,79.482124,198.961777,83.144852,0.607280,199.017810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.771106,48.868548,198.298433,159.803582,229.067450,227.788295,99.689500,14.223948,191.527929,2.810446,46.970187,49.057656,158.308430,199.919753,156.478707,191.737178,94.743723,184.669060,-0.000436,-1.020502,93.050417,63.013073,191.430602,12.747076,71.539969,0.712425,938875.650030,0.892279,8.912493,24.838042,3.990243,0.080250,0.070145,32.000000,91.981726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167496,66.414631,105.052299,67.594937,38.754463,45.303797,71.887013,84.556760,38.417722,33.626607,79.431163,199.379000,82.648448,0.612659,199.070013,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.761391,48.854257,198.218497,159.820674,229.092487,227.678957,99.457856,14.223806,191.536285,2.821905,47.193040,49.014630,158.310989,199.713785,156.477495,191.599970,94.733645,184.719849,-0.000436,-1.020741,92.898958,62.975032,191.547281,12.745160,71.519414,0.710741,938437.878750,0.888342,8.837738,24.798193,3.984208,0.078422,0.068663,32.000000,91.866037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170728,66.382873,105.013635,67.594937,38.704995,45.303797,71.887013,84.589644,38.417722,33.626607,79.423858,198.915712,83.975443,0.615213,198.913758,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.750199,48.858654,198.246393,159.832442,228.970258,227.617484,99.569370,14.218383,191.613725,2.830142,46.664684,48.932861,158.311822,199.721410,156.458313,191.634640,94.717985,184.491929,-0.000438,-1.019605,92.958482,62.938245,191.565353,12.740818,71.520911,0.710489,938004.359570,0.890141,8.833509,24.827796,3.983379,0.078612,0.068223,32.000000,91.926778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189483,66.371292,105.009711,67.594937,38.645855,45.303797,71.887013,84.640256,38.417722,33.626607,79.401597,199.138741,84.219316,0.605102,198.917849,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.822685,48.784450,198.236118,159.793215,228.779097,227.605182,99.400832,14.224091,191.494894,2.838443,46.759294,49.023849,158.316504,199.871946,156.467538,191.594225,94.715246,184.680793,-0.000439,-1.017254,92.976242,62.866686,191.324528,12.708985,71.517449,0.710509,937842.030042,0.889137,8.849502,24.755805,3.984836,0.081348,0.069646,32.000000,91.967311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211232,66.379804,104.973122,67.594937,38.635434,45.303797,71.887013,84.582285,38.417722,33.626607,79.304472,198.801665,83.601050,0.603380,198.897511,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.728010,48.784450,198.119296,159.793215,228.710318,227.569374,99.404588,14.212389,191.442006,2.821772,46.943576,48.935152,158.312797,199.555421,156.464578,191.508531,94.721630,184.589267,-0.000440,-0.995122,92.834349,62.775757,191.509106,12.694951,71.481731,0.709391,937475.061535,0.888971,8.700243,24.831181,3.978833,0.078301,0.068372,32.000000,92.007693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214618,66.362369,104.972658,67.594937,38.573377,45.303797,71.887013,84.639739,38.417722,33.626607,79.243669,198.809177,84.119830,0.606856,198.793577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.742493,48.810559,198.175327,159.763235,228.617067,227.513703,99.363529,14.222807,191.546890,2.806556,46.650267,49.131398,158.299887,199.553933,156.463724,191.499065,94.702660,184.579279,-0.000443,-0.995084,92.837541,62.859521,191.341844,12.674606,71.484796,0.710534,937445.845525,0.890678,8.798287,24.789601,3.984058,0.079109,0.069490,32.000000,91.981784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227785,66.373929,104.968650,67.594937,38.510312,45.303797,71.887013,84.627566,38.417722,33.626607,79.198688,198.727058,83.170383,0.603784,199.108014,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.845781,48.808635,198.091639,159.757631,228.517724,227.580907,99.348082,14.223092,191.495039,2.805461,46.991008,49.216476,158.282337,199.683878,156.445001,191.432366,94.699836,184.600296,-0.000443,-0.992103,92.731454,63.073638,191.306887,12.652509,71.506757,0.710349,937352.439857,0.890606,8.809389,24.804730,3.984025,0.079497,0.069950,32.000000,91.977737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263221,66.367855,104.895697,67.594937,38.540893,45.303797,71.887013,84.672638,38.417722,33.626607,79.172953,198.696163,83.667667,0.610544,198.901366,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.760718,48.819903,198.137736,159.766317,228.595975,227.565482,99.615596,14.224804,191.496425,2.795796,47.190198,49.064847,158.284643,199.601271,156.442025,191.508234,94.694254,184.640370,-0.000442,-0.992124,92.643505,62.910525,191.451690,12.651898,71.525437,0.708806,937473.917347,0.888951,8.700531,24.815639,3.974090,0.080404,0.069787,32.000000,91.935328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277789,66.357903,104.821607,67.594937,38.524068,45.303797,71.887013,84.602665,38.417722,33.626607,79.148285,199.231192,83.775737,0.605782,198.899045,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.723336,48.892459,198.193225,159.783689,228.650986,227.492623,99.438569,14.225090,191.450948,2.782238,47.288872,48.974005,158.292258,199.572526,156.444370,191.512594,94.723258,184.551363,-0.000445,-0.990350,92.128901,62.895128,191.372354,12.651293,71.536796,0.709799,937603.819445,0.888216,8.799853,24.836630,3.981810,0.078258,0.068239,32.000000,91.927620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304423,66.342987,104.781716,67.594937,38.459151,45.303797,71.887013,84.696030,38.417722,33.626607,79.175466,198.877138,83.134507,0.606007,199.054552,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.780933,48.922966,198.164519,159.796858,228.766291,227.436830,99.439327,14.224662,191.497753,2.772321,46.903669,49.072014,158.285438,199.662941,156.422427,191.553562,94.711481,184.511594,-0.000448,-1.010623,92.012992,62.931945,191.218882,12.645282,71.504503,0.710294,937516.058003,0.891044,8.911290,24.773339,3.985928,0.079431,0.070096,32.000000,91.934410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280739,66.345447,104.713451,67.594937,38.453313,45.303797,71.887013,84.631835,38.417722,33.626607,79.199959,198.878654,82.824089,0.611023,199.039249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.795938,48.822376,198.114641,159.757351,228.796999,227.374921,99.382595,14.224947,191.538571,2.771464,46.545683,49.043223,158.293830,199.728790,156.475404,191.486864,94.744707,184.510736,-0.000449,-1.011851,92.137427,62.758421,191.389179,12.656352,71.435014,0.709642,937267.456267,0.889144,8.881979,24.769874,3.980731,0.079153,0.070176,32.000000,91.965321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315693,66.350560,104.726376,67.594937,38.424015,45.303797,71.887013,84.612583,38.417722,33.626607,79.142100,198.765190,84.098994,0.612655,198.837715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.756562,48.760814,198.189644,159.758752,228.770068,227.302722,99.408692,14.224091,191.614203,2.748759,46.675446,48.966021,158.261144,199.679821,156.429426,191.585913,94.729429,184.642268,-0.000453,-1.021425,92.305543,62.861949,191.258449,12.646315,71.480920,0.709595,936549.281411,0.888860,8.765853,24.736317,3.978530,0.080052,0.070752,32.000000,91.952418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300039,66.330665,104.693721,67.594937,38.361081,45.303797,71.887013,84.670198,38.417722,33.626607,78.975552,198.817384,82.669431,0.602741,199.062459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.793837,48.725361,198.339721,159.759312,228.712759,227.192735,99.488256,14.236221,191.594300,2.744190,46.480990,49.079025,158.298869,199.805301,156.454395,191.673828,94.772690,184.551230,-0.000453,-1.024767,92.394518,62.951672,191.383974,12.643771,71.581042,0.709476,936201.576025,0.888972,8.745069,24.802186,3.983186,0.080296,0.070724,32.000000,91.916139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337416,66.359051,104.759236,67.594937,38.354675,45.303797,71.887013,84.606113,38.417722,33.626607,78.888360,198.976513,83.153142,0.613455,198.997235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.790338,48.737179,198.272594,159.733254,228.493621,227.017172,99.542651,14.223806,191.537266,2.740420,46.827848,49.075544,158.264637,199.749829,156.434815,191.638922,94.762312,184.539304,-0.000454,-1.023614,92.491903,62.991367,191.312495,12.656336,71.519775,0.707974,935396.400087,0.887004,8.671015,24.723914,3.983218,0.081065,0.070087,32.000000,91.935255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337481,66.348697,104.780869,67.594937,38.346165,45.303797,71.887013,84.712130,38.417722,33.626607,78.814943,199.085302,82.813304,0.609448,199.142278,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
