OSU 80 Ton Compressor Load Stand
49.743963,48.759440,198.254073,159.757911,228.547031,227.032660,99.410896,14.231226,191.634087,2.732792,46.748255,48.979329,158.259221,199.755293,156.447515,191.698333,94.745866,184.696417,-0.000454,-1.033528,92.354903,62.871697,191.496617,12.664931,71.480649,0.707934,934757.887754,0.885933,8.686454,24.729703,3.982150,0.078586,0.069196,32.000000,91.956776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313269,66.329788,104.796499,67.594937,38.341486,45.303797,71.887013,84.659088,38.417722,33.626607,78.790389,198.821793,83.284176,0.611390,198.983742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.800094,48.744599,198.180214,159.759032,228.595907,227.077269,99.417613,14.220809,191.543258,2.752723,46.822335,49.034537,158.286251,199.666101,156.433439,191.680581,94.690549,184.608460,-0.000453,-1.025503,92.289686,63.045708,191.514752,12.662218,71.543142,0.708285,935019.315629,0.888094,8.735786,24.779138,3.983961,0.079545,0.069911,32.000000,91.894396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282878,66.328843,104.829505,67.594937,38.320548,45.303797,71.887013,84.637010,38.417722,33.626607,78.722026,198.835226,83.300024,0.608282,198.983388,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.697793,48.827598,198.174671,159.773322,228.564747,227.074897,99.516022,14.218954,191.550555,2.720535,47.092745,49.104154,158.264316,199.744488,156.434494,191.652160,94.678919,184.597953,-0.000456,-1.011016,92.181586,62.891442,191.389875,12.645657,71.485337,0.707540,935322.309363,0.887107,8.683774,24.828064,3.979515,0.079743,0.069982,32.000000,91.824067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283206,66.325838,104.838736,67.594937,38.299277,45.303797,71.887013,84.693433,38.417722,33.626607,78.700017,199.032044,82.985498,0.607679,199.026386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.787762,48.812208,198.254018,159.773882,228.624627,227.100906,99.629751,14.221950,191.627916,2.713326,46.924127,49.046074,158.296602,199.677844,156.451746,191.712526,94.677325,184.709015,-0.000458,-0.977765,91.919389,62.731247,191.332503,12.646419,71.513356,0.709581,935767.588759,0.888456,8.872759,24.835654,3.987595,0.079521,0.068144,32.000000,91.873845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257769,66.319036,104.878621,67.594937,38.214606,45.303797,71.887013,84.645362,38.417722,33.626607,78.709869,199.259501,83.421960,0.611247,198.988266,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.903594,48.820727,198.291414,159.778085,228.637172,227.114779,99.409917,14.222093,191.599457,2.696977,46.351114,49.205893,158.286288,199.682879,156.448206,191.633298,94.669365,184.651044,-0.000457,-0.977135,91.868407,63.069372,191.493031,12.633078,71.512130,0.710300,935990.173663,0.890872,8.922142,24.840768,3.990494,0.080119,0.070099,32.000000,91.902266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263007,66.314297,104.877926,67.594937,38.224254,45.303797,71.887013,84.735614,38.417722,33.626607,78.660443,198.819834,83.698262,0.608515,198.946095,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.785937,48.744050,198.435017,159.752307,228.767715,227.108934,99.316548,14.222093,191.667447,2.684739,46.539861,49.123050,158.272621,199.844995,156.425821,191.716906,94.671039,184.677163,-0.000456,-0.995783,91.919956,62.884781,191.538226,12.643134,71.530395,0.707111,935630.398457,0.885466,8.652846,24.865623,3.973490,0.079281,0.069663,32.000000,91.892619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246303,66.321270,104.858851,67.594937,38.181014,45.303797,71.887013,84.723620,38.417722,33.626607,78.541094,198.633097,82.781977,0.604159,199.086220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.764432,48.746523,198.397976,159.743341,228.902049,227.128907,99.352448,14.224519,191.716126,2.684901,46.664671,49.073009,158.295585,199.959303,156.444305,191.779634,94.676447,184.721705,-0.000456,-0.988426,91.955116,63.109860,191.631695,12.671554,71.511463,0.708607,935559.510611,0.888413,8.697882,24.873991,3.985764,0.079097,0.069486,32.000000,91.855974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262042,66.305825,104.835494,67.594937,38.220443,45.303797,71.887013,84.643103,38.417722,33.626607,78.473428,198.704896,84.112787,0.612294,198.833506,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.729914,48.764112,198.370741,159.718685,228.866787,227.134701,99.382239,14.224947,191.904507,2.691071,46.893805,49.059792,158.314802,199.881120,156.457901,191.919409,94.732737,184.876885,-0.000459,-0.991966,92.061143,62.833401,191.702281,12.699933,71.498265,0.709039,935660.178507,0.888603,8.722625,24.885706,3.986742,0.079232,0.068668,32.000000,91.791902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267849,66.385423,104.777136,67.594937,38.253255,45.303797,71.887013,84.644913,38.417722,33.626607,78.428687,198.764478,83.508680,0.602814,198.950461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.755165,48.832820,198.451845,159.716723,228.646592,227.093563,99.548126,14.229086,191.902599,2.698988,46.825910,49.001392,158.302207,199.881833,156.451320,192.030135,94.766112,184.885758,-0.000461,-0.990796,91.981024,62.737239,191.702993,12.694791,71.486275,0.709596,935554.731364,0.889088,8.775977,24.889047,3.988962,0.078995,0.069180,32.000000,91.834701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265598,66.414000,104.759110,67.594937,38.144698,45.303797,71.887013,84.637718,38.417722,33.626607,78.445397,199.096252,83.966419,0.607540,198.856834,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.924290,48.778403,198.379528,159.716443,228.709223,227.103175,99.540268,14.221808,191.860508,2.717067,46.443143,49.137871,158.266510,199.933269,156.433293,191.945279,94.756055,185.091509,-0.000461,-0.991955,92.301140,63.177392,191.731610,12.694852,71.478143,0.709625,935405.765667,0.887117,8.818523,24.859081,3.988568,0.079804,0.070009,32.000000,91.868299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222153,66.441198,104.730822,67.594937,38.121492,45.303797,71.887013,84.635578,38.417722,33.626607,78.378250,199.080536,84.612492,0.604152,198.755890,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.938315,48.749271,198.613868,159.674975,228.751828,227.069592,99.541285,14.225375,191.974396,2.734057,46.550967,49.298516,158.274325,200.062908,156.462653,192.067821,94.805363,185.185675,-0.000459,-0.983266,92.491419,63.125745,191.870110,12.699972,71.543665,0.707280,935068.842734,0.883749,8.589136,24.948140,3.973607,0.078908,0.069497,32.000000,91.885416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249838,66.452340,104.702239,67.594937,38.146343,45.303797,71.887013,84.639924,38.417722,33.626607,78.260710,199.082569,83.469355,0.597489,198.966157,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.960375,48.739652,198.475370,159.653121,228.836211,227.091679,99.397919,14.224947,192.006492,2.715821,46.555631,49.178209,158.263217,200.070798,156.445477,192.009862,94.838417,185.248258,-0.000457,-0.972083,92.553722,63.064222,191.873761,12.708944,71.513951,0.706888,934614.271133,0.883261,8.545514,24.934968,3.977184,0.080199,0.069480,32.000000,91.849413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272870,66.463391,104.734935,67.594937,38.190765,45.303797,71.887013,84.536340,38.417722,33.626607,78.191303,198.795837,83.488211,0.605892,198.809273,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.863829,48.755592,198.585898,159.638551,228.950887,227.148492,99.534721,14.229371,192.094923,2.745828,46.579662,49.241273,158.229459,200.053857,156.460742,192.209208,94.870133,185.224441,-0.000453,-0.964255,92.523047,63.252911,191.951443,12.720876,71.641931,0.706594,934502.225998,0.884162,8.513109,24.925922,3.972656,0.079479,0.070316,32.000000,91.820158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258525,66.447731,104.716867,67.594937,38.133266,45.303797,71.887013,84.577302,38.417722,33.626607,78.120927,199.069442,83.590191,0.605251,198.942554,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.990873,48.756692,198.815035,159.650039,228.933564,227.202849,99.429618,14.224662,192.096424,2.743374,46.646239,49.213660,158.222535,200.272749,156.442095,192.184289,94.903205,185.420681,-0.000452,-0.964166,92.447899,63.312727,192.293936,12.730779,71.729180,0.707053,934796.901741,0.885109,8.628823,24.885069,3.982564,0.078885,0.069742,32.000000,91.825033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262933,66.450076,104.704127,67.594937,38.164777,45.303797,71.887013,84.503994,38.417722,33.626607,78.087169,198.859235,83.457910,0.605987,198.935080,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.980363,48.814956,198.922882,159.691506,228.978429,227.205060,99.542867,14.220381,192.246918,2.762066,46.775719,49.277440,158.233267,200.330607,156.432078,192.323103,94.919921,185.452966,-0.000453,-0.964093,92.473413,63.433903,192.076243,12.738503,71.698871,0.705344,934688.938361,0.883756,8.498663,24.927246,3.977027,0.079094,0.069995,32.000000,91.943346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274331,66.444024,104.709898,67.594937,38.232090,45.303797,71.887013,84.479331,38.417722,33.626607,78.055963,199.085734,84.767517,0.606219,198.754081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.991702,48.839691,199.034367,159.714762,229.201207,227.318348,99.508951,14.221950,192.287877,2.736141,46.940260,49.254644,158.239985,200.426281,156.444855,192.238294,94.945014,185.646017,-0.000453,-0.967335,92.501656,63.344974,192.213234,12.748438,71.770885,0.706182,934817.168662,0.883110,8.567775,24.922905,3.980021,0.079204,0.068334,32.000000,91.955990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283800,66.437286,104.742298,67.594937,38.239315,45.303797,71.887013,84.500134,38.417722,33.626607,78.063704,199.017903,83.628709,0.597310,198.985473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.100253,48.836668,199.109791,159.734655,229.318341,227.378381,99.539623,14.218811,192.453895,2.722748,47.167846,49.296337,158.258009,200.677079,156.440258,192.609190,94.962004,185.645816,-0.000452,-0.958602,92.482423,63.286457,192.336380,12.776124,71.750817,0.706028,935237.832894,0.883690,8.580807,24.971770,3.981348,0.079657,0.070843,32.000000,91.914793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286633,66.473466,104.741164,67.594937,38.306198,45.303797,71.887013,84.361285,38.417722,33.626607,78.038665,199.079246,83.788430,0.605920,198.939564,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.077467,48.938631,199.138927,159.781447,229.308560,227.379721,99.525520,14.223235,192.457828,2.730438,47.126885,49.174547,158.296878,200.800561,156.452400,192.601717,94.948024,185.544950,-0.000451,-0.979785,92.638501,63.133569,192.372620,12.815140,71.826220,0.705225,935231.788628,0.881515,8.465836,24.954703,3.974227,0.079727,0.070170,32.000000,91.914515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320293,66.478112,104.786342,67.594937,38.364429,45.303797,71.887013,84.378933,38.417722,33.626607,78.058070,199.051040,83.143384,0.603908,198.907306,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.006250,48.930936,199.301385,159.821234,229.494460,227.473970,99.349304,14.222664,192.590459,2.738665,47.054526,49.374424,158.304153,200.695937,156.462713,192.780911,94.962616,185.730963,-0.000450,-0.936868,92.750707,63.407436,192.496049,12.855486,71.826508,0.705076,935632.389649,0.882345,8.591283,24.930048,3.976617,0.079051,0.070706,32.000000,91.854729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302999,66.455322,104.844234,67.594937,38.337791,45.303797,71.887013,84.376298,38.417722,33.626607,78.085759,198.698608,84.449983,0.609104,198.741767,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.096860,48.940830,199.253043,159.834964,229.493327,227.558015,99.425211,14.215386,192.711643,2.745120,47.001405,49.323613,158.325491,200.793039,156.476923,192.679432,94.968512,185.713074,-0.000450,-0.932753,93.094072,63.335959,192.570351,12.919880,71.834117,0.706661,936052.431226,0.885657,8.657038,24.986692,3.985530,0.080703,0.071700,32.000000,91.921325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320265,66.499335,104.937370,67.594937,38.339929,45.303797,71.887013,84.339024,38.417722,33.626607,78.082506,198.850422,82.972658,0.601030,199.023002,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.016667,48.906750,199.281566,159.826558,229.471135,227.592036,99.374176,14.223377,192.631705,2.739586,46.626774,49.384234,158.313391,200.901496,156.454221,192.692150,94.932661,185.769385,-0.000446,-0.935874,93.349531,63.406352,192.488768,12.951726,71.842664,0.705605,936258.951073,0.883552,8.573492,24.973948,3.977356,0.077650,0.069000,32.000000,91.986873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291598,66.470537,104.958517,67.594937,38.408497,45.303797,71.887013,84.238733,38.417722,33.626607,78.035939,198.748351,83.300537,0.610882,198.984371,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.081764,48.914171,199.377619,159.804423,229.605671,227.636025,99.430474,14.233367,192.723577,2.712261,47.176779,49.378955,158.326894,200.803191,156.468511,192.817365,94.931005,185.877156,-0.000443,-0.920354,93.776659,63.314244,192.624063,12.951955,71.845621,0.706636,936580.480065,0.885630,8.622103,25.031355,3.984303,0.080565,0.070611,32.000000,91.979548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283234,66.476719,105.060116,67.594937,38.380836,45.303797,71.887013,84.307330,38.417722,33.626607,78.014040,198.860949,83.594447,0.609440,198.888305,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.016293,48.924340,199.410861,159.815631,229.864398,227.644778,99.377227,14.220381,192.735923,2.703205,47.000754,49.170069,158.324113,200.858378,156.457037,192.808616,94.961444,185.793486,-0.000445,-0.919515,94.074642,63.332132,192.629025,12.975617,71.837831,0.706258,936717.927732,0.882495,8.568572,25.071960,3.981399,0.077648,0.068378,32.000000,91.970457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263995,66.481978,105.059130,67.594937,38.399494,45.303797,71.887013,84.250933,38.417722,33.626607,78.012213,198.754454,84.255046,0.605858,198.841099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.097948,48.855906,199.457215,159.818993,229.955681,227.771436,99.430082,14.223948,192.894266,2.689965,46.751367,49.285718,158.311397,200.912994,156.470729,192.922683,94.976969,185.879164,-0.000442,-0.905558,93.950858,63.387810,192.847309,12.994630,71.889182,0.707220,936726.438046,0.885859,8.640079,25.011795,3.986918,0.079595,0.069758,32.000000,91.906756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259123,66.464166,105.063323,67.594937,38.401129,45.303797,71.887013,84.235165,38.417722,33.626607,77.979996,198.860164,83.293127,0.602992,199.064033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.157183,48.877618,199.400786,159.850094,229.927011,227.853395,99.461638,14.223092,192.904524,2.674603,46.949503,49.411563,158.343862,200.931546,156.479852,192.904225,95.036021,185.955194,-0.000441,-0.914852,94.001231,63.391201,192.788532,13.034994,71.875695,0.706041,936852.146779,0.884104,8.487449,25.029056,3.981345,0.077977,0.068672,32.000000,91.925172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267484,66.500066,105.027660,67.594937,38.411896,45.303797,71.887013,84.158317,38.417722,33.626607,77.886882,198.923275,84.135604,0.609375,198.712106,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.120710,48.867724,199.523771,159.866346,229.905322,227.956101,99.418134,14.235793,192.905784,2.672180,46.742421,49.365624,158.354272,201.019107,156.509924,192.944143,95.082916,186.112853,-0.000441,-0.906745,94.063173,63.361103,192.819996,13.065170,71.926451,0.705589,936909.129456,0.883035,8.448148,24.999088,3.975518,0.079078,0.069812,32.000000,91.918040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296366,66.500744,104.924566,67.594937,38.438095,45.303797,71.887013,84.225171,38.417722,33.626607,77.872611,198.836268,83.029225,0.602774,198.963286,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.170023,48.876244,199.513242,159.891003,230.012615,228.038655,99.421015,14.211247,192.953314,2.657890,46.886429,49.485648,158.377889,201.092418,156.518111,192.988701,95.142067,186.086348,-0.000441,-0.873372,93.886922,63.380500,192.884372,13.092602,72.006506,0.706157,937162.037115,0.884510,8.475814,25.012475,3.980865,0.079916,0.070134,32.000000,91.875480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291670,66.495193,104.835980,67.594937,38.464300,45.303797,71.887013,84.129149,38.417722,33.626607,77.830284,198.842030,83.613375,0.611729,198.975796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.202436,48.917744,199.706579,159.898008,230.183920,228.147305,99.379339,14.218811,192.972155,2.651250,46.971314,49.529922,158.387626,201.244156,156.515409,193.053959,95.163953,186.222219,-0.000443,-0.865792,93.987375,63.362254,192.930930,13.117398,71.926920,0.704820,937203.242660,0.882833,8.419748,24.970419,3.975946,0.079197,0.069043,32.000000,91.893002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289116,66.517211,104.769923,67.594937,38.526949,45.303797,71.887013,84.170889,38.417722,33.626607,77.830015,198.758677,84.292977,0.604381,198.678274,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.098070,48.929287,199.821950,159.937796,230.114351,228.232293,99.558170,14.221808,193.259533,2.641946,47.117042,49.283578,158.394226,201.187787,156.545060,193.160773,95.174812,186.189956,-0.000440,-0.840728,94.020259,63.497568,193.031170,13.165997,71.939469,0.706295,937623.165528,0.884119,8.441700,24.973230,3.978026,0.078080,0.068451,32.000000,91.963769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304677,66.572840,104.775484,67.594937,38.594197,45.303797,71.887013,84.123339,38.417722,33.626607,77.828223,199.116340,84.591216,0.602679,198.738345,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.076983,48.953748,199.885769,159.950125,230.151412,228.195685,99.471506,14.220095,193.178063,2.653376,47.140700,49.419125,158.424821,201.373796,156.567039,193.262226,95.179986,186.309531,-0.000441,-0.860118,94.033036,63.354717,193.121316,13.183473,72.016369,0.708067,938122.612504,0.884934,8.560704,24.950046,3.988616,0.079371,0.069009,32.000000,91.982312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235073,66.567091,104.775820,67.594937,38.653115,45.303797,71.887013,83.997799,38.417722,33.626607,77.870188,198.943011,82.796283,0.602166,198.963443,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.122370,48.996622,199.835948,159.963014,230.206582,228.240210,99.412834,14.233224,193.141180,2.646335,47.287155,49.403015,158.433464,201.351207,156.573814,193.280570,95.192370,186.258996,-0.000437,-0.862463,93.849935,63.621373,193.050581,13.203239,72.000880,0.707685,938060.247599,0.886039,8.606897,24.990551,3.991570,0.080323,0.070430,32.000000,91.988676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227996,66.608729,104.850268,67.594937,38.659737,45.303797,71.887013,84.012649,38.417722,33.626607,77.913993,198.825668,84.486300,0.615545,198.720760,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.103826,48.996348,199.850485,160.024659,230.299998,228.285780,99.503776,14.223663,193.187841,2.652871,47.252579,49.381921,158.454675,201.312126,156.581857,193.230590,95.142556,186.189526,-0.000437,-0.924335,93.671468,63.380991,192.978204,13.198153,71.975944,0.707685,938060.247599,0.886039,8.606897,24.990551,3.991570,0.079367,0.069515,32.000000,91.939075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194933,66.595105,104.873938,67.594937,38.641042,45.303797,71.887013,83.913642,38.417722,33.626607,77.927412,199.007552,82.809930,0.615545,199.028038,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.231319,49.012014,199.761407,160.049036,230.355275,228.279877,99.475740,14.224091,193.128778,2.659868,46.875789,49.385922,158.453638,201.438789,156.573643,193.168434,95.104146,186.133472,-0.000439,-0.930278,93.784534,63.358712,193.025621,13.190363,72.028557,0.708023,938673.545602,0.885680,8.621833,24.982137,3.988727,0.078002,0.068393,32.000000,91.924788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154795,66.636036,104.874209,67.594937,38.689821,45.303797,71.887013,83.930944,38.417722,33.626607,77.958384,198.951480,84.122105,0.615393,198.915331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.252973,48.977659,199.847053,159.987111,230.285068,228.361780,99.473154,14.225518,193.039007,2.665708,46.999212,49.378415,158.445782,201.306968,156.606930,193.212073,95.097401,186.186484,-0.000440,-0.912605,93.701551,63.231415,193.002738,13.200332,71.898612,0.705734,938693.437841,0.882482,8.507726,24.998580,3.976914,0.079045,0.068789,32.000000,91.901028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174770,66.671509,104.911787,67.594937,38.630532,45.303797,71.887013,83.962731,38.417722,33.626607,77.930116,198.946308,82.805381,0.606712,199.168557,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.171613,49.053240,199.649441,159.982348,230.274909,228.422960,99.429045,14.224376,193.001419,2.683080,47.271193,49.230430,158.478237,201.173557,156.603963,193.104832,95.081283,186.064870,-0.000442,-0.914452,93.270327,63.462239,192.869601,13.212219,71.879247,0.707088,938889.494212,0.883275,8.449640,25.026130,3.976820,0.078945,0.069339,32.000000,91.948356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182711,66.703645,104.927734,67.594937,38.655380,45.303797,71.887013,83.854343,38.417722,33.626607,78.014997,198.858090,83.691365,0.613954,198.962263,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.131994,49.078525,199.457076,159.993276,230.320271,228.544553,99.435571,14.222949,192.822008,2.696251,47.331561,49.306323,158.468872,200.962391,156.578716,192.920380,95.022658,186.012349,-0.000442,-0.910493,92.920263,63.458688,192.837663,13.231776,71.946393,0.708162,939560.069550,0.885687,8.608914,24.995766,3.979331,0.080216,0.069890,32.000000,92.008432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185674,66.691207,104.881301,67.594937,38.582612,45.303797,71.887013,83.864446,38.417722,33.626607,78.069620,198.871143,84.111833,0.608212,198.907149,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.068479,49.048018,199.373178,159.988512,230.274272,228.559389,99.434444,14.224376,192.728969,2.681611,47.315198,49.350309,158.496034,200.808390,156.615382,192.837384,95.061896,185.984393,-0.000446,-0.921872,93.030087,63.359488,192.652600,13.244353,71.907447,0.707940,940448.529868,0.886943,8.674993,25.034309,3.978638,0.079989,0.068989,32.000000,92.023950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230517,66.705411,104.950811,67.594937,38.599741,45.303797,71.887013,83.861379,38.417722,33.626607,78.076706,198.868887,83.444851,0.605548,198.962656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.117497,49.080174,199.343506,159.965536,230.313487,228.589961,99.584714,14.228515,192.888209,2.683229,47.222413,49.431281,158.468726,200.844332,156.616332,192.734446,95.019158,185.867570,-0.000449,-0.925446,92.909140,63.326055,192.674685,13.225615,71.889615,0.708892,940348.808821,0.888185,8.709934,24.984380,3.982010,0.079016,0.069825,32.000000,92.018671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222434,66.666467,104.936440,67.594937,38.537658,45.303797,71.887013,83.803397,38.417722,33.626607,78.144288,199.169428,83.612422,0.610878,199.016275,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.094956,49.097215,199.344724,159.946202,230.472793,228.529644,99.480469,14.226660,192.719975,2.699921,47.135349,49.304024,158.431089,200.766801,156.571434,192.771380,95.017335,185.882365,-0.000451,-0.940852,93.081677,63.437895,192.531045,13.231003,71.899315,0.708531,940674.654551,0.886079,8.691575,24.982432,3.977523,0.079423,0.069861,32.000000,92.031403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238241,66.616102,104.906732,67.594937,38.513036,45.303797,71.887013,83.818165,38.417722,33.626607,78.196731,198.960937,83.669868,0.609192,198.968006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.066408,49.048293,199.221340,159.946202,230.400252,228.550751,99.430173,14.227944,192.559619,2.687907,47.214501,49.309856,158.435869,200.686049,156.592840,192.661024,95.035005,185.845614,-0.000450,-0.982713,92.850206,63.375797,192.502961,13.220731,71.899243,0.708581,940520.975780,0.887260,8.731841,24.989916,3.979337,0.078398,0.068447,32.000000,92.055203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275444,66.630969,104.874380,67.594937,38.500419,45.303797,71.887013,83.773196,38.417722,33.626607,78.205523,198.860346,84.394811,0.608898,198.771350,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.161283,49.007891,199.266692,159.914820,230.318943,228.509508,99.347877,14.242928,192.533090,2.667482,47.105697,49.429613,158.417387,200.777850,156.591310,192.674052,95.048369,185.727067,-0.000449,-1.000902,92.896478,63.378530,192.422171,13.217140,71.887920,0.708576,940428.633906,0.888232,8.712345,24.958184,3.979142,0.078191,0.068146,32.000000,92.043135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291600,66.615116,104.814245,67.594937,38.485711,45.303797,71.887013,83.695803,38.417722,33.626607,78.174209,198.695754,83.354169,0.603664,198.944324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.065532,49.018060,199.376403,159.952927,230.415142,228.532224,99.446458,14.222807,192.571153,2.658932,47.191965,49.410141,158.456473,200.786597,156.600274,192.752696,95.031700,185.611777,-0.000452,-1.017171,92.961820,63.287839,192.522134,13.188153,71.782298,0.707388,939926.529879,0.886837,8.574200,24.899447,3.972520,0.078847,0.069621,32.000000,92.081814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267018,66.591677,104.867124,67.594937,38.553016,45.303797,71.887013,83.778508,38.417722,33.626607,78.202910,198.892916,83.268622,0.610080,198.872570,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.117757,49.043620,199.230589,159.952086,230.413887,228.532204,99.433199,14.218383,192.680808,2.641535,47.264644,49.354387,158.447425,200.738464,156.597626,192.635980,95.037171,185.807649,-0.000452,-1.010226,93.030749,63.199450,192.535005,13.165462,71.874613,0.710017,940270.269285,0.887956,8.683014,24.871970,3.982309,0.078768,0.069051,32.000000,92.011269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279456,66.578339,104.942299,67.594937,38.528636,45.303797,71.887013,83.723565,38.417722,33.626607,78.250748,198.866397,83.948151,0.612075,198.890508,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.107722,49.052690,199.284460,159.966657,230.250889,228.541825,99.415150,14.234508,192.645288,2.625583,47.323563,49.358654,158.431758,200.774650,156.576636,192.576157,95.023510,185.643720,-0.000454,-1.007841,93.259339,63.265073,192.513768,13.158631,71.872756,0.708126,940247.470448,0.887109,8.654753,24.941490,3.975250,0.079989,0.069020,32.000000,91.896434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279630,66.559764,104.955893,67.594937,38.499609,45.303797,71.887013,83.700257,38.417722,33.626607,78.286650,198.830299,84.241180,0.606282,198.826779,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.012465,48.992500,199.326265,160.000001,229.984345,228.518182,99.467189,14.222093,192.532195,2.621557,47.087408,49.288736,158.474504,200.616592,156.586627,192.620132,95.070466,185.636692,-0.000453,-1.007846,93.343882,63.255271,192.512284,13.135433,71.800833,0.708463,940382.291691,0.887528,8.674162,24.892394,3.977121,0.079645,0.069351,32.000000,91.863876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263641,66.577036,105.012702,67.594937,38.538436,45.303797,71.887013,83.703118,38.417722,33.626607,78.251706,198.934378,82.296285,0.604445,199.139918,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.028172,49.005967,199.278679,160.007006,229.993937,228.469067,99.322525,14.222949,192.595157,2.641291,47.112110,49.197003,158.482452,200.713673,156.590440,192.561339,95.075828,185.529483,-0.000454,-1.017099,93.225532,63.233094,192.552461,13.113785,71.747535,0.710280,940053.360034,0.888700,8.712188,24.842747,3.985532,0.078078,0.068814,32.000000,91.887463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302673,66.564994,105.030761,67.594937,38.495807,45.303797,71.887013,83.697631,38.417722,33.626607,78.273640,198.645051,83.450427,0.619697,198.958644,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.057551,49.003493,199.296718,160.007286,229.904670,228.364711,99.361317,14.221808,192.591401,2.655503,47.326205,49.382989,158.479616,200.756241,156.615540,192.554819,95.046174,185.661872,-0.000454,-1.046535,93.089133,63.244367,192.391751,13.099425,71.806873,0.710365,939840.419760,0.889526,8.709450,24.796318,3.983329,0.079773,0.070170,32.000000,92.005744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295402,66.575606,105.054443,67.594937,38.540804,45.303797,71.887013,83.627678,38.417722,33.626607,78.280931,198.722633,84.553138,0.610745,198.768833,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.970403,49.013388,199.199692,160.016533,229.883682,228.285940,99.389617,14.221665,192.477505,2.632054,47.277382,49.224145,158.497579,200.672920,156.605979,192.533000,95.029947,185.537666,-0.000455,-1.054690,93.222779,62.867200,192.440882,13.077962,71.821081,0.709120,939489.793682,0.888186,8.676677,24.876681,3.981352,0.079394,0.069712,32.000000,91.980962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306883,66.545475,105.035204,67.594937,38.508437,45.303797,71.887013,83.602488,38.417722,33.626607,78.305255,198.779234,84.130909,0.602221,198.811791,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.008788,48.937532,199.226982,159.969459,229.727887,228.143309,99.365870,14.230513,192.440264,2.656565,46.939792,49.439614,158.493870,200.637243,156.611702,192.588296,95.001799,185.686575,-0.000453,-1.055603,93.348545,63.546786,192.347592,13.051881,71.866716,0.709616,939398.162415,0.889373,8.776491,24.845335,3.986354,0.078921,0.068458,32.000000,91.902553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295334,66.541373,105.082698,67.594937,38.503295,45.303797,71.887013,83.619455,38.417722,33.626607,78.284235,198.731740,84.272214,0.605787,198.827409,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.975315,48.919943,199.087755,159.966377,229.708100,228.049458,99.420605,14.220381,192.440101,2.655339,47.014880,49.235369,158.480805,200.621077,156.592942,192.410785,94.969641,185.554665,-0.000451,-1.061192,92.981913,63.114870,192.324897,13.069747,71.803646,0.708132,938652.498479,0.888082,8.661015,24.930514,3.983839,0.078136,0.068563,32.000000,91.949155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242786,66.516091,105.074809,67.594937,38.473909,45.303797,71.887013,83.564963,38.417722,33.626607,78.203701,198.841210,83.356150,0.603890,199.001327,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.980149,48.897956,199.153703,159.949565,229.532930,228.091511,99.399306,14.218954,192.432137,2.618823,47.034327,49.230530,158.447352,200.630740,156.598686,192.542838,94.934535,185.522712,-0.000448,-1.064703,93.055790,63.130922,192.195064,13.061617,71.803574,0.708494,938400.784345,0.887844,8.677975,24.912153,3.983722,0.079801,0.070369,32.000000,91.982687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165298,66.484511,105.091508,67.594937,38.473885,45.303797,71.887013,83.566318,38.417722,33.626607,78.174448,198.798611,82.627612,0.610303,199.094757,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.987691,48.954572,199.187843,159.970019,229.537764,228.085617,99.607422,14.226660,192.305661,2.627095,47.166221,49.179109,158.467798,200.510417,156.570087,192.415598,94.924990,185.531397,-0.000450,-1.063540,92.998069,63.032447,192.285981,13.063865,71.773571,0.708843,938676.074004,0.886796,8.634102,24.967658,3.983814,0.079189,0.070324,32.000000,91.852158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140517,66.480873,105.140656,67.594937,38.463076,45.303797,71.887013,83.543066,38.417722,33.626607,78.213435,199.214844,84.562529,0.615755,198.789014,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.933914,48.949075,199.160649,159.986551,229.545262,227.983434,99.391641,14.230941,192.324815,2.645336,46.893402,49.193949,158.473430,200.538510,156.599900,192.445629,94.891579,185.590691,-0.000449,-1.062358,92.848251,63.077567,192.120087,13.043729,71.756298,0.709083,938824.019501,0.886162,8.699828,24.947888,3.984738,0.080527,0.070054,32.000000,91.918138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162483,66.494601,105.180551,67.594937,38.425427,45.303797,71.887013,83.521378,38.417722,33.626607,78.203718,198.783282,83.769428,0.601843,198.851248,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.015672,48.965016,198.998218,160.002242,229.364568,227.999852,99.440708,14.218383,192.209781,2.666491,47.141314,49.242142,158.484772,200.550090,156.596163,192.446436,94.885171,185.459293,-0.000448,-1.066569,92.657012,63.404951,192.253883,13.032106,71.785760,0.709533,938618.775335,0.888737,8.749863,25.004014,3.988485,0.079998,0.069957,32.000000,91.942045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160867,66.555060,105.185773,67.594937,38.394104,45.303797,71.887013,83.546555,38.417722,33.626607,78.168411,198.881416,83.629223,0.607781,198.931539,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.003265,49.021083,198.897410,160.021016,229.278539,227.896107,99.479392,14.224662,192.191708,2.676949,47.222404,49.107426,158.482073,200.375498,156.599122,192.231390,94.875666,185.526951,-0.000449,-1.078866,92.451789,63.113760,192.126045,13.011805,71.734878,0.707875,938627.672365,0.886788,8.681396,24.960080,3.978717,0.079396,0.068425,32.000000,91.930080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153332,66.630818,105.160435,67.594937,38.401016,45.303797,71.887013,83.565765,38.417722,33.626607,78.265458,198.958784,83.466127,0.607627,198.947275,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.973670,48.955946,198.935728,159.964135,229.477833,227.772676,99.503819,14.228800,192.157602,2.704633,47.156231,49.244763,158.475291,200.374907,156.595724,192.330871,94.878000,185.387274,-0.000448,-1.080613,93.202697,63.215095,192.143726,13.007647,71.767224,0.708079,938429.066675,0.886424,8.750265,24.995510,3.977688,0.079874,0.071098,32.000000,92.046081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157895,66.647065,105.189045,67.594937,38.366388,45.303797,71.887013,83.523391,38.417722,33.626607,78.201391,199.007639,83.155930,0.608558,198.974183,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.895647,49.041422,198.817149,159.982348,229.530429,227.760669,99.402963,14.223948,192.152424,2.697686,47.408523,49.160154,158.454806,200.327324,156.597094,192.208185,94.861730,185.189635,-0.000448,-1.080032,92.830148,63.248958,191.946347,12.979160,71.744254,0.707705,937759.381315,0.886148,8.715676,24.939646,3.980811,0.079522,0.068957,32.000000,91.916903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166867,66.655658,105.161401,67.594937,38.318436,45.303797,71.887013,83.524379,38.417722,33.626607,78.227165,198.805925,84.433549,0.610780,198.754435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.793964,49.022732,198.822673,159.989073,229.438824,227.595682,99.443647,14.225661,192.220818,2.654964,47.297713,48.998454,158.479374,200.325612,156.632669,192.169479,94.858251,185.103361,-0.000445,-1.078801,92.864047,62.939805,192.047423,12.987614,71.666398,0.708763,938150.058232,0.888756,8.881753,24.880119,3.984659,0.078810,0.069833,32.000000,91.854755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199312,66.641165,105.108940,67.594937,38.334412,45.303797,71.887013,83.554596,38.417722,33.626607,78.298878,198.887294,84.095913,0.602245,198.906087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.837674,48.990576,198.799153,160.005605,229.381813,227.550547,99.525270,14.220951,191.977000,2.660256,46.942044,49.086497,158.475606,200.217990,156.611522,192.169170,94.829016,185.170967,-0.000445,-1.079393,92.345765,63.207900,192.068003,12.970493,71.640146,0.708763,938150.058232,0.888756,8.881753,24.880119,3.984659,0.080828,0.070448,32.000000,91.929378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205535,66.616168,104.942118,67.594937,38.259670,45.303797,71.887013,83.491402,38.417722,33.626607,78.283118,199.050540,83.298189,0.602245,199.088109,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.834249,48.892734,198.915290,159.933873,229.346696,227.643978,99.544241,14.222378,192.063742,2.666103,47.288485,48.954075,158.465592,200.190223,156.587512,192.182821,94.811578,185.249281,-0.000444,-1.083468,92.369782,62.938320,191.874292,12.985346,71.559803,0.709722,937365.139269,0.887864,8.890860,24.905672,3.988933,0.080243,0.071582,32.000000,91.910666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212761,66.586762,104.842351,67.594937,38.247053,45.303797,71.887013,83.468298,38.417722,33.626607,78.172464,199.088482,84.327680,0.610392,198.790351,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
