OSU 80 Ton Compressor Load Stand
49.835937,48.993599,198.823127,159.935555,229.164610,227.653661,99.485068,14.220951,192.129978,2.653179,47.045770,49.007390,158.439654,200.347161,156.575865,192.212686,94.818051,185.158234,-0.000444,-1.067542,92.534620,63.230606,191.920508,12.984956,71.696311,0.710934,937543.487499,0.887883,8.796561,24.953154,3.991538,0.080176,0.070110,32.000000,91.928892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211996,66.583911,104.844766,67.594937,38.254334,45.303797,71.887013,83.523236,38.417722,33.626607,78.260438,198.970136,82.979261,0.603293,199.075874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.879929,48.913346,198.804839,159.943961,229.142296,227.574049,99.529485,14.222949,192.021819,2.677653,46.980029,49.126018,158.446413,200.247877,156.574332,192.260806,94.813151,185.119259,-0.000445,-1.066313,92.629011,63.196339,191.792305,12.948092,71.744975,0.709577,937848.852283,0.888668,8.895682,24.911752,3.989553,0.079173,0.069753,32.000000,91.933279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235617,66.580553,104.846299,67.594937,38.209695,45.303797,71.887013,83.546584,38.417722,33.626607,78.189668,199.058970,83.631497,0.613094,198.905929,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.849489,48.839966,198.830002,159.928550,229.276682,227.524188,99.531995,14.219096,192.159502,2.679224,46.882926,49.083829,158.445874,200.286755,156.590784,192.160470,94.803818,185.299052,-0.000442,-1.066261,92.729420,63.096760,191.918489,12.946864,71.732516,0.708066,937233.260535,0.886890,8.769929,24.901695,3.985668,0.078793,0.069527,32.000000,92.026249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280238,66.542876,104.854611,67.594937,38.203610,45.303797,71.887013,83.463140,38.417722,33.626607,78.120895,199.063990,83.435900,0.607429,198.986024,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.894816,48.849860,198.982617,159.913419,229.347878,227.616935,99.462761,14.223806,192.273551,2.642979,46.977068,49.184377,158.430227,200.420634,156.578500,192.313979,94.803481,185.349305,-0.000440,-1.067481,92.506023,63.247182,192.125352,12.951884,71.765962,0.708319,936903.932701,0.887092,8.728026,24.980000,3.988607,0.078706,0.069125,32.000000,91.979800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276285,66.479739,104.870622,67.594937,38.211216,45.303797,71.887013,83.506136,38.417722,33.626607,78.059083,198.925523,83.580727,0.608965,199.006283,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.968369,48.887237,199.135511,159.961333,229.363514,227.473829,99.413424,14.226089,192.305253,2.609039,46.996250,49.251798,158.434270,200.570354,156.571224,192.390906,94.806815,185.500790,-0.000442,-1.057044,92.631133,63.256163,192.227815,12.963026,71.773409,0.708113,937247.032705,0.887199,8.691050,24.999608,3.988042,0.079232,0.070165,32.000000,91.960494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298158,66.463376,104.923352,67.594937,38.260094,45.303797,71.887013,83.435379,38.417722,33.626607,78.067037,198.826848,84.105450,0.608016,198.814820,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.958727,48.860578,199.127032,159.975903,229.472733,227.511895,99.551686,14.225233,192.439887,2.620676,46.746331,49.237622,158.452012,200.542262,156.617328,192.593936,94.821838,185.397256,-0.000441,-1.054660,92.898869,63.266578,192.242296,12.982503,71.808316,0.707140,936643.049274,0.885723,8.652440,25.054337,3.985231,0.079065,0.068859,32.000000,91.954535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308980,66.464247,104.942593,67.594937,38.322752,45.303797,71.887013,83.405873,38.417722,33.626607,77.962518,199.103373,83.449179,0.603455,198.963836,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.008899,48.802863,199.289863,159.947043,229.392863,227.452700,99.405529,14.223806,192.499749,2.651455,46.694419,49.070833,158.433289,200.764925,156.600828,192.602125,94.794236,185.633997,-0.000440,-1.052755,93.269445,63.197685,192.221616,13.003642,71.823551,0.706958,936669.148355,0.884764,8.635737,24.999635,3.985831,0.079658,0.069275,32.000000,91.938164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271360,66.407286,104.963931,67.594937,38.284662,45.303797,71.887013,83.403713,38.417722,33.626607,77.882174,198.811058,84.546388,0.608340,198.773711,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.935465,48.849035,199.182561,159.966096,229.274169,227.447794,99.386428,14.225803,192.419047,2.649706,46.978234,49.338579,158.458032,200.753550,156.606369,192.593366,94.825954,185.670928,-0.000440,-1.053331,93.264499,63.354054,192.338478,13.038143,71.812697,0.706278,936300.776875,0.884702,8.526231,25.117944,3.985088,0.080299,0.070588,32.000000,91.916193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235965,66.423402,105.090159,67.594937,38.282619,45.303797,71.887013,83.315621,38.417722,33.626607,77.868623,198.772856,84.437658,0.599995,198.844364,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.923856,48.895207,199.263039,159.960492,229.420756,227.489690,99.404741,14.220095,192.436547,2.661277,46.880904,49.246779,158.439090,200.689128,156.597957,192.496064,94.839786,185.620166,-0.000442,-1.052212,93.239324,63.382487,192.599697,13.027690,71.793386,0.706278,936300.776875,0.884702,8.526231,25.117944,3.985088,0.080325,0.069997,32.000000,91.969715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241658,66.438705,105.151661,67.594937,38.308960,45.303797,71.887013,83.307077,38.417722,33.626607,77.871105,198.809481,83.445951,0.599995,198.977133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.888968,48.957046,199.313069,159.947603,229.421996,227.466551,99.402616,14.237791,192.560967,2.650128,47.123515,49.178870,158.447615,200.717098,156.600837,192.699555,94.850500,185.641126,-0.000442,-1.052808,93.292570,63.152699,192.385218,13.061717,71.784912,0.707902,936665.248986,0.886760,8.706388,25.067096,3.991339,0.080886,0.070539,32.000000,91.987342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236525,66.431049,105.163450,67.594937,38.320871,45.303797,71.887013,83.336959,38.417722,33.626607,77.913420,198.805232,84.393197,0.609049,198.796960,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.925072,48.977384,199.320205,159.963294,229.642007,227.484616,99.379012,14.220951,192.534485,2.649068,47.156403,49.159431,158.474385,200.707924,156.632199,192.595848,94.880986,185.684849,-0.000443,-1.049378,93.058257,63.115277,192.344068,13.054116,71.870142,0.708622,936762.555289,0.887533,8.804282,25.064410,3.995133,0.080649,0.069666,32.000000,91.964947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297524,66.447739,105.174462,67.594937,38.326420,45.303797,71.887013,83.333669,38.417722,33.626607,77.926585,198.758025,83.610808,0.602754,198.900107,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.020774,48.969138,199.232348,159.997479,229.700861,227.451896,99.559085,14.223092,192.573726,2.660393,46.924375,49.300781,158.490245,200.808410,156.623173,192.754122,94.901289,185.624795,-0.000443,-1.059097,93.364454,63.253166,192.395645,13.059375,71.801464,0.707438,936710.156685,0.887151,8.787306,25.050666,3.992387,0.078904,0.068598,32.000000,92.020914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277239,66.508615,105.218048,67.594937,38.358553,45.303797,71.887013,83.299479,38.417722,33.626607,77.953266,199.118169,83.936485,0.608100,198.774930,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.957273,48.972162,199.376047,159.989633,229.742195,227.462601,99.467333,14.220238,192.707506,2.643416,47.161688,49.212809,158.491099,200.794303,156.643666,192.792501,94.916244,185.645937,-0.000442,-1.058522,93.797281,63.396678,192.587603,13.076463,71.849443,0.706567,936312.544048,0.883515,8.680254,25.007367,3.982992,0.077972,0.068541,32.000000,91.917004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207246,66.515810,105.250767,67.594937,38.312879,45.303797,71.887013,83.287024,38.417722,33.626607,77.914443,198.934667,83.458350,0.604416,198.915292,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.945453,48.987278,199.271713,159.964415,229.523092,227.376508,99.455602,14.218811,192.682217,2.633952,47.033677,49.222915,158.530143,200.926613,156.674113,192.742344,94.891999,185.712908,-0.000446,-1.057962,93.379293,63.147768,192.477512,13.069666,71.909214,0.707303,936401.952463,0.885629,8.748824,25.000510,3.990931,0.078204,0.068827,32.000000,91.840891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181788,66.487740,105.245526,67.594937,38.370037,45.303797,71.887013,83.174887,38.417722,33.626607,77.978510,198.911204,84.578670,0.608919,198.723750,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.935929,49.039223,199.326710,159.966096,229.474821,227.354941,99.495982,14.227088,192.727104,2.652922,47.339284,49.357569,158.506925,200.802947,156.624788,192.738397,94.872821,185.764933,-0.000448,-1.056940,93.301154,63.290976,192.413346,13.093699,71.823822,0.706363,936216.699843,0.885669,8.776146,25.050397,3.989787,0.079127,0.070086,32.000000,91.836611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188580,66.464145,105.270001,67.594937,38.325844,45.303797,71.887013,83.243172,38.417722,33.626607,78.007919,198.991964,84.395545,0.600553,198.879375,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.021151,49.074128,199.178323,159.968898,229.620964,227.533756,99.458806,14.228943,192.570261,2.660923,47.240061,49.189352,158.480994,200.725049,156.641845,192.693478,94.846920,185.756994,-0.000453,-1.067042,93.446016,62.959260,192.273090,13.105474,71.844214,0.707510,936381.369815,0.885543,8.837930,25.089491,3.991649,0.080439,0.070311,32.000000,91.872511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194874,66.452132,105.187010,67.594937,38.353668,45.303797,71.887013,83.190495,38.417722,33.626607,78.096060,198.917612,83.618511,0.602118,198.986220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.957544,49.000745,199.169948,159.941439,229.416066,227.495798,99.447440,14.219952,192.641682,2.619150,47.148585,49.128706,158.517960,200.845718,156.651330,192.755709,94.866695,185.702786,-0.000457,-1.068785,93.544007,63.323210,192.399359,13.104690,71.885053,0.706488,937198.109256,0.884978,8.784854,25.112353,3.981882,0.079155,0.069989,32.000000,91.851498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197827,66.417595,105.148774,67.594937,38.335823,45.303797,71.887013,83.144984,38.417722,33.626607,78.117641,198.894879,83.450133,0.607008,199.028431,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.058839,48.954022,199.330366,159.953768,229.710421,227.600099,99.494431,14.221522,192.633445,2.590660,46.763765,49.366785,158.511521,200.806514,156.636947,192.698606,94.868246,185.767856,-0.000458,-1.072472,93.539931,63.257314,192.403865,13.098792,71.891418,0.706584,936837.878320,0.886002,8.777126,25.071826,3.986784,0.079192,0.069231,32.000000,91.888249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176218,66.392971,105.117627,67.594937,38.311253,45.303797,71.887013,83.167015,38.417722,33.626607,78.034682,198.988862,83.584615,0.608661,199.005339,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.964523,48.925714,199.241352,159.917902,229.736553,227.723368,99.520819,14.221522,192.630504,2.593346,46.666322,49.161951,158.462069,200.774222,156.658749,192.711482,94.904164,185.859108,-0.000457,-1.073140,93.668442,63.339318,192.563271,13.100561,71.922935,0.705877,936964.549978,0.883880,8.625878,25.095185,3.981921,0.079102,0.068905,32.000000,91.956656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148314,66.390779,105.057488,67.594937,38.342627,45.303797,71.887013,82.977581,38.417722,33.626607,78.004767,199.041637,84.540225,0.607128,198.856913,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.034664,49.003219,199.312714,159.973662,229.790647,227.819273,99.609926,14.211247,192.658473,2.590417,47.229614,49.221200,158.509320,200.861966,156.644181,192.753523,94.952256,185.864014,-0.000458,-1.072521,93.824312,63.281017,192.627886,13.096415,71.918283,0.706848,937384.880913,0.885909,8.694888,25.094188,3.987656,0.078608,0.069162,32.000000,91.986313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184165,66.358031,104.968728,67.594937,38.378206,45.303797,71.887013,83.032054,38.417722,33.626607,78.068263,199.219853,83.773610,0.601354,198.944403,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.110942,49.004043,199.425244,160.000561,229.982103,227.716761,99.530898,14.216813,192.780733,2.587806,46.898028,49.294177,158.504304,201.129950,156.670872,192.791847,94.956839,185.903208,-0.000459,-1.069542,93.797570,63.457125,192.676526,13.091353,71.880690,0.706659,937692.144935,0.884302,8.700006,25.047973,3.983493,0.077771,0.069069,32.000000,92.015586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203118,66.368319,104.916657,67.594937,38.430955,45.303797,71.887013,83.045523,38.417722,33.626607,78.117302,199.061796,83.759450,0.606656,198.839525,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.042933,48.961993,199.544945,159.975903,230.022157,227.717726,99.302438,14.222664,192.870591,2.560296,47.169688,49.235378,158.495799,200.886104,156.649509,192.974856,94.975444,185.991169,-0.000462,-1.080985,93.543531,63.140839,192.637019,13.070039,71.927839,0.705955,937152.722440,0.883364,8.611171,25.062478,3.979038,0.078469,0.069789,32.000000,92.067422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192093,66.364329,104.834996,67.594937,38.477825,45.303797,71.887013,83.013389,38.417722,33.626607,78.059067,198.604876,82.649622,0.609994,199.186535,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.078279,48.993050,199.539434,159.991034,229.983989,227.801941,99.486761,14.226374,192.850603,2.541044,46.864799,49.317870,158.489417,200.884759,156.657461,192.837915,94.991737,185.989329,-0.000463,-1.082387,93.455371,63.419967,192.673034,13.089084,71.945311,0.706651,937044.239336,0.886379,8.650250,25.073424,3.987475,0.078613,0.069318,32.000000,91.976994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195852,66.351018,104.818422,67.594937,38.397127,45.303797,71.887013,82.997584,38.417722,33.626607,78.136018,198.973522,84.246756,0.614980,198.795623,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.047487,48.945502,199.593324,159.982348,229.963217,227.974058,99.500685,14.226660,192.823921,2.556864,46.917927,49.346257,158.466992,201.027914,156.626678,192.990097,94.987856,185.940968,-0.000460,-1.079968,93.024575,63.250526,192.831747,13.119119,72.028611,0.706344,937357.197895,0.884447,8.644864,25.056428,3.984551,0.079177,0.069564,32.000000,91.936695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200198,66.307041,104.774314,67.594937,38.503397,45.303797,71.887013,82.937256,38.417722,33.626607,78.062390,199.001370,83.504792,0.603205,198.934135,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.025634,48.922966,199.613813,160.010929,230.038808,227.945385,99.564674,14.227230,192.905884,2.573976,47.012844,49.183578,158.477735,201.073173,156.636690,193.057652,95.005992,186.117839,-0.000460,-1.082303,92.740510,63.219079,192.822855,13.110806,71.980452,0.706487,937987.353856,0.885478,8.629065,25.041812,3.988079,0.079710,0.069409,32.000000,91.897457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243969,66.305172,104.746006,67.594937,38.580056,45.303797,71.887013,82.924748,38.417722,33.626607,78.028092,199.129348,84.592243,0.609394,198.893695,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.094549,48.869922,199.758520,160.065288,230.164639,227.779759,99.453660,14.223663,193.020645,2.575953,46.640740,49.293880,158.550881,201.138268,156.667713,193.021325,95.048306,186.077379,-0.000459,-1.082307,92.545588,63.290819,192.824508,13.116706,72.010977,0.707150,937765.072946,0.885172,8.629068,25.091306,3.990231,0.079727,0.069486,32.000000,91.866712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241546,66.343996,104.763149,67.594937,38.538667,45.303797,71.887013,82.865461,38.417722,33.626607,78.031283,198.907321,83.699069,0.601721,198.942279,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.062491,48.909224,199.910266,160.041751,230.252848,227.868794,99.376007,14.222093,193.159794,2.591559,46.714917,49.310990,158.548700,201.305011,156.691580,193.238473,95.102706,186.112049,-0.000457,-1.082858,92.625167,63.270463,192.988381,13.108896,71.971887,0.705720,936633.264931,0.884029,8.504968,25.033524,3.987630,0.079454,0.070701,32.000000,91.880059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194341,66.384506,104.782683,67.594937,38.601383,45.303797,71.887013,82.802159,38.417722,33.626607,77.927905,198.752014,83.732818,0.607170,198.937755,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.189099,48.960618,199.790295,160.033625,230.173243,227.868973,99.451527,14.224947,193.112310,2.598968,47.189216,49.384505,158.567297,201.298242,156.670951,193.174180,95.142724,186.304099,-0.000456,-1.084035,92.691603,63.495317,192.946693,13.119629,71.953082,0.707254,936933.383663,0.885794,8.577314,24.992377,3.993215,0.078283,0.068400,32.000000,91.922254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160475,66.391743,104.780813,67.594937,38.659249,45.303797,71.887013,82.771314,38.417722,33.626607,77.932425,198.903053,84.599213,0.607915,198.778825,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.224036,48.988652,199.867177,160.032784,230.200590,227.823664,99.556145,14.225233,193.225367,2.604242,46.870324,49.375856,158.580974,201.267214,156.705050,193.277957,95.164228,186.391718,-0.000457,-1.084623,93.011587,63.375046,193.123516,13.130093,71.939884,0.705653,936722.392238,0.882767,8.498296,25.025738,3.980751,0.079391,0.069615,32.000000,91.986313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208725,66.416874,104.863487,67.594937,38.650156,45.303797,71.887013,82.711624,38.417722,33.626607,78.044142,199.112291,82.974126,0.600170,198.989013,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.193743,48.954297,199.744482,159.997199,230.219635,227.915223,99.452680,14.219952,193.068907,2.610856,47.066602,49.293418,158.528545,201.058719,156.688371,193.110839,95.147792,186.297472,-0.000455,-1.085785,92.918063,63.664296,192.832382,13.134864,72.016711,0.705458,936474.654145,0.881051,8.490389,25.037694,3.979512,0.079178,0.069450,32.000000,91.989229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216950,66.449722,104.982365,67.594937,38.619105,45.303797,71.887013,82.673152,38.417722,33.626607,77.984978,198.905360,84.252258,0.611643,198.924183,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.103159,49.067532,199.667486,160.023257,230.188459,228.071157,99.520044,14.225946,192.985664,2.600946,47.110194,49.281543,158.527851,201.093906,156.667663,192.997532,95.154599,186.256779,-0.000451,-1.079978,92.933287,63.254060,192.854691,13.159663,72.017486,0.704985,936863.557698,0.882829,8.487198,25.018139,3.979470,0.079611,0.069731,32.000000,92.001320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274261,66.470622,105.068019,67.594937,38.616909,45.303797,71.887013,82.697199,38.417722,33.626607,78.114191,199.040089,83.752187,0.602603,198.972766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.173450,49.027954,199.733819,160.049316,230.163786,228.127340,99.377236,14.217526,192.994732,2.621815,46.813866,49.451480,158.553505,201.164261,156.689222,193.041918,95.158902,186.282640,-0.000447,-1.082324,93.010695,63.355905,192.864872,13.162077,72.040764,0.706650,937953.132301,0.884893,8.693705,24.995790,3.985128,0.080255,0.069590,32.000000,91.927169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286330,66.475663,105.115719,67.594937,38.663149,45.303797,71.887013,82.668852,38.417722,33.626607,78.115236,198.754471,83.179921,0.607640,199.050815,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.094308,48.972437,199.752632,160.056882,230.287075,228.153697,99.573493,14.221094,192.892066,2.633266,47.340294,49.324611,158.543348,201.033602,156.676021,192.950306,95.207867,186.171449,-0.000444,-1.087179,93.243075,63.269137,192.836950,13.169816,72.011699,0.705797,937937.614586,0.884903,8.581739,25.001365,3.980867,0.080350,0.069478,32.000000,91.875197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290494,66.472762,105.165347,67.594937,38.668774,45.303797,71.887013,82.558214,38.417722,33.626607,78.062771,199.146986,82.968917,0.611279,199.123553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.056224,49.069456,199.772804,160.110681,230.368320,228.214303,99.571448,14.235365,193.017474,2.640321,47.275732,49.322637,158.575009,201.300179,156.690386,193.072794,95.206889,186.192739,-0.000443,-1.088771,93.716290,63.276057,192.772741,13.155477,71.994624,0.707085,937791.716735,0.884675,8.607730,24.909918,3.987532,0.079285,0.069975,32.000000,91.890800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280558,66.426527,105.158401,67.594937,38.710097,45.303797,71.887013,82.642482,38.417722,33.626607,78.132390,199.142896,83.736266,0.613705,199.050697,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.020273,49.084297,199.745727,160.133659,230.266326,228.360432,99.620363,14.220951,192.948472,2.628001,47.551763,49.246823,158.613909,201.134088,156.704456,192.962224,95.205190,186.104704,-0.000443,-1.088910,93.532339,63.356716,192.854918,13.160008,71.913667,0.708185,938394.501441,0.885919,8.744007,24.919032,3.990968,0.080218,0.069691,32.000000,91.842574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276103,66.439137,105.100924,67.594937,38.712422,45.303797,71.887013,82.601878,38.417722,33.626607,78.221542,199.240726,83.148593,0.608882,199.178352,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.013817,49.018060,199.573659,160.065008,230.028801,228.398470,99.569253,14.221380,192.926019,2.620102,46.959612,49.214276,158.601995,201.124405,156.701198,193.029473,95.198357,186.155900,-0.000438,-1.090056,93.621483,63.141189,192.931052,13.168179,71.893762,0.709857,939099.623059,0.886796,8.795929,24.887085,3.993295,0.079010,0.069785,32.000000,91.904079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273769,66.417207,105.149962,67.594937,38.688069,45.303797,71.887013,82.574925,38.417722,33.626607,78.232966,199.138506,83.404425,0.613942,199.071586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.023252,48.996897,199.527958,160.029702,230.046309,228.466679,99.489744,14.222521,192.876005,2.585291,47.158050,49.201123,158.585043,200.989852,156.701954,193.015946,95.187624,186.041794,-0.000438,-1.093599,93.620424,63.331496,192.848166,13.185480,71.820955,0.709665,939101.797840,0.887361,8.736354,24.913486,3.990371,0.078337,0.068839,32.000000,91.902203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299072,66.421374,105.133766,67.594937,38.720213,45.303797,71.887013,82.496660,38.417722,33.626607,78.197065,198.979489,83.610734,0.611724,198.923750,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.102411,49.081274,199.530577,160.062766,229.931661,228.461661,99.565074,14.227230,192.903269,2.558021,47.515806,49.415377,158.562145,201.002879,156.692218,192.947641,95.148410,185.935826,-0.000437,-1.095240,93.325179,63.417883,192.584643,13.156527,71.812931,0.710312,939345.205723,0.888096,8.705456,24.880601,3.988704,0.080475,0.069295,32.000000,92.000770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342714,66.392711,105.146791,67.594937,38.716137,45.303797,71.887013,82.429130,38.417722,33.626607,78.304636,199.130147,84.458201,0.610152,198.793262,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.088547,49.084022,199.501779,160.067250,229.982762,228.424027,99.402000,14.220809,192.760867,2.535192,47.414728,49.248304,158.545153,201.021574,156.693689,192.902431,95.142894,186.004658,-0.000437,-1.101009,93.400397,63.274406,192.699448,13.151707,71.913884,0.711545,939966.442543,0.890833,8.893083,24.956842,3.997587,0.077186,0.068812,32.000000,91.994830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324420,66.396418,105.185572,67.594937,38.747064,45.303797,71.887013,82.476463,38.417722,33.626607,78.357822,198.804000,83.104940,0.605391,199.032483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.044790,49.106834,199.500541,160.106198,229.671339,228.345995,99.460451,14.222521,192.799516,2.521333,47.209680,49.289976,158.584593,200.986101,156.674316,192.805541,95.135596,185.951195,-0.000433,-1.109805,93.416012,63.223518,192.622355,13.162055,71.884620,0.708564,939519.034810,0.887644,8.725252,24.911131,3.982982,0.079354,0.070659,32.000000,91.944223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339225,66.370453,105.237732,67.594937,38.678651,45.303797,71.887013,82.415231,38.417722,33.626607,78.444110,198.920902,84.575735,0.613148,198.721429,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.002113,49.027130,199.627265,160.056322,229.519899,228.292740,99.417756,14.221380,192.834985,2.534453,47.261447,49.316124,158.558526,200.997681,156.732013,192.907239,95.144947,185.960011,-0.000434,-1.112854,93.543778,63.505308,192.767730,13.152047,71.922214,0.709208,939364.503479,0.887738,8.793176,24.897983,3.986440,0.078071,0.068262,32.000000,91.990014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320479,66.402877,105.239409,67.594937,38.700978,45.303797,71.887013,82.355460,38.417722,33.626607,78.413252,198.835513,84.099948,0.602787,198.870485,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.996928,49.056538,199.508532,160.094710,229.417340,228.266246,99.432793,14.222521,192.766665,2.519039,47.453193,49.245144,158.590712,201.060798,156.701595,192.935272,95.175061,185.988904,-0.000436,-1.111124,93.319613,63.144781,192.669018,13.137200,71.915218,0.709361,938934.819826,0.888556,8.757500,24.892005,3.992377,0.078512,0.068981,32.000000,92.033185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313610,66.464315,105.199851,67.594937,38.781668,45.303797,71.887013,82.349946,38.417722,33.626607,78.477520,198.865585,83.115578,0.606645,199.027841,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.026847,49.134594,199.547913,160.161679,229.313035,228.183088,99.500671,14.227230,192.872379,2.500832,47.253688,49.137609,158.604597,201.059310,156.704939,193.024567,95.191157,186.034097,-0.000438,-1.112299,93.389064,62.898086,192.626738,13.142842,71.949422,0.709170,938794.064605,0.888494,8.792259,24.872940,3.990416,0.078773,0.068521,32.000000,91.969257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294056,66.485923,105.148819,67.594937,38.791515,45.303797,71.887013,82.373498,38.417722,33.626607,78.607248,199.001341,84.372287,0.613605,198.794796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.997568,49.114530,199.510148,160.181574,229.446835,228.089214,99.466029,14.219096,192.902979,2.510333,47.316801,49.179668,158.626195,201.068790,156.762079,192.908052,95.188742,186.027595,-0.000438,-1.112913,93.335256,63.271877,192.648788,13.148034,71.949404,0.708475,938568.330932,0.887169,8.839443,24.874125,3.988816,0.077974,0.068376,32.000000,91.931641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298758,66.510647,105.062334,67.594937,38.801719,45.303797,71.887013,82.334820,38.417722,33.626607,78.669628,198.932057,83.609780,0.604160,199.007070,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.046559,49.107659,199.509055,160.213238,229.520182,227.966625,99.568363,14.224519,192.873427,2.491191,47.435544,49.359386,158.677373,200.966244,156.763916,192.927002,95.220319,185.943072,-0.000438,-1.118198,93.387609,63.305233,192.717027,13.136579,71.957806,0.708412,938178.558659,0.887640,8.849591,24.874055,3.990397,0.078523,0.069027,32.000000,91.990442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304094,66.603085,104.990336,67.594937,38.813399,45.303797,71.887013,82.308126,38.417722,33.626607,78.721513,199.136726,84.421664,0.609616,198.803215,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.125833,49.088145,199.699064,160.190821,229.607824,227.927003,99.551749,14.225803,192.919983,2.507563,47.434274,49.295695,158.680811,201.073703,156.777556,193.016947,95.221126,185.936031,-0.000440,-1.117068,93.123345,63.248363,192.874128,13.124071,71.923332,0.707313,937437.920702,0.885270,8.792177,24.810153,3.986469,0.079498,0.069898,32.000000,91.937859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280088,66.585223,104.966819,67.594937,38.820879,45.303797,71.887013,82.234955,38.417722,33.626607,78.762535,199.103497,83.960110,0.602886,198.726465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.055883,49.143664,199.692359,160.202310,229.540727,227.833353,99.471531,14.222664,192.920112,2.494820,47.157287,49.190058,158.677823,201.151295,156.791550,193.006147,95.285208,185.972233,-0.000440,-1.114703,93.349482,63.281815,192.784025,13.149293,71.906563,0.706969,937088.763159,0.883659,8.690960,24.806654,3.983955,0.080825,0.069982,32.000000,91.807217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292145,66.594416,104.902261,67.594937,38.814779,45.303797,71.887013,82.261772,38.417722,33.626607,78.887858,198.943062,84.270013,0.605616,198.790312,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.006822,49.047468,199.653064,160.160839,229.570095,227.745474,99.482263,14.221237,193.035053,2.507679,47.226761,49.282519,158.666848,201.285236,156.798295,193.128095,95.299713,186.036592,-0.000440,-1.110043,93.067934,63.300481,192.879024,13.157292,71.924071,0.707828,936703.157877,0.885520,8.818568,24.756417,3.989388,0.079450,0.068777,32.000000,91.784562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279645,66.641437,104.961659,67.594937,38.860024,45.303797,71.887013,82.171213,38.417722,33.626607,78.859135,198.964526,83.323061,0.603981,199.021980,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.022882,49.120577,199.669723,160.205112,229.690714,227.682239,99.530765,14.225233,193.067487,2.495410,47.475443,49.294475,158.660630,201.129073,156.784134,193.058099,95.300986,186.088254,-0.000441,-1.107693,93.167213,63.390402,192.801604,13.166897,71.916390,0.707690,936073.348308,0.885809,8.772980,24.766523,3.992517,0.080358,0.069702,32.000000,91.789886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279019,66.629977,105.016731,67.594937,38.921397,45.303797,71.887013,82.178645,38.417722,33.626607,78.959060,199.061529,83.641915,0.610875,199.073514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.170388,49.077426,199.757100,160.183536,230.006405,227.735835,99.417860,14.216956,193.169693,2.500431,47.230200,49.361894,158.675137,201.206094,156.801318,193.188353,95.295329,186.177431,-0.000442,-1.109250,92.781117,63.322500,192.843254,13.179274,72.015269,0.707572,936001.793664,0.884997,8.829517,24.785002,3.991568,0.078292,0.069167,32.000000,91.847316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261810,66.631441,105.004756,67.594937,38.957059,45.303797,71.887013,82.009768,38.417722,33.626607,78.986678,198.835721,84.611318,0.608380,198.798416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.043188,49.121676,199.841470,160.190821,230.048122,227.839355,99.320504,14.223377,193.147187,2.510919,47.418374,49.233005,158.685543,201.345927,156.818921,193.272679,95.324450,186.204258,-0.000440,-1.110370,92.851951,63.180758,192.966987,13.185947,72.000123,0.705042,935889.298729,0.883207,8.634362,24.824742,3.981574,0.080460,0.070015,32.000000,91.908919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264974,66.643367,105.018421,67.594937,39.032904,45.303797,71.887013,82.138318,38.417722,33.626607,79.080338,198.641008,84.126800,0.600082,198.903726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.018123,49.061210,199.923990,160.162800,230.260902,227.784373,99.462474,14.219096,193.262051,2.508267,47.081390,49.294673,158.689605,201.430369,156.812799,193.237595,95.291594,186.371543,-0.000439,-1.108081,92.900748,63.260605,193.105469,13.180666,72.000376,0.707422,936522.698863,0.887085,8.809670,24.805872,3.993380,0.078400,0.068988,32.000000,91.907886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258247,66.606614,105.037333,67.594937,39.035478,45.303797,71.887013,82.005780,38.417722,33.626607,79.088550,198.924949,83.956515,0.605449,198.920760,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.079868,49.115629,199.863572,160.130016,230.055810,227.763547,99.524171,14.224947,193.173272,2.520565,47.484913,49.340322,158.684839,201.241812,156.806890,193.309778,95.330139,186.358295,-0.000440,-1.105733,92.791326,63.306151,193.082767,13.173821,71.965198,0.707642,936303.489415,0.885948,8.775061,24.902624,3.997031,0.079085,0.069326,32.000000,91.936071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253829,66.608843,105.097787,67.594937,39.067813,45.303797,71.887013,81.986978,38.417722,33.626607,79.178992,199.048342,84.332082,0.606868,198.898888,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.195606,49.135693,199.740739,160.122170,230.032585,227.837519,99.544791,14.218668,193.125807,2.502907,47.111444,49.447099,158.673114,201.343664,156.793627,193.247434,95.335885,186.346792,-0.000440,-1.102870,92.791833,63.388901,192.935030,13.176095,71.995507,0.707106,936115.751102,0.884240,8.765806,24.859021,3.990897,0.078856,0.068749,32.000000,91.890871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261242,66.561711,105.177999,67.594937,39.079379,45.303797,71.887013,81.949971,38.417722,33.626607,79.286718,199.089582,83.645877,0.603412,198.950304,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.145998,49.138991,199.680068,160.068931,230.251569,227.930867,99.538535,14.221808,193.015684,2.511084,47.083928,49.283090,158.623082,201.286785,156.769154,193.190435,95.331073,186.347973,-0.000437,-1.104513,93.115671,63.148968,193.041938,13.191036,71.980849,0.706555,936321.033711,0.884047,8.736890,24.874047,3.987099,0.079291,0.070239,32.000000,91.925277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238916,66.577618,105.205916,67.594937,39.085316,45.303797,71.887013,81.924621,38.417722,33.626607,79.363597,199.077070,84.165245,0.608047,198.950737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.219685,49.080999,199.925358,160.095831,230.284072,228.015320,99.528146,14.220095,193.206174,2.509437,47.132693,49.405643,158.643295,201.347538,156.813576,193.206324,95.381472,186.419066,-0.000436,-1.107442,93.066706,63.413851,193.110221,13.195055,72.063067,0.706223,936763.677153,0.883522,8.721038,24.854146,3.981974,0.078737,0.069310,32.000000,91.960511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280670,66.622887,105.248200,67.594937,39.128564,45.303797,71.887013,81.879170,38.417722,33.626607,79.378228,199.056292,83.981313,0.603985,198.946999,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.094940,49.131021,199.884080,160.148510,230.307918,228.237178,99.428676,14.225661,193.145547,2.476439,47.579156,49.213846,158.634038,201.496299,156.781267,193.301365,95.396032,186.318198,-0.000435,-1.114435,93.136257,63.281872,193.005981,13.200165,72.002575,0.705254,936608.189294,0.882355,8.587211,24.830891,3.981016,0.077903,0.068396,32.000000,91.981603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255544,66.647227,105.285317,67.594937,39.182333,45.303797,71.887013,81.835061,38.417722,33.626607,79.424933,198.857352,83.651893,0.605167,198.940941,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.206918,49.167301,199.923064,160.177091,230.382449,228.325403,99.471563,14.223948,193.194664,2.486933,47.283737,49.380744,158.644774,201.415650,156.819589,193.274553,95.356722,186.354194,-0.000434,-1.120324,93.307923,63.375395,192.841762,13.196965,71.990026,0.708108,937798.380006,0.886671,8.765663,24.777815,3.990105,0.079522,0.069659,32.000000,91.882264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249115,66.651185,105.336886,67.594937,39.162092,45.303797,71.887013,81.795351,38.417722,33.626607,79.595625,198.943125,83.633992,0.609497,198.988581,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.043761,49.118103,199.796766,160.172327,230.034833,228.405182,99.531769,14.221950,193.079567,2.458361,47.648167,49.309061,158.641236,201.278284,156.782441,193.233930,95.341645,186.288043,-0.000437,-1.120387,93.079616,63.389406,192.946796,13.193054,71.959591,0.707271,938263.693997,0.884523,8.686646,24.830872,3.981982,0.079394,0.069290,32.000000,91.939937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214521,66.672684,105.384529,67.594937,39.214890,45.303797,71.887013,81.759736,38.417722,33.626607,79.651067,199.063539,84.274782,0.608801,198.891138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.013092,49.068081,199.810707,160.119928,230.037246,228.383904,99.467723,14.220523,193.049049,2.437485,47.196228,49.324852,158.690809,201.189275,156.814006,193.131130,95.349636,186.189651,-0.000438,-1.122124,92.799522,63.396310,193.004106,13.191341,71.976089,0.709446,938765.010995,0.887380,8.805507,24.820685,3.992441,0.079047,0.069123,32.000000,91.915197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230951,66.692099,105.402792,67.594937,39.183347,45.303797,71.887013,81.683031,38.417722,33.626607,79.726182,198.935447,83.613375,0.605773,198.914348,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
