OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, May 27, 2020
10:57:27 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.441364,48.385684,197.350581,159.634628,238.478354,237.464056,104.214433,14.225375,189.728603,2.144969,46.381472,48.855549,158.214989,198.126658,156.360126,189.697788,94.995706,181.885111,-0.000461,-1.349780,92.232611,61.923612,189.623087,10.711608,74.779636,0.708217,975898.654148,0.888153,8.699284,23.411976,3.983194,0.081125,0.070929,32.000000,92.361513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333024,67.994169,103.602350,67.594937,43.669808,46.303797,82.387013,88.549790,39.417722,39.726607,77.352105,208.428866,87.175287,0.607554,208.051003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.513823,48.410417,197.340279,159.620619,238.577579,237.459248,104.796498,14.220238,189.856994,2.152614,46.628007,48.636643,158.198810,198.285267,156.344665,189.616214,95.019678,182.021830,-0.000460,-1.350931,92.300353,61.838921,189.636387,10.712763,74.818185,0.709522,976121.306527,0.891223,8.697245,23.469754,3.991609,0.080465,0.070733,32.000000,92.388392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347569,67.985878,103.580984,67.594937,43.731235,46.303797,82.387013,88.581805,39.417722,39.726607,77.239943,209.592995,86.659148,0.608634,208.153363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.548924,48.410417,197.362417,159.620619,238.643608,237.393947,104.470581,14.222949,189.803483,2.154498,46.822874,48.737467,158.175625,198.337559,156.331625,189.733499,94.996200,181.964958,-0.000459,-1.349769,92.292611,61.769429,189.623109,10.722095,74.845844,0.708242,975954.497916,0.884876,8.646594,23.498935,3.985559,0.081450,0.071630,32.000000,92.347049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.327858,67.968191,103.552935,67.594937,43.708883,46.303797,82.387013,88.545713,39.417722,39.726607,77.199822,208.941162,86.979690,0.611469,208.263316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.358893,48.449440,197.339878,159.629025,238.598834,237.390072,104.587902,14.222664,189.855824,2.142725,46.692312,48.650115,158.176958,198.350810,156.323896,189.842735,94.995377,182.115181,-0.000459,-1.349751,92.292594,61.743987,189.661492,10.727364,74.839605,0.707396,975731.644444,0.886694,8.610108,23.500307,3.983183,0.082195,0.072774,32.000000,92.347436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.322274,67.953025,103.572082,67.594937,43.722015,46.303797,82.387013,88.530848,39.417722,39.726607,77.136594,209.175804,87.010357,0.608713,208.157101,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.373475,48.456311,197.417403,159.648358,238.514523,237.430942,104.339142,14.221380,189.729347,2.141162,46.843762,48.839857,158.201538,198.332727,156.331157,189.817167,95.008003,181.941188,-0.000459,-1.350924,92.292323,61.696146,189.586460,10.729649,74.802409,0.709904,976159.044164,0.889571,8.846905,23.559511,3.998061,0.082464,0.072353,32.000000,92.326949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340617,67.968092,103.579399,67.594937,43.665928,46.303797,82.387013,88.646208,39.417722,39.726607,77.116306,208.678285,86.998545,0.610605,208.202773,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.487772,48.499457,197.426944,159.673014,238.402407,237.408132,104.338331,14.222807,189.753818,2.145375,46.664237,48.661466,158.187465,198.214769,156.315163,189.627420,94.992462,181.852016,-0.000458,-1.352111,92.264757,61.665065,189.623619,10.730457,74.864163,0.710408,976261.381802,0.891570,8.838578,23.479263,3.998451,0.078606,0.069602,32.000000,92.388581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339230,67.933009,103.568795,67.594937,43.618609,46.303797,82.387013,88.674164,39.417722,39.726607,77.046043,208.676661,86.835890,0.610817,208.241916,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.489348,48.446692,197.319670,159.682540,238.316226,237.439163,104.427174,14.223235,189.703581,2.144913,46.244100,48.933165,158.173668,198.213730,156.310399,189.808592,94.968328,181.940104,-0.000457,-1.353272,92.268022,61.751255,189.730590,10.745746,74.863514,0.708456,976123.322658,0.890964,8.765399,23.440574,3.989564,0.080265,0.071458,32.000000,92.389438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.323630,67.926100,103.582017,67.594937,43.618930,46.303797,82.387013,88.596119,39.417722,39.726607,77.036008,208.854348,87.182477,0.606310,208.224410,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.342158,48.446692,197.346559,159.682540,238.335984,237.487393,104.485785,14.226517,189.766354,2.144949,46.327874,48.739735,158.163914,198.174444,156.312711,189.723703,94.965724,181.934572,-0.000457,-1.352105,92.255773,61.705204,189.634019,10.743422,74.825452,0.708091,976252.070145,0.888508,8.708323,23.518516,3.987114,0.082384,0.073602,32.000000,92.355694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320361,67.899943,103.570254,67.594937,43.589468,46.303797,82.387013,88.604354,39.417722,39.726607,76.928003,208.971570,86.962375,0.608037,208.239949,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.541241,48.361225,197.325546,159.669371,238.214316,237.503781,104.453994,14.220381,189.824122,2.141403,46.245897,48.781031,158.187027,198.303676,156.312835,189.837029,94.974066,181.953248,-0.000458,-1.352826,92.273344,61.612326,189.721699,10.750081,74.830446,0.710547,976705.786612,0.891134,8.861600,23.518970,3.999553,0.082448,0.072126,32.000000,92.305032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.321742,67.925038,103.568537,67.594937,43.566364,46.303797,82.387013,88.697229,39.417722,39.726607,76.782350,208.907988,87.517619,0.611380,208.208320,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.431489,48.324675,197.541437,159.664889,238.191303,237.512474,104.510013,14.221237,189.885613,2.131182,46.429723,48.881136,158.190388,198.420166,156.325269,189.790133,94.972247,181.947411,-0.000458,-1.352799,92.291632,61.683752,189.811639,10.755968,74.857744,0.707768,976142.229199,0.887275,8.568899,23.517889,3.983056,0.078637,0.070149,32.000000,92.342022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.325855,67.913773,103.589092,67.594937,43.549515,46.303797,82.387013,88.592072,39.417722,39.726607,76.712995,209.020026,87.496636,0.605165,208.328658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.338008,48.344187,197.313721,159.657323,238.222973,237.533106,104.825051,14.224662,189.831182,2.131196,46.756936,48.591849,158.193192,198.334215,156.318637,189.789972,94.967755,181.988708,-0.000457,-1.352802,92.182206,61.845795,189.859933,10.768067,74.891190,0.709412,976255.121028,0.888928,8.646516,23.517438,3.996267,0.082870,0.072945,32.000000,92.346007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309032,67.911876,103.583445,67.594937,43.569061,46.303797,82.387013,88.661262,39.417722,39.726607,76.604940,209.650103,86.851591,0.606937,208.368706,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.400417,48.344187,197.440954,159.657323,238.217994,237.525491,104.185207,14.220095,189.789678,2.132724,46.649746,48.591343,158.164300,198.370422,156.312720,189.853042,94.980700,182.022993,-0.000458,-1.352762,92.154508,61.656473,189.750945,10.769626,74.870401,0.709805,976577.140346,0.888248,8.763422,23.537984,3.999223,0.081360,0.072751,32.000000,92.372335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278062,67.913264,103.590279,67.594937,43.503601,46.303797,82.387013,88.722467,39.417722,39.726607,76.551691,208.370415,86.986146,0.612058,208.343922,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.401743,48.376065,197.296416,159.663768,238.254300,237.498130,104.313669,14.218668,189.809988,2.148139,46.535917,48.888476,158.176565,198.319251,156.309904,189.769963,94.970418,182.028422,-0.000458,-1.355109,92.177223,61.891422,189.783944,10.775533,74.917569,0.709508,976384.721029,0.892420,8.698385,23.538365,3.996747,0.082742,0.073390,32.000000,92.361616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264599,67.923058,103.615227,67.594937,43.502462,46.303797,82.387013,88.652642,39.417722,39.726607,76.490141,208.627337,87.495169,0.610685,208.302773,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.453738,48.358477,197.382137,159.656483,238.238292,237.461772,104.399957,14.221522,189.890639,2.142415,46.552814,48.658395,158.180500,198.365652,156.311959,189.888043,94.958673,182.003199,-0.000457,-1.356267,92.164700,61.868956,189.694940,10.790134,74.931633,0.708689,976472.775920,0.890232,8.727246,23.551368,3.993619,0.079407,0.070831,32.000000,92.349024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277641,67.909930,103.633134,67.594937,43.519503,46.303797,82.387013,88.707284,39.417722,39.726607,76.404742,208.799914,86.810431,0.610069,208.367407,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.444823,48.365073,197.457104,159.650879,238.223669,237.433395,104.563574,14.219524,189.823266,2.139560,46.526622,48.794956,158.173702,198.373113,156.317611,189.828350,94.976898,182.098492,-0.000457,-1.356266,92.188513,61.807333,189.754453,10.809404,74.941766,0.707941,976177.167998,0.889315,8.657157,23.552699,3.991248,0.083353,0.073966,32.000000,92.336984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258959,67.920314,103.644000,67.594937,43.458970,46.303797,82.387013,88.685214,39.417722,39.726607,76.335044,209.127149,86.806470,0.611069,208.367447,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.443377,48.365073,197.386905,159.650879,238.256355,237.477602,104.606528,14.218668,189.863923,2.149574,46.425562,48.848679,158.163533,198.384978,156.312706,189.855852,94.983204,182.037563,-0.000457,-1.355687,92.159419,61.843722,189.632859,10.821325,74.912214,0.708084,976017.548064,0.888012,8.673032,23.571507,3.993484,0.080341,0.071038,32.000000,92.332394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256062,67.949854,103.659828,67.594937,43.457425,46.303797,82.387013,88.698168,39.417722,39.726607,76.272604,209.213057,87.320261,0.611303,208.360956,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.584970,48.357653,197.483450,159.637150,238.308475,237.481457,104.592069,14.212674,189.998975,2.151766,46.549907,48.842848,158.185613,198.338864,156.300464,189.888485,94.956312,182.067156,-0.000455,-1.356260,92.151085,61.708024,189.788556,10.833571,74.892182,0.708331,976171.093991,0.887841,8.674538,23.541524,3.992181,0.083097,0.074164,32.000000,92.305820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245106,67.943860,103.649958,67.594937,43.422396,46.303797,82.387013,88.707554,39.417722,39.726607,76.196180,209.184137,87.003167,0.607679,208.351947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.448489,48.351607,197.390993,159.615576,238.226543,237.417592,104.620469,14.220666,189.922633,2.147476,46.713141,48.797073,158.183099,198.524464,156.324007,189.954659,94.999060,182.235613,-0.000453,-1.355657,92.180467,61.877737,189.885795,10.844011,74.881093,0.706960,976050.332526,0.885143,8.519893,23.579916,3.982728,0.079243,0.070508,32.000000,92.279565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258932,67.939837,103.675134,67.594937,43.475902,46.303797,82.387013,88.632493,39.417722,39.726607,76.126380,209.240938,87.503313,0.608550,208.296833,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.487238,48.381836,197.453049,159.625382,238.168679,237.361882,104.385236,14.223092,190.054992,2.135107,46.764520,48.806808,158.180824,198.525259,156.310017,189.943884,95.021717,182.222858,-0.000453,-1.355068,91.726856,61.859744,189.847268,10.860377,74.900224,0.708362,975809.839885,0.887363,8.655752,23.602605,3.991851,0.082326,0.071993,32.000000,92.291380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243983,67.931087,103.718333,67.594937,43.383890,46.303797,82.387013,88.717702,39.417722,39.726607,76.049927,208.770472,87.467730,0.606182,208.237510,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.573055,48.445868,197.573735,159.650879,238.164003,237.366757,104.396446,14.216528,190.072780,2.134454,47.073022,48.763533,158.180928,198.397842,156.306345,189.945469,94.998750,182.282243,-0.000454,-1.356809,91.744562,61.839948,189.974821,10.863776,74.906805,0.707746,975508.298626,0.888456,8.645661,23.574996,3.989979,0.082359,0.073047,32.000000,92.339499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242438,67.924546,103.721531,67.594937,43.425672,46.303797,82.387013,88.702880,39.417722,39.726607,76.012636,208.792892,86.849683,0.606056,208.296322,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.462807,48.497808,197.635299,159.662087,238.148732,237.343253,104.419459,14.218954,190.076186,2.132646,46.986791,48.749390,158.189042,198.477412,156.322409,189.956858,95.005796,182.103472,-0.000454,-1.360316,91.731077,61.959336,189.901051,10.887884,74.917533,0.707057,975689.549906,0.886830,8.620485,23.621021,3.985507,0.080603,0.071841,32.000000,92.324330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216524,67.911456,103.746871,67.594937,43.403683,46.303797,82.387013,88.658561,39.417722,39.726607,75.994042,208.838917,87.160394,0.609828,208.279996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.389857,48.497808,197.675542,159.662087,238.216783,237.292500,104.414174,14.219239,189.998185,2.136723,47.073451,48.797757,158.201799,198.480307,156.312154,190.048738,94.988680,182.234513,-0.000453,-1.360885,91.650421,61.687798,189.945063,10.893061,74.884519,0.708022,975818.469202,0.887451,8.723745,23.556973,3.993362,0.078844,0.070170,32.000000,92.337483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245915,67.906402,103.780213,67.594937,43.407289,46.303797,82.387013,88.731439,39.417722,39.726607,75.990225,208.828349,87.298838,0.608725,208.225197,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.578864,48.533809,197.619059,159.669932,238.201926,237.225966,104.569234,14.225090,190.078073,2.127514,46.983230,48.703709,158.194442,198.555636,156.311202,189.934962,94.987899,182.298477,-0.000454,-1.361459,91.615441,61.748210,189.806192,10.898278,74.921914,0.709763,975889.864939,0.890185,8.863007,23.612558,4.002351,0.077755,0.068875,32.000000,92.315675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239061,67.906601,103.798599,67.594937,43.396713,46.303797,82.387013,88.781603,39.417722,39.726607,75.974507,209.138468,86.839998,0.608832,208.239870,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.569898,48.526939,197.520424,159.686183,238.209558,237.173690,104.415826,14.207109,189.969712,2.116486,46.910437,48.885039,158.181533,198.401145,156.296374,189.889112,94.976702,182.247359,-0.000453,-1.363225,91.643694,61.725655,189.880723,10.902165,74.920706,0.706732,975422.037607,0.884943,8.702393,23.638173,3.985954,0.082586,0.072225,32.000000,92.266029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220704,67.888192,103.790303,67.594937,43.364042,46.303797,82.387013,88.680650,39.417722,39.726607,75.926650,208.831652,86.945647,0.609739,208.239319,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.503109,48.504404,197.618811,159.684782,238.207097,237.184817,104.542028,14.221522,190.065190,2.120469,46.684228,48.802639,158.176277,198.677650,156.298283,190.006365,95.005424,182.195170,-0.000455,-1.363826,91.667942,61.971053,189.927768,10.905868,74.892507,0.706433,975248.163533,0.886209,8.704835,23.629524,3.984685,0.083494,0.072971,32.000000,92.271393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230681,67.909013,103.828327,67.594937,43.337018,46.303797,82.387013,88.689482,39.417722,39.726607,75.871233,209.084057,87.335962,0.608731,208.265322,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.483731,48.490663,197.576488,159.664048,238.282345,237.210552,104.322567,14.223092,190.083103,2.131951,46.640615,48.871783,158.189014,198.567990,156.296696,189.986421,94.963151,182.265301,-0.000457,-1.362071,91.693335,61.987161,189.973553,10.921415,74.946003,0.707784,975203.975096,0.886452,8.751723,23.580536,3.992048,0.082408,0.072587,32.000000,92.288825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246776,67.896866,103.840744,67.594937,43.284756,46.303797,82.387013,88.737369,39.417722,39.726607,75.781487,208.645134,87.182110,0.606941,208.266857,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.465716,48.471700,197.615757,159.661246,238.256818,237.212910,104.222164,14.221665,190.109134,2.140830,46.511806,48.870844,158.161025,198.614676,156.306793,190.041059,94.974501,182.309254,-0.000457,-1.362084,91.661614,61.806370,190.008348,10.932739,74.892128,0.707095,975434.213278,0.884481,8.723313,23.649715,3.987810,0.079571,0.070809,32.000000,92.265843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224264,67.869299,103.837216,67.594937,43.295908,46.303797,82.387013,88.722693,39.417722,39.726607,75.733161,208.444329,86.986880,0.607558,208.244237,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.554846,48.471700,197.736404,159.661246,238.161286,237.192795,104.570853,14.222807,190.130215,2.148675,46.536975,48.840310,158.171816,198.543240,156.309299,190.136402,94.947243,182.323292,-0.000458,-1.363250,91.700387,62.009746,190.036084,10.952186,74.960698,0.708273,975422.782674,0.889943,8.757917,23.655757,3.995005,0.080343,0.070611,32.000000,92.287017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212912,67.887866,103.844547,67.594937,43.292363,46.303797,82.387013,88.765187,39.417722,39.726607,75.659852,209.141705,87.016667,0.609794,208.197030,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.570116,48.473899,197.691350,159.653401,238.158467,237.200286,104.182545,14.221522,190.147562,2.136245,46.623751,48.895716,158.163368,198.656122,156.295921,190.057866,94.999108,182.376204,-0.000456,-1.365036,91.756587,61.866505,190.031210,10.977051,74.978584,0.706737,975316.730869,0.885128,8.665237,23.688464,3.990254,0.082939,0.073153,32.000000,92.331368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216887,67.886445,103.843625,67.594937,43.287036,46.303797,82.387013,88.720272,39.417722,39.726607,75.604258,208.365091,87.335742,0.608820,208.236762,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.490096,48.470052,197.792628,159.643875,238.159039,237.197276,104.610313,14.219524,190.131018,2.143913,46.704044,48.886409,158.158845,198.613024,156.302720,190.075426,94.992426,182.374532,-0.000457,-1.366805,91.820720,61.678446,190.172303,10.993663,74.932714,0.706283,975098.380302,0.888156,8.651569,23.657134,3.988116,0.083621,0.073157,32.000000,92.311321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230161,67.869389,103.817849,67.594937,43.282693,46.303797,82.387013,88.716583,39.417722,39.726607,75.551084,209.220626,87.020042,0.606351,208.117998,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.479837,48.510724,197.682928,159.673294,238.132437,237.183594,104.123852,14.217526,190.107610,2.137366,46.814801,48.872228,158.160946,198.794344,156.298026,190.265253,94.973208,182.397347,-0.000459,-1.365642,91.898885,61.871331,190.023788,11.011688,74.944578,0.707985,975236.805468,0.886093,8.730905,23.663169,3.996610,0.083122,0.073135,32.000000,92.292445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232059,67.874204,103.841922,67.594937,43.269962,46.303797,82.387013,88.691786,39.417722,39.726607,75.473091,208.247705,87.004341,0.609644,208.210484,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.585944,48.534359,197.678050,159.686743,238.199280,237.156456,104.472780,14.217812,190.187163,2.143060,46.901789,48.849285,158.173976,198.747984,156.293333,190.231476,94.962431,182.182318,-0.000458,-1.364457,91.913471,62.111585,190.052790,11.015874,74.978674,0.707748,975404.190449,0.888819,8.780765,23.691794,3.995136,0.080797,0.071524,32.000000,92.253329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230638,67.834507,103.837637,67.594937,43.301129,46.303797,82.387013,88.779152,39.417722,39.726607,75.462045,208.945560,87.515345,0.606199,208.043214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.454325,48.534359,197.704198,159.686743,238.216098,237.130865,104.334243,14.225518,190.133580,2.136426,46.855219,48.733701,158.204364,198.671534,156.321147,190.131454,94.994314,182.320290,-0.000459,-1.363287,91.957357,61.907256,190.090680,11.021681,74.952187,0.706054,975236.500703,0.885362,8.695587,23.618537,3.986574,0.079656,0.070162,32.000000,92.270356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258694,67.891762,103.852447,67.594937,43.225617,46.303797,82.387013,88.723420,39.417722,39.726607,75.436337,208.668487,87.351662,0.604911,208.122640,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.528895,48.552497,197.669509,159.695429,238.157253,237.142050,104.779995,14.220951,190.195696,2.127605,46.684792,48.918861,158.167448,198.616572,156.300388,190.185885,94.954775,182.407954,-0.000459,-1.361383,91.956912,61.964438,190.121193,11.035275,74.912178,0.707968,975209.384235,0.889063,8.832429,23.640228,3.997713,0.078666,0.070072,32.000000,92.216129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263275,67.851014,103.815287,67.594937,43.239168,46.303797,82.387013,88.804018,39.417722,39.726607,75.407000,209.559990,87.276974,0.607473,208.149272,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.568431,48.526389,197.705779,159.706356,238.110610,237.186270,104.622872,14.220951,190.168238,2.120569,46.923869,48.761947,158.167845,198.742806,156.302675,190.202346,94.988267,182.285197,-0.000460,-1.362479,91.979075,61.796508,190.184172,11.050789,74.948545,0.707380,975369.751385,0.883887,8.773005,23.713790,3.990994,0.080978,0.071646,32.000000,92.197164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278645,67.816507,103.857235,67.594937,43.188723,46.303797,82.387013,88.765689,39.417722,39.726607,75.361471,209.245743,87.496343,0.607163,208.140539,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.601291,48.526664,197.831205,159.719805,238.144606,237.148597,104.502774,14.221094,190.296843,2.119264,46.579370,48.834536,158.209159,198.727618,156.300645,190.249590,94.964573,182.365818,-0.000461,-1.362502,91.674235,61.871958,190.179746,11.075199,74.970254,0.706702,975251.418052,0.884530,8.705810,23.632650,3.988542,0.082310,0.072075,32.000000,92.151957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288031,67.836736,103.884458,67.594937,43.196997,46.303797,82.387013,88.735063,39.417722,39.726607,75.270954,209.005548,87.329726,0.605355,208.178895,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.674321,48.481869,197.711830,159.711960,238.220292,237.134568,104.590719,14.223806,190.309360,2.112848,46.612748,48.846344,158.207035,198.651229,156.325336,190.334116,95.001544,182.407870,-0.000460,-1.361911,91.636709,61.944585,190.246579,11.089536,74.985670,0.706379,975211.804171,0.883547,8.673607,23.679028,3.988540,0.081824,0.072742,32.000000,92.106960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267857,67.835640,103.917077,67.594937,43.225111,46.303797,82.387013,88.733236,39.417722,39.726607,75.222463,209.181438,86.998032,0.609130,208.197738,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.587510,48.481869,197.790613,159.711960,238.281718,237.147483,104.363095,14.220951,190.280356,2.107686,46.593381,48.862983,158.177382,198.804619,156.313744,190.218155,95.014971,182.407302,-0.000459,-1.361744,91.629191,61.971462,190.229530,11.111692,75.024687,0.704769,974670.727792,0.882403,8.551371,23.666987,3.980162,0.081449,0.072200,32.000000,92.114366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267987,67.848667,103.933565,67.594937,43.148639,46.303797,82.387013,88.694254,39.417722,39.726607,75.126286,208.726191,87.495903,0.607458,208.158399,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.568614,48.486541,197.764100,159.682260,238.310118,237.157783,104.627377,14.220381,190.268835,2.097642,46.591104,49.026961,158.169901,198.778931,156.302846,190.291902,94.992655,182.418974,-0.000461,-1.360599,91.685773,61.978406,190.151622,11.127299,75.014897,0.705751,974807.667805,0.886097,8.641470,23.653341,3.988718,0.077997,0.069277,32.000000,92.108150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270952,67.827928,103.964146,67.594937,43.213199,46.303797,82.387013,88.745729,39.417722,39.726607,75.076712,209.254754,87.038897,0.605157,208.212647,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.462756,48.477197,197.849577,159.686463,238.342222,237.153427,104.594171,14.226802,190.315463,2.088284,46.756530,48.884265,158.179994,198.778503,156.323162,190.255787,94.993566,182.356018,-0.000461,-1.360630,91.723294,61.945132,190.273397,11.152185,74.975302,0.706050,974995.702180,0.884283,8.665771,23.680185,3.989704,0.081362,0.071376,32.000000,92.134542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267129,67.818270,103.986596,67.594937,43.136541,46.303797,82.387013,88.761160,39.417722,39.726607,75.022967,209.188341,86.979176,0.608513,208.289280,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.493118,48.498083,197.872173,159.685062,238.435776,237.191917,104.846794,14.215957,190.288600,2.098597,46.746626,48.780830,158.151369,198.728352,156.289183,190.315185,94.978909,182.423202,-0.000463,-1.358752,91.769815,61.936573,190.064477,11.172196,75.049533,0.707961,975116.936913,0.886628,8.766494,23.654843,3.999971,0.083238,0.073760,32.000000,92.153805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255948,67.841169,103.989642,67.594937,43.181199,46.303797,82.387013,88.827265,39.417722,39.726607,74.959328,209.693588,87.507275,0.610256,208.236054,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.604256,48.498083,197.980389,159.685062,238.500513,237.220540,104.488201,14.219667,190.290349,2.113682,46.793959,49.015527,158.170590,198.942290,156.310714,190.230235,94.992885,182.453683,-0.000464,-1.357594,91.776927,61.979652,190.274256,11.189862,75.039743,0.707089,975357.372809,0.884084,8.755793,23.695571,3.997974,0.081114,0.071761,32.000000,92.209885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245577,67.830769,104.014653,67.594937,43.146528,46.303797,82.387013,88.812582,39.417722,39.726607,74.926534,208.976403,87.361347,0.606426,208.227793,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.510738,48.483792,197.791223,159.690666,238.625641,237.226676,104.656927,14.221808,190.237902,2.108117,47.027742,48.869524,158.148810,198.662768,156.300594,190.180059,95.018953,182.373061,-0.000466,-1.356421,91.795706,61.789850,190.122538,11.212508,75.015943,0.706136,975230.517883,0.885017,8.640294,23.693423,3.991198,0.081864,0.072871,32.000000,92.232805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246908,67.825447,104.039666,67.594937,43.161604,46.303797,82.387013,88.806540,39.417722,39.726607,74.841659,209.313853,86.973454,0.606541,208.250138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.586606,48.521442,197.799847,159.716443,238.675987,237.211115,104.545136,14.226374,190.408194,2.105828,46.674251,48.943939,158.160392,198.822600,156.301626,190.356079,95.000773,182.477857,-0.000466,-1.356441,91.844338,62.077022,190.270521,11.211162,75.037742,0.707064,975249.612505,0.887897,8.724513,23.635573,3.994993,0.083029,0.072497,32.000000,92.238827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252604,67.828664,104.049199,67.594937,43.137801,46.303797,82.387013,88.814234,39.417722,39.726607,74.825873,209.090272,87.498617,0.606076,208.244591,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.650256,48.505778,197.991788,159.732134,238.698166,237.276235,104.359759,14.218525,190.430417,2.094084,46.659748,48.823521,158.176420,198.819970,156.309380,190.346275,95.044212,182.386593,-0.000465,-1.354132,91.871204,62.044996,190.195288,11.216265,75.057539,0.705934,975259.102214,0.884908,8.681983,23.694913,3.988977,0.080098,0.070749,32.000000,92.220544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238720,67.832628,104.040734,67.594937,43.064969,46.303797,82.387013,88.774628,39.417722,39.726607,74.776475,208.719518,87.660539,0.605400,208.250924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.583513,48.505778,197.996675,159.732134,238.752618,237.399284,104.434741,14.216528,190.360266,2.102544,46.745145,48.841016,158.180742,198.836076,156.310691,190.387140,95.019012,182.491844,-0.000465,-1.351787,91.873404,62.033034,190.299180,11.231358,75.051913,0.705592,975174.790292,0.885421,8.600244,23.616062,3.987729,0.083555,0.073613,32.000000,92.166546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211122,67.834904,104.020970,67.594937,43.121158,46.303797,82.387013,88.740829,39.417722,39.726607,74.709841,208.869482,87.163255,0.604148,208.334717,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.608636,48.514022,198.125199,159.744462,238.792925,237.479528,104.619457,14.223948,190.357554,2.112215,46.822014,48.881898,158.202319,198.924065,156.305499,190.378426,95.041728,182.453394,-0.000466,-1.350632,91.956411,62.012031,190.394054,11.245418,75.083503,0.706875,975907.921344,0.886568,8.669532,23.682099,3.993196,0.082750,0.073095,32.000000,92.193789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239020,67.862881,104.018323,67.594937,43.113648,46.303797,82.387013,88.783192,39.417722,39.726607,74.666880,209.238913,87.679541,0.608655,208.212844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.545664,48.533260,197.984027,159.737177,238.839156,237.477920,104.653896,14.217526,190.435956,2.102189,46.784404,48.965305,158.189486,198.874423,156.323988,190.392703,95.045459,182.531041,-0.000466,-1.350047,92.002367,61.966240,190.381595,11.257517,75.095727,0.706845,976118.146992,0.884824,8.651687,23.644467,3.993764,0.078743,0.069510,32.000000,92.180549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239414,67.846220,103.996479,67.594937,43.094029,46.303797,82.387013,88.771966,39.417722,39.726607,74.636128,209.307793,87.173160,0.605300,208.269414,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.582186,48.542054,197.971021,159.712801,238.798709,237.514498,104.366251,14.220381,190.449760,2.091848,46.885244,48.907407,158.179327,199.019495,156.328537,190.440865,95.043420,182.574216,-0.000468,-1.350648,91.826969,62.023492,190.361281,11.271012,75.076849,0.707206,976261.490425,0.885824,8.736336,23.670857,3.995991,0.083303,0.073353,32.000000,92.198318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256854,67.867454,103.973310,67.594937,43.082190,46.303797,82.387013,88.809981,39.417722,39.726607,74.588202,208.732503,87.169785,0.609226,208.232199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.633229,48.578055,197.926481,159.727090,238.926030,237.544634,104.454707,14.222807,190.404626,2.088915,47.139402,48.855417,158.204796,198.983105,156.346888,190.357890,95.070356,182.514284,-0.000469,-1.352378,91.766561,61.970050,190.299586,11.284806,75.098612,0.707016,976388.872942,0.887697,8.707187,23.689639,3.992785,0.079732,0.070418,32.000000,92.165093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262489,67.863952,103.992400,67.594937,43.078634,46.303797,82.387013,88.793313,39.417722,39.726607,74.549953,208.909413,87.468977,0.608933,208.268509,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.569436,48.579704,197.908008,159.733535,238.991573,237.556497,104.544821,14.220809,190.359971,2.090637,46.944946,48.917906,158.202811,198.987794,156.324878,190.470629,95.063928,182.632431,-0.000468,-1.352359,91.799569,62.100534,190.414572,11.305843,75.082872,0.706213,976417.410196,0.886134,8.690191,23.639460,3.987782,0.082797,0.073172,32.000000,92.127098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272747,67.865921,103.950917,67.594937,43.088447,46.303797,82.387013,88.768835,39.417722,39.726607,74.527127,209.089642,87.133541,0.606337,208.254622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.630317,48.579704,197.980420,159.733535,239.060488,237.538144,104.672597,14.221665,190.412474,2.098169,46.994856,48.870194,158.200547,198.984736,156.299945,190.526735,95.088423,182.733191,-0.000467,-1.350642,91.810747,62.038171,190.209849,11.314748,75.097927,0.707310,976505.172112,0.888594,8.708162,23.690248,3.992578,0.081105,0.071597,32.000000,92.102342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246611,67.851357,103.935268,67.594937,43.010960,46.303797,82.387013,88.807077,39.417722,39.726607,74.486527,209.345194,86.987834,0.609252,208.233654,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.580624,48.572834,198.092054,159.732694,239.064288,237.532132,104.393989,14.218097,190.510564,2.117962,46.892219,49.017693,158.198879,198.907123,156.326226,190.395229,95.074636,182.685548,-0.000468,-1.347729,91.834797,61.957500,190.433235,11.315303,75.092878,0.706379,976327.578199,0.884327,8.694864,23.706263,3.989102,0.082004,0.072722,32.000000,92.099829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256805,67.839116,103.920816,67.594937,43.092561,46.303797,82.387013,88.775281,39.417722,39.726607,74.437398,208.787978,87.613290,0.609827,208.302537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.629079,48.569811,198.064327,159.732414,239.100387,237.533737,104.370059,14.218525,190.446761,2.116462,46.902187,49.017471,158.210165,199.032971,156.344337,190.467531,95.083712,182.705565,-0.000468,-1.345997,91.889714,61.748833,190.366442,11.329672,75.100199,0.707314,976423.197308,0.887635,8.739588,23.701585,3.995352,0.082684,0.071860,32.000000,92.140886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290383,67.860311,103.953749,67.594937,43.049774,46.303797,82.387013,88.806889,39.417722,39.726607,74.394402,208.740118,87.476314,0.606235,208.261546,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.656759,48.585475,198.103354,159.743902,239.107438,237.620888,104.784036,14.216242,190.511324,2.122834,47.036307,49.045239,158.203618,199.028567,156.332864,190.373002,95.092787,182.699364,-0.000468,-1.344244,91.939801,62.176338,190.438722,11.347866,75.149224,0.706554,976299.601282,0.886874,8.686253,23.700268,3.990893,0.080852,0.070869,32.000000,92.144737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270317,67.849339,103.955952,67.594937,43.061912,46.303797,82.387013,88.782048,39.417722,39.726607,74.348205,209.568072,87.330973,0.606591,208.247305,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.644315,48.585475,198.184579,159.743902,239.146849,237.671577,104.365492,14.216813,190.535430,2.123020,47.144832,48.888895,158.224024,199.148523,156.349918,190.527750,95.131131,182.739439,-0.000468,-1.343648,92.101541,61.796290,190.352819,11.374150,75.105698,0.706136,976619.719195,0.883186,8.673196,23.688789,3.989454,0.081659,0.072329,32.000000,92.128218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267475,67.852313,103.954417,67.594937,43.031218,46.303797,82.387013,88.771307,39.417722,39.726607,74.321418,208.730984,87.471691,0.607638,208.359461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.641129,48.625874,198.117083,159.769399,239.095907,237.674728,104.502342,14.220381,190.559100,2.116110,47.004125,48.884016,158.216028,199.111480,156.336238,190.403543,95.116581,182.851562,-0.000467,-1.344215,92.146939,61.934463,190.385592,11.393828,75.123765,0.707067,976678.598358,0.887164,8.686107,23.665976,3.992090,0.082780,0.073740,32.000000,92.118064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275682,67.853471,103.954374,67.594937,43.077175,46.303797,82.387013,88.779609,39.417722,39.726607,74.321094,209.004685,87.013879,0.607108,208.339595,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.607357,48.609935,198.080881,159.777805,238.984854,237.702471,104.556234,14.219096,190.637573,2.103423,47.142151,48.969636,158.232269,199.068280,156.356294,190.458812,95.123745,182.733723,-0.000468,-1.346006,92.187464,62.036746,190.362118,11.408287,75.165162,0.706861,976891.542413,0.886178,8.729811,23.723966,3.990987,0.082050,0.071640,32.000000,92.196833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296047,67.850600,103.945905,67.594937,43.037469,46.303797,82.387013,88.782149,39.417722,39.726607,74.272576,209.112469,87.211017,0.610271,208.298564,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.582684,48.650334,198.139727,159.784529,238.942517,237.703236,104.295291,14.224091,190.585692,2.080588,46.786456,48.942305,158.221180,199.097902,156.361043,190.548718,95.171927,182.691868,-0.000469,-1.344829,92.200964,61.759299,190.460602,11.421870,75.138604,0.707120,976933.004249,0.885221,8.735338,23.634254,3.994240,0.080033,0.071273,32.000000,92.195043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274301,67.820886,103.917800,67.594937,42.982550,46.303797,82.387013,88.805820,39.417722,39.726607,74.218648,208.590582,87.302580,0.609312,208.350688,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
