OSU 80 Ton Compressor Load Stand
49.612516,48.607736,198.180489,159.791534,239.000552,237.683686,104.616969,14.219239,190.618103,2.072932,46.592652,49.036540,158.249401,199.138227,156.342870,190.629430,95.145247,182.772228,-0.000470,-1.345239,92.196053,62.163653,190.573225,11.426875,75.177153,0.707658,976925.988986,0.889268,8.814950,23.606742,3.996148,0.082028,0.071602,32.000000,92.184443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285869,67.863272,103.906540,67.594937,42.997838,46.303797,82.387013,88.823051,39.417722,39.726607,74.224726,209.233939,87.312704,0.609059,208.273190,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.714691,48.607736,198.137220,159.791534,239.034725,237.701422,104.297196,14.217526,190.627995,2.079588,46.832381,48.909101,158.223596,199.268947,156.344201,190.569534,95.154746,182.800715,-0.000470,-1.345636,92.196686,62.090064,190.473617,11.433641,75.143075,0.706867,976786.921324,0.885762,8.741372,23.664565,3.994566,0.083326,0.073468,32.000000,92.150705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259123,67.808576,103.893998,67.594937,42.995988,46.303797,82.387013,88.806801,39.417722,39.726607,74.146281,208.594393,87.001040,0.608620,208.236723,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.630546,48.592621,198.252134,159.789853,239.123692,237.725907,104.614777,14.221665,190.576238,2.077976,47.169009,48.904143,158.249972,199.192354,156.372149,190.561286,95.171857,182.707888,-0.000470,-1.345631,92.202101,62.145986,190.460134,11.441664,75.146158,0.705832,976650.062512,0.886515,8.635379,23.666103,3.985486,0.078431,0.070711,32.000000,92.118945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290230,67.844766,103.916932,67.594937,43.009143,46.303797,82.387013,88.749361,39.417722,39.726607,74.092256,209.229555,87.625690,0.609629,208.250059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.685827,48.659678,198.190006,159.810307,239.173974,237.731345,104.556776,14.221380,190.631358,2.081375,47.123053,48.954701,158.258198,199.227786,156.378127,190.659114,95.130966,182.752821,-0.000469,-1.346795,92.182607,62.204345,190.600165,11.462076,75.171148,0.707210,976763.083879,0.885543,8.707541,23.613023,3.994559,0.082810,0.071813,32.000000,92.133310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295137,67.812662,103.873638,67.594937,42.996628,46.303797,82.387013,88.797840,39.417722,39.726607,74.051725,209.113551,87.469857,0.606490,208.287864,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.657270,48.677541,198.336654,159.839167,239.140233,237.750847,104.402907,14.222949,190.695851,2.077574,47.123586,48.981936,158.258732,199.270129,156.344291,190.670951,95.178215,182.749656,-0.000469,-1.347997,92.216488,62.067879,190.508735,11.478343,75.150738,0.706277,977086.971036,0.885126,8.717246,23.671327,3.988864,0.082391,0.072345,32.000000,92.141503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284940,67.825732,103.881724,67.594937,43.000911,46.303797,82.387013,88.767352,39.417722,39.726607,74.084979,208.805814,87.462741,0.606971,208.293175,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.667529,48.677541,198.313973,159.839167,239.144936,237.784059,104.435431,14.222521,190.686761,2.080425,47.110516,48.839050,158.262596,199.238224,156.378759,190.640861,95.170620,182.815667,-0.000470,-1.347981,92.191216,61.898705,190.537022,11.499627,75.197311,0.707307,977057.018475,0.887114,8.764731,23.622850,3.994111,0.081103,0.071681,32.000000,92.184834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299563,67.814189,103.860631,67.594937,43.006949,46.303797,82.387013,88.784988,39.417722,39.726607,74.071715,208.870862,87.843370,0.607740,208.320987,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.606574,48.675068,198.299355,159.864104,239.202486,237.809534,104.451136,14.219952,190.736492,2.079214,47.043284,48.907141,158.278066,199.206462,156.401440,190.622321,95.189683,182.905819,-0.000471,-1.351910,92.142282,61.861015,190.668407,11.516838,75.192605,0.706778,977212.267220,0.886758,8.754089,23.656022,3.992829,0.080729,0.072027,32.000000,92.194665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320324,67.807970,103.833217,67.594937,43.016021,46.303797,82.387013,88.814974,39.417722,39.726607,74.029159,208.902272,87.816591,0.605029,208.290735,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.634916,48.695955,198.457007,159.882317,239.286024,237.847803,104.607716,14.233509,190.799570,2.075952,46.772271,49.029207,158.270883,199.345112,156.376489,190.848401,95.170530,182.996099,-0.000471,-1.350812,92.008550,61.965561,190.726343,11.516611,75.302031,0.707585,977298.714184,0.887374,8.812058,23.672926,3.997277,0.081205,0.071529,32.000000,92.190810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294168,67.802537,103.818635,67.594937,42.985907,46.303797,82.387013,88.818094,39.417722,39.726607,74.020145,209.215432,87.348874,0.610405,208.443922,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.618945,48.666548,198.477862,159.876713,239.298421,237.839236,104.876686,14.222521,190.895960,2.079464,46.872043,48.887456,158.259851,199.352064,156.399803,190.791779,95.151759,182.947402,-0.000470,-1.350791,91.999065,62.062061,190.723187,11.522706,75.286850,0.706801,977591.989701,0.886228,8.806339,23.725984,3.998335,0.082270,0.072105,32.000000,92.169950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307741,67.765395,103.792059,67.594937,43.012288,46.303797,82.387013,88.801589,39.417722,39.726607,73.992486,209.753372,87.521141,0.609322,208.413867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.732182,48.666548,198.550366,159.876713,239.344478,237.856926,104.577856,14.221380,190.854123,2.072088,47.120361,48.897360,158.301934,199.406700,156.422343,190.707193,95.204562,183.005027,-0.000470,-1.351993,92.032063,61.915859,190.683703,11.527535,75.237789,0.707114,977575.514194,0.884166,8.793510,23.725901,4.000042,0.082414,0.073377,32.000000,92.187761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314245,67.812689,103.786888,67.594937,42.975858,46.303797,82.387013,88.812905,39.417722,39.726607,73.933691,209.155712,87.307935,0.608269,208.355252,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.726358,48.666548,198.471510,159.876713,239.353829,237.868803,104.379228,14.226374,190.945739,2.072920,47.077390,48.924447,158.325255,199.413326,156.427966,190.821709,95.206405,183.060137,-0.000471,-1.351637,92.027869,62.098258,190.819714,11.534730,75.260165,0.706372,977226.108891,0.884515,8.676064,23.695408,3.992392,0.081965,0.071817,32.000000,92.196890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311709,67.810563,103.785920,67.594937,43.034952,46.303797,82.387013,88.750287,39.417722,39.726607,73.902369,208.758457,87.302506,0.608718,208.454661,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.604548,48.681939,198.485987,159.872790,239.406868,237.888174,104.513641,14.216385,190.959939,2.085492,47.287750,48.952143,158.330389,199.376263,156.429714,190.828343,95.191728,182.956774,-0.000470,-1.352788,92.041372,62.084348,190.922141,11.551477,75.230541,0.706074,977277.731516,0.886358,8.682098,23.714895,3.991274,0.079806,0.070905,32.000000,92.205209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311555,67.803751,103.792934,67.594937,42.989026,46.303797,82.387013,88.752437,39.417722,39.726607,73.886703,209.027281,87.814610,0.608679,208.414772,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.713980,48.727560,198.482966,159.887361,239.458972,237.870977,104.623267,14.222093,190.953389,2.096228,47.142941,49.030460,158.297168,199.474119,156.428141,190.862084,95.183730,183.058141,-0.000471,-1.353927,91.990757,62.216167,190.731569,11.559069,75.248571,0.708025,977669.466654,0.887744,8.823848,23.689562,4.001367,0.083018,0.073359,32.000000,92.215380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311901,67.778721,103.785810,67.594937,42.997695,46.303797,82.387013,88.822623,39.417722,39.726607,73.857297,209.246533,87.653129,0.606563,208.298210,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.736422,48.692107,198.615056,159.882317,239.467637,237.894114,104.482656,14.221522,190.932552,2.090449,47.016662,48.932590,158.302581,199.399993,156.433944,190.894598,95.205465,183.020678,-0.000468,-1.352760,91.984299,62.178678,190.771951,11.561287,75.300246,0.706505,977598.232233,0.884695,8.755939,23.736798,3.992498,0.082506,0.073229,32.000000,92.234362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306661,67.796346,103.766229,67.594937,43.018660,46.303797,82.387013,88.724284,39.417722,39.726607,73.870183,208.965312,87.348361,0.606522,208.404425,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.656468,48.692107,198.548969,159.882317,239.439663,237.933718,104.702900,14.221950,190.993942,2.083889,47.329317,49.037627,158.329987,199.497951,156.438375,190.987434,95.203469,183.196427,-0.000467,-1.352168,92.007645,62.115397,190.960828,11.565879,75.295829,0.706057,977377.152461,0.883481,8.701369,23.699015,3.993593,0.081768,0.072187,32.000000,92.255003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306549,67.792074,103.755869,67.594937,42.957682,46.303797,82.387013,88.745698,39.417722,39.726607,73.807451,209.405800,87.804633,0.607711,208.380271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.586409,48.743500,198.538706,159.891283,239.443113,237.957190,104.537970,14.221522,190.988611,2.085895,47.336941,48.961341,158.342304,199.500459,156.456385,190.978531,95.242955,183.204977,-0.000464,-1.351615,92.016493,62.113825,190.948815,11.570985,75.340039,0.707067,977757.973064,0.885305,8.780130,23.770560,3.998451,0.079364,0.070008,32.000000,92.254195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.321352,67.799848,103.763852,67.594937,42.995134,46.303797,82.387013,88.792361,39.417722,39.726607,73.831594,209.075939,87.711383,0.606337,208.412726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.689586,48.758890,198.697793,159.919863,239.450410,238.013119,104.475302,14.218811,191.000936,2.089427,47.246475,49.062752,158.336550,199.505576,156.439666,191.039708,95.236676,183.205367,-0.000465,-1.351601,92.015052,62.049856,190.931420,11.588644,75.331204,0.707703,977950.836863,0.888310,8.904246,23.734381,4.003894,0.083132,0.073024,32.000000,92.232527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300915,67.800985,103.770804,67.594937,43.003866,46.303797,82.387013,88.834505,39.417722,39.726607,73.825514,208.950603,87.438823,0.607885,208.392506,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.699280,48.787748,198.807715,159.951246,239.486241,238.052450,104.462680,14.221522,191.093375,2.090890,47.395227,48.942986,158.336665,199.492793,156.433738,191.057250,95.231117,183.314511,-0.000466,-1.352749,92.013927,61.985101,191.030231,11.607715,75.364957,0.707080,978086.570892,0.887039,8.812562,23.740811,3.998781,0.083282,0.073644,32.000000,92.212391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297309,67.776566,103.745339,67.594937,43.030671,46.303797,82.387013,88.775996,39.417722,39.726607,73.805694,208.925360,87.649974,0.609171,208.385857,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.729179,48.787748,198.807283,159.951246,239.499361,237.974762,104.540284,14.221950,191.109493,2.081574,47.169374,48.904104,158.372776,199.594177,156.474465,191.035839,95.260040,183.239033,-0.000466,-1.353953,92.089047,62.087790,191.077976,11.616327,75.373468,0.707103,978350.559527,0.887172,8.831368,23.788574,4.000213,0.083471,0.072568,32.000000,92.231715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341208,67.820596,103.766809,67.594937,43.041978,46.303797,82.387013,88.770411,39.417722,39.726607,73.817627,209.080568,87.322902,0.607995,208.385975,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.660266,48.773456,198.760846,159.946202,239.458434,237.920685,104.336511,14.218668,191.155405,2.064982,47.100295,48.968883,158.396632,199.605410,156.468919,191.085851,95.248332,183.208326,-0.000464,-1.355093,92.229766,62.169616,190.938782,11.633311,75.353111,0.706418,977849.021822,0.885632,8.800374,23.730468,3.997799,0.078545,0.069395,32.000000,92.162541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.322673,67.787445,103.749621,67.594937,43.061134,46.303797,82.387013,88.751832,39.417722,39.726607,73.786864,208.673022,87.286586,0.609750,208.406117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.776712,48.745699,198.838542,159.938637,239.511633,237.942882,104.551676,14.223948,191.155292,2.085408,47.127228,49.088681,158.373130,199.589651,156.492193,191.112318,95.286436,183.179162,-0.000465,-1.356256,92.284679,62.227987,191.104121,11.644017,75.411277,0.707169,977747.567850,0.888493,8.857537,23.730299,4.002412,0.080525,0.071508,32.000000,92.170457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334962,67.813915,103.739073,67.594937,43.043554,46.303797,82.387013,88.739345,39.417722,39.726607,73.734619,209.103352,87.466482,0.610488,208.401947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.717887,48.761913,198.806898,159.947883,239.549847,237.994729,104.616866,14.220951,191.203124,2.083091,47.255202,49.001217,158.423239,199.692012,156.488414,191.146969,95.315482,183.290107,-0.000466,-1.356266,92.309646,62.074539,190.995887,11.646656,75.350569,0.705377,977380.559055,0.886258,8.714700,23.684989,3.994936,0.082777,0.073188,32.000000,92.239241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352794,67.794775,103.761465,67.594937,43.064874,46.303797,82.387013,88.722117,39.417722,39.726607,73.729651,209.233733,87.823855,0.605712,208.401436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.747084,48.781976,198.883196,159.958531,239.543695,238.019505,104.462054,14.223235,191.289251,2.080308,47.302506,48.976536,158.377806,199.757087,156.461002,191.174188,95.302864,183.329773,-0.000466,-1.356361,92.271321,62.244425,191.174218,11.658992,75.375090,0.706770,977622.775815,0.885217,8.786243,23.694775,3.998700,0.080006,0.071301,32.000000,92.246794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310245,67.790373,103.727009,67.594937,43.047086,46.303797,82.387013,88.754228,39.417722,39.726607,73.710208,208.924108,87.461934,0.606390,208.308792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.825780,48.818803,198.855428,159.977024,239.563186,238.030044,104.615363,14.219810,191.260983,2.085992,47.146196,48.989679,158.391568,199.821672,156.482726,191.255186,95.306085,183.510320,-0.000466,-1.356388,92.281371,62.243124,191.190209,11.666172,75.460356,0.706486,977796.330911,0.886093,8.776049,23.722728,3.997886,0.083553,0.073404,32.000000,92.283993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329957,67.810143,103.710642,67.594937,43.060068,46.303797,82.387013,88.736317,39.417722,39.726607,73.712841,209.230725,87.957017,0.608853,208.392112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.782189,48.818803,198.994598,159.977024,239.554805,238.052926,104.636040,14.217098,191.351268,2.095210,47.329631,49.034237,158.434337,199.900834,156.521819,191.258342,95.346794,183.307802,-0.000467,-1.355195,92.309132,62.202024,191.269077,11.686583,75.411674,0.704739,977815.147547,0.883372,8.731394,23.789276,3.991015,0.081269,0.071747,32.000000,92.266220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339710,67.831574,103.721837,67.594937,43.060290,46.303797,82.387013,88.689707,39.417722,39.726607,73.734890,209.272081,87.957310,0.604612,208.392702,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.710308,48.821277,198.947094,159.995237,239.598686,238.121537,104.657277,14.222093,191.357243,2.093341,47.320959,49.089263,158.425694,199.892129,156.506736,191.359820,95.323236,183.503462,-0.000466,-1.355753,92.198369,62.075191,191.445226,11.705122,75.416939,0.706162,977790.440510,0.884142,8.776517,23.670304,3.997305,0.078893,0.070909,32.000000,92.274923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.322729,67.792909,103.677338,67.594937,43.099228,46.303797,82.387013,88.710768,39.417722,39.726607,73.725050,209.314554,87.659365,0.605440,208.519846,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.818838,48.849585,199.075372,160.012610,239.551413,238.157905,104.684581,14.221522,191.262696,2.094281,47.304058,49.000164,158.446869,199.956306,156.509833,191.399831,95.340599,183.481670,-0.000466,-1.357477,92.209668,62.137185,191.119153,11.719133,75.434284,0.707115,978313.026029,0.885645,8.853464,23.769476,4.002130,0.083275,0.073688,32.000000,92.300437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329449,67.803810,103.728073,67.594937,43.086668,46.303797,82.387013,88.748957,39.417722,39.726607,73.713001,209.369162,87.808521,0.608360,208.441640,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.849946,48.871022,198.986545,160.024098,239.615962,238.167912,104.605480,14.221094,191.405275,2.096036,47.328601,49.136183,158.444746,199.985235,156.510727,191.361918,95.380459,183.552251,-0.000466,-1.357491,92.250658,62.217455,191.423505,11.724339,75.451269,0.706072,978290.565314,0.883476,8.769360,23.743695,3.995986,0.078606,0.070718,32.000000,92.323461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320890,67.798969,103.740026,67.594937,43.163742,46.303797,82.387013,88.684722,39.417722,39.726607,73.732101,209.210959,87.348581,0.606570,208.343647,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.891121,48.871022,199.105804,160.024098,239.672971,238.197151,104.393328,14.221094,191.430608,2.089207,47.434210,49.104995,158.446191,199.940547,156.517085,191.427435,95.380605,183.559271,-0.000465,-1.355727,92.261259,62.380647,191.331158,11.731822,75.438035,0.705376,978171.169801,0.883621,8.758611,23.731099,3.991710,0.082755,0.072969,32.000000,92.321586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.332436,67.808470,103.729393,67.594937,43.128389,46.303797,82.387013,88.659588,39.417722,39.726607,73.744326,208.786656,87.508669,0.609300,208.348053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.813506,48.902628,199.015238,160.049597,239.795381,238.191147,104.478035,14.224091,191.421838,2.091484,47.385774,49.133982,158.479720,199.975837,156.526901,191.347802,95.403418,183.665436,-0.000464,-1.353967,92.353582,62.391811,191.299891,11.740711,75.503539,0.707415,978438.667794,0.888485,8.863169,23.775895,4.001535,0.081345,0.071881,32.000000,92.308498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305057,67.813459,103.745212,67.594937,43.138926,46.303797,82.387013,88.634767,39.417722,39.726607,73.770626,208.956069,87.517840,0.609530,208.351672,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.857292,48.903452,199.169706,160.066129,240.035881,238.198575,104.660087,14.219096,191.534354,2.090895,47.323892,49.087403,158.480572,200.081909,156.543994,191.477916,95.394913,183.566088,-0.000464,-1.352174,92.431126,62.303179,191.364728,11.754336,75.478423,0.705559,978324.362669,0.885583,8.827921,23.751844,3.995206,0.079479,0.070921,32.000000,92.333117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315950,67.799007,103.752752,67.594937,43.156514,46.303797,82.387013,88.673814,39.417722,39.726607,73.768712,209.320174,87.648800,0.608701,208.316267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.774167,48.900979,199.127186,160.052959,240.182347,238.212327,104.502654,14.219239,191.490532,2.101504,47.381736,48.967504,158.462844,200.099339,156.541708,191.424602,95.414079,183.563782,-0.000462,-1.351595,92.464321,62.346121,191.420671,11.764213,75.426495,0.705656,978320.803570,0.883210,8.783444,23.721989,3.994796,0.083237,0.072800,32.000000,92.225390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315098,67.797321,103.758570,67.594937,43.161677,46.303797,82.387013,88.644243,39.417722,39.726607,73.767704,209.005309,87.345866,0.607673,208.294787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.864779,48.921866,199.106713,160.052399,240.192442,238.263282,104.455699,14.219667,191.520216,2.113637,47.490281,49.099669,158.459569,200.149674,156.541823,191.481747,95.437165,183.723207,-0.000461,-1.350035,92.480123,62.184990,191.391405,11.771941,75.439315,0.707117,978420.197962,0.886227,8.866999,23.701932,4.000613,0.082559,0.072704,32.000000,92.199636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292827,67.799944,103.798609,67.594937,43.181897,46.303797,82.387013,88.687534,39.417722,39.726607,73.763170,208.911397,88.150193,0.610623,208.228698,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.867246,48.921866,199.253570,160.052399,240.222804,238.275066,104.303429,14.216528,191.567415,2.104218,47.332715,49.173038,158.499561,200.175565,156.563783,191.542658,95.461312,183.579680,-0.000459,-1.349600,92.513464,62.427701,191.609998,11.787879,75.454568,0.705998,978447.171755,0.885076,8.794114,23.740397,3.992933,0.083515,0.073364,32.000000,92.226302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316117,67.819143,103.830517,67.594937,43.140670,46.303797,82.387013,88.632687,39.417722,39.726607,73.783166,208.606859,87.827303,0.604197,208.239516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.825645,48.921866,199.150498,160.052399,240.223348,238.276365,104.250002,14.228658,191.587717,2.101898,47.315548,49.107523,158.508383,200.195687,156.565829,191.597488,95.431289,183.735299,-0.000458,-1.348265,92.515663,62.408956,191.534675,11.797078,75.432625,0.706236,978377.218398,0.886363,8.791563,23.660839,3.995680,0.081434,0.071508,32.000000,92.208700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318779,67.808084,103.841880,67.594937,43.201589,46.303797,82.387013,88.625549,39.417722,39.726607,73.783647,208.500003,87.652395,0.606745,208.276927,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.897414,48.903727,199.135375,160.053239,240.183571,238.257856,104.360311,14.220666,191.622056,2.106106,47.443315,49.191796,158.505881,200.111694,156.543306,191.577599,95.438814,183.761424,-0.000457,-1.348111,92.546082,62.155605,191.524399,11.804472,75.467460,0.706705,978591.228940,0.887646,8.834598,23.750938,3.996948,0.082089,0.071779,32.000000,92.213422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289892,67.808650,103.844146,67.594937,43.152712,46.303797,82.387013,88.642221,39.417722,39.726607,73.784129,208.720622,87.991793,0.608182,208.247226,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.959558,48.949900,199.198427,160.058003,240.272531,238.282695,104.498805,14.220523,191.706900,2.115240,47.317662,49.184993,158.513792,200.255400,156.544816,191.603696,95.455454,183.755732,-0.000457,-1.346900,92.556255,62.487891,191.502882,11.827157,75.534948,0.705339,978307.775201,0.885176,8.742234,23.753498,3.990896,0.080147,0.070061,32.000000,92.249132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288233,67.782440,103.863428,67.594937,43.209258,46.303797,82.387013,88.649078,39.417722,39.726607,73.764059,208.997610,88.002284,0.604944,208.240657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.978971,48.902353,199.398764,160.045394,240.286928,238.346812,104.633016,14.221808,191.677295,2.102266,47.168846,49.170684,158.500843,200.287183,156.559403,191.776759,95.460561,183.793092,-0.000456,-1.345892,92.587477,62.373846,191.633552,11.832210,75.538284,0.704112,978190.979796,0.880551,8.675229,23.735705,3.987031,0.078331,0.069179,32.000000,92.259516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291396,67.790605,103.842147,67.594937,43.187140,46.303797,82.387013,88.552569,39.417722,39.726607,73.811169,209.266032,87.484457,0.608970,208.250649,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.941122,48.902353,199.353445,160.045394,240.304474,238.431295,104.305564,14.220381,191.762980,2.095350,47.181933,49.244952,158.531611,200.330770,156.569853,191.793260,95.466560,183.881284,-0.000456,-1.343711,92.639682,62.492812,191.728062,11.833623,75.553952,0.704586,978436.580000,0.881593,8.656611,23.743968,3.989653,0.079009,0.069909,32.000000,92.229145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280890,67.791717,103.842103,67.594937,43.247098,46.303797,82.387013,88.533129,39.417722,39.726607,73.764800,208.611128,87.660319,0.608373,208.240972,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.851570,48.890810,199.448321,160.050437,240.301560,238.523660,104.434991,14.220095,191.842452,2.103303,47.384664,49.293886,158.506983,200.499939,156.590104,191.790041,95.494605,183.720860,-0.000456,-1.343143,92.660029,62.538429,191.764814,11.847168,75.547028,0.705048,978822.136659,0.885419,8.695696,23.771993,3.991769,0.078671,0.069591,32.000000,92.236677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288202,67.794058,103.863506,67.594937,43.277528,46.303797,82.387013,88.545956,39.417722,39.726607,73.751108,208.869983,87.648360,0.607677,208.188651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.903044,48.911972,199.496358,160.053800,240.287740,238.610035,104.521369,14.218954,191.890996,2.101596,47.213276,49.056235,158.501152,200.384468,156.565756,191.909014,95.494349,183.779464,-0.000457,-1.341386,92.664998,62.211394,191.775256,11.856226,75.508443,0.706736,979182.343585,0.886403,8.776720,23.682050,4.000843,0.080918,0.072457,32.000000,92.227119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260212,67.775553,103.830126,67.594937,43.270259,46.303797,82.387013,88.591979,39.417722,39.726607,73.747721,209.042737,87.523415,0.609159,208.239319,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.929700,48.966665,199.342333,160.066969,240.289897,238.650718,104.521799,14.217384,191.875697,2.098864,47.536532,49.235296,158.530200,200.267917,156.592229,191.791730,95.478744,183.923015,-0.000458,-1.341338,92.608836,62.493409,191.836666,11.869014,75.561525,0.706868,979520.812883,0.885028,8.744658,23.704923,3.997679,0.081083,0.071676,32.000000,92.253508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273114,67.785582,103.822646,67.594937,43.331648,46.303797,82.387013,88.556541,39.417722,39.726607,73.767620,209.043599,88.137427,0.609831,208.224410,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.908793,48.998546,199.637522,160.088825,240.333218,238.745578,104.365013,14.219096,191.841617,2.088673,47.609379,49.245617,158.534518,200.368139,156.597313,191.847388,95.490847,183.966844,-0.000458,-1.340664,92.627744,62.353492,192.034495,11.875839,75.596900,0.705881,979888.877875,0.884786,8.771807,23.775903,3.992460,0.082091,0.072506,32.000000,92.295578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262521,67.778285,103.807498,67.594937,43.287930,46.303797,82.387013,88.528900,39.417722,39.726607,73.826799,208.730025,88.153421,0.605162,208.258595,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.933222,48.998546,199.547612,160.088825,240.351831,238.812367,104.484240,14.217955,191.841783,2.086429,47.750536,49.171866,158.548019,200.587337,156.631992,191.858144,95.528475,183.943828,-0.000458,-1.338890,92.600181,62.342876,191.782415,11.886096,75.560948,0.706326,980158.773125,0.884767,8.773553,23.748357,3.995179,0.081407,0.072426,32.000000,92.336181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286512,67.796523,103.852367,67.594937,43.351168,46.303797,82.387013,88.534817,39.417722,39.726607,73.866617,208.968480,87.523049,0.605561,208.160444,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.016449,49.030428,199.640471,160.116286,240.391852,238.879783,104.486191,14.223520,191.940181,2.084830,47.546356,49.189289,158.559003,200.490642,156.593156,191.885223,95.498159,183.997876,-0.000457,-1.338860,92.543803,62.309236,191.827139,11.896253,75.574921,0.706917,980422.037268,0.885713,8.800050,23.734199,3.996290,0.081335,0.071406,32.000000,92.289980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249244,67.784523,103.829112,67.594937,43.293499,46.303797,82.387013,88.513487,39.417722,39.726607,73.909083,208.972382,88.109547,0.610300,208.217840,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.022811,49.043620,199.716511,160.124131,240.466582,238.912776,104.414403,14.223948,191.967249,2.088859,47.525674,49.284094,158.579185,200.465791,156.648883,191.935848,95.508695,183.925172,-0.000457,-1.338850,92.573610,62.466159,191.734893,11.911536,75.597117,0.706239,980798.634834,0.884387,8.746005,23.785353,3.991496,0.080188,0.071216,32.000000,92.316325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274786,67.814300,103.825583,67.594937,43.359208,46.303797,82.387013,88.456736,39.417722,39.726607,73.923088,208.828805,87.966701,0.605768,208.215795,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.005908,49.051041,199.610061,160.140384,240.555819,238.960040,104.531496,14.219667,191.989608,2.074756,47.560751,49.240828,158.560962,200.528215,156.626841,191.923255,95.491713,184.010837,-0.000457,-1.339425,92.512852,62.526403,191.778091,11.926662,75.592231,0.706279,980915.029962,0.885025,8.752635,23.746784,3.992509,0.082637,0.072710,32.000000,92.338094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274631,67.782943,103.835098,67.594937,43.340424,46.303797,82.387013,88.442562,39.417722,39.726607,73.951608,209.062992,87.662373,0.606964,208.330271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.990119,49.051041,199.606236,160.140384,240.578675,239.035811,104.384636,14.222236,191.971584,2.057631,47.325918,49.240960,158.550313,200.495392,156.643354,191.910341,95.499155,184.035280,-0.000458,-1.341110,92.519474,62.406619,191.804644,11.940795,75.588408,0.706421,981240.609944,0.884560,8.777496,23.796795,3.991730,0.082352,0.072648,32.000000,92.358502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273690,67.791151,103.854046,67.594937,43.359340,46.303797,82.387013,88.443168,39.417722,39.726607,73.975114,208.769272,87.768242,0.609155,208.283654,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.017606,49.048293,199.683373,160.145707,240.608381,239.053163,104.494559,14.220809,191.937796,2.066510,47.441291,49.364772,158.582649,200.486952,156.659151,192.006375,95.500128,184.163139,-0.000458,-1.340556,92.585962,62.543717,191.849717,11.952647,75.648792,0.706867,981543.696056,0.886396,8.793791,23.798777,3.992914,0.083081,0.072774,32.000000,92.399908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296021,67.819789,103.903301,67.594937,43.381986,46.303797,82.387013,88.442241,39.417722,39.726607,73.991686,208.989118,87.786658,0.608773,208.234363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.000534,49.021908,199.708232,160.136741,240.682684,239.045587,104.466267,14.220095,192.083849,2.071215,47.608127,49.122676,158.574479,200.572679,156.648319,191.947804,95.501337,184.011265,-0.000457,-1.338825,92.612087,62.364619,192.061273,11.956442,75.603896,0.706199,981562.530346,0.884980,8.762677,23.847075,3.992262,0.080953,0.071529,32.000000,92.410016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268359,67.780397,103.888535,67.594937,43.397819,46.303797,82.387013,88.416557,39.417722,39.726607,74.005234,208.932534,87.666115,0.608556,208.324606,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.950716,49.021908,199.742857,160.136741,240.697363,239.109778,104.592077,14.225090,191.976889,2.078514,47.596159,49.273378,158.576363,200.612902,156.640767,191.951658,95.479882,184.092167,-0.000457,-1.337036,92.638506,62.359976,191.920567,11.959682,75.657014,0.706817,981465.543127,0.885462,8.753908,23.787338,3.994122,0.080654,0.070873,32.000000,92.468932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273337,67.769580,103.922352,67.594937,43.385627,46.303797,82.387013,88.415989,39.417722,39.726607,73.993528,209.184155,88.166040,0.609564,208.311507,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.985658,49.071929,199.670176,160.165602,240.821148,239.186243,104.417609,14.216956,192.096236,2.086251,47.683376,49.254685,158.616785,200.621240,156.658252,191.981661,95.510897,184.085338,-0.000458,-1.336447,92.677489,62.492981,191.971659,11.972574,75.626939,0.707230,981912.710311,0.885615,8.805340,23.839974,3.998799,0.082655,0.073723,32.000000,92.512591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281760,67.775115,103.953479,67.594937,43.389061,46.303797,82.387013,88.433976,39.417722,39.726607,74.045997,208.835217,88.179099,0.606888,208.252498,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.931201,49.071929,199.263737,160.165602,240.852354,239.205069,104.579282,14.227801,191.947894,2.082859,47.656437,49.345450,158.589781,200.690799,156.653462,191.850715,95.459488,184.104183,-0.000457,-1.336448,92.653525,62.531924,191.883631,11.996753,75.596936,0.707897,982165.868324,0.885368,8.870924,23.800254,3.998736,0.081170,0.071986,32.000000,92.445634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273179,67.763181,103.956022,67.594937,43.412529,46.303797,82.387013,88.405149,39.417722,39.726607,74.080835,209.158565,87.656064,0.607061,208.229209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.968573,49.087870,199.692644,160.177091,240.911360,239.187306,104.450626,14.222949,191.934216,2.096755,47.825033,49.156069,158.602249,200.609130,156.656519,191.930123,95.506318,184.120062,-0.000455,-1.336446,92.710697,62.332515,191.836031,12.014239,75.620953,0.707200,982584.764552,0.886586,8.875519,23.864999,3.990766,0.079933,0.071066,32.000000,92.422293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261190,67.761557,103.986455,67.594937,43.403266,46.303797,82.387013,88.427682,39.417722,39.726607,74.116226,208.901253,88.319084,0.609908,208.263592,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.012959,49.148611,199.722920,160.189981,240.957590,239.209619,104.648067,14.224947,191.997340,2.099079,47.746587,49.376220,158.613749,200.581608,156.658230,191.936521,95.485245,184.063783,-0.000455,-1.336410,92.730261,62.335983,191.927440,12.025213,75.614751,0.707200,982584.764552,0.886586,8.875519,23.864999,3.990766,0.082581,0.072371,32.000000,92.394268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256017,67.773843,103.954403,67.594937,43.429350,46.303797,82.387013,88.396681,39.417722,39.726607,74.137386,209.296134,88.088344,0.609908,208.199430,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.070417,49.153558,199.688231,160.200629,240.928412,239.219247,104.645635,14.220381,191.989178,2.103858,47.799836,49.282638,158.626633,200.544259,156.678696,191.929021,95.496439,184.071786,-0.000455,-1.336361,92.795275,62.507187,191.925974,12.027777,75.665109,0.707358,982588.745468,0.884601,8.867790,23.823672,3.993423,0.083183,0.073004,32.000000,92.321812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249878,67.781831,103.975071,67.594937,43.434169,46.303797,82.387013,88.361694,39.417722,39.726607,74.222859,209.291269,87.673598,0.607194,208.361664,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.969848,49.153558,199.799982,160.200629,240.939459,239.311282,104.613303,14.222093,192.012137,2.090477,47.783105,49.362320,158.621578,200.517594,156.681182,191.995110,95.517575,183.952211,-0.000454,-1.337499,92.808727,62.520171,191.965376,12.031558,75.703226,0.706112,982497.117730,0.883541,8.813478,23.815564,3.988148,0.083163,0.073902,32.000000,92.311896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250949,67.794970,104.004391,67.594937,43.440482,46.303797,82.387013,88.317858,39.417722,39.726607,74.256823,209.226606,87.982622,0.609398,208.310405,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.091897,49.165377,199.648142,160.224166,240.992694,239.349906,104.414150,14.222093,192.069177,2.084511,47.859853,49.369630,158.681570,200.536186,156.680147,191.982072,95.531799,184.136836,-0.000454,-1.338633,92.814077,62.529156,191.949876,12.040974,75.633232,0.707581,982942.512008,0.886133,8.917235,23.748331,3.998411,0.081838,0.072673,32.000000,92.305959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266821,67.790503,104.006512,67.594937,43.433736,46.303797,82.387013,88.364563,39.417722,39.726607,74.298188,208.828300,87.631706,0.608826,208.225629,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.034254,49.197259,199.662228,160.247144,241.142064,239.397031,104.408419,14.224376,191.943488,2.084366,47.659667,49.455731,158.695785,200.705152,156.695530,192.043516,95.553591,184.117898,-0.000455,-1.338646,92.844657,62.483413,191.939596,12.040373,75.611523,0.706452,982877.334136,0.885591,8.803154,23.805270,3.985637,0.081542,0.071000,32.000000,92.294680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263809,67.801211,104.023314,67.594937,43.440369,46.303797,82.387013,88.285052,39.417722,39.726607,74.329003,208.816838,87.683503,0.609725,208.238257,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.105508,49.182417,199.712531,160.239858,241.165240,239.369237,104.514100,14.220951,191.956734,2.089237,47.686874,49.396103,158.660335,200.584136,156.687558,192.069427,95.527114,184.080519,-0.000453,-1.339814,93.033591,62.656575,191.947592,12.052295,75.629535,0.707626,983166.514281,0.887028,8.894469,23.776181,3.990511,0.080744,0.071361,32.000000,92.275377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240118,67.769962,104.000673,67.594937,43.448205,46.303797,82.387013,88.333882,39.417722,39.726607,74.406495,209.028201,87.659072,0.610203,208.244237,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
