OSU 80 Ton Compressor Load Stand
49.994855,49.182417,199.663086,160.239858,241.218706,239.400609,104.349212,14.220809,192.155495,2.095987,47.754386,49.282741,158.655897,200.761276,156.714449,192.050216,95.545832,184.216519,-0.000453,-1.341584,93.116533,62.319757,192.017771,12.063293,75.640588,0.706504,983063.106971,0.885101,8.793820,23.792874,3.985126,0.078238,0.070745,32.000000,92.312769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269244,67.809159,104.024406,67.594937,43.478724,46.303797,82.387013,88.250243,39.417722,39.726607,74.424950,208.698425,88.114096,0.604951,208.210090,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.931257,49.183791,199.856114,160.220244,241.128261,239.489039,104.513658,14.220809,192.040108,2.092710,47.738344,49.184142,158.672648,200.653960,156.716892,192.191356,95.572457,184.181912,-0.000453,-1.343343,93.022576,62.440476,192.069166,12.077152,75.650487,0.707832,983239.689541,0.888285,8.920279,23.821934,3.993673,0.079002,0.071460,32.000000,92.251351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229202,67.793129,104.011679,67.594937,43.466511,46.303797,82.387013,88.301694,39.417722,39.726607,74.459285,209.027315,87.776533,0.607631,208.256392,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.088090,49.196435,199.696587,160.222205,241.008363,239.556106,104.807282,14.221237,192.132224,2.102992,47.721432,49.269524,158.649752,200.678853,156.716218,192.127081,95.590601,184.046034,-0.000453,-1.343382,92.850239,62.414604,192.006941,12.077458,75.649333,0.709299,983591.027540,0.888475,8.987324,23.781979,4.002625,0.081709,0.072853,32.000000,92.223874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237588,67.807364,104.028458,67.594937,43.469488,46.303797,82.387013,88.329134,39.417722,39.726607,74.505255,209.614565,88.336472,0.611311,208.192348,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.090524,49.206054,199.784453,160.231172,240.947342,239.588843,104.559426,14.225375,192.040752,2.121814,47.680078,49.395491,158.669162,200.581547,156.712265,192.051034,95.607644,184.241654,-0.000453,-1.344527,92.854786,62.431811,191.955116,12.081771,75.720859,0.707153,983558.092387,0.883181,8.838136,23.711477,3.986908,0.083193,0.072190,32.000000,92.213489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248179,67.804672,104.019806,67.594937,43.492454,46.303797,82.387013,88.227695,39.417722,39.726607,74.539939,209.118853,88.305291,0.605590,208.340145,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.096772,49.209902,199.743990,160.231732,241.055183,239.620297,104.406252,14.219952,192.153658,2.118369,47.627023,49.448546,158.688451,200.760746,156.704415,192.068266,95.615975,184.122452,-0.000454,-1.345691,92.894036,62.535346,192.010714,12.095248,75.702847,0.706796,983648.160507,0.885371,8.845247,23.769803,3.988468,0.078888,0.070660,32.000000,92.207700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256147,67.799767,104.037238,67.594937,43.531699,46.303797,82.387013,88.213377,39.417722,39.726607,74.585207,208.812504,87.811969,0.606070,208.346794,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.000775,49.209902,199.893288,160.231732,241.113071,239.648392,104.165803,14.220238,192.131716,2.133998,47.430902,49.347308,158.680263,200.660566,156.722637,192.081915,95.629603,184.274062,-0.000455,-1.345720,92.789501,62.494956,192.066637,12.095802,75.671636,0.706878,983737.769067,0.886673,8.842656,23.715552,3.987163,0.081840,0.072091,32.000000,92.181351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247959,67.791139,104.041563,67.594937,43.522662,46.303797,82.387013,88.198174,39.417722,39.726607,74.625163,208.331605,87.933759,0.609401,208.347580,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.026693,49.146137,199.871538,160.217161,241.070367,239.678857,104.739732,14.222093,192.124418,2.143711,47.494000,49.225873,158.691147,200.749676,156.726751,192.158903,95.646115,184.319666,-0.000456,-1.347040,92.691850,62.503672,192.211256,12.107473,75.718876,0.708851,983955.907003,0.890722,8.941654,23.760325,3.997804,0.082245,0.072708,32.000000,92.202783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252479,67.794008,104.041563,67.594937,43.563410,46.303797,82.387013,88.241326,39.417722,39.726607,74.596657,209.479465,87.785484,0.610004,208.338021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.104896,49.121126,199.847334,160.215200,241.201093,239.794723,104.271667,14.218668,192.203693,2.149679,47.675063,49.232519,158.704252,200.813609,156.742908,192.249028,95.688250,184.299100,-0.000456,-1.346582,92.695720,62.417426,192.072899,12.107862,75.717001,0.707975,983764.983551,0.885284,8.851147,23.761374,3.995298,0.080670,0.071508,32.000000,92.277440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259859,67.828867,104.028247,67.594937,43.602261,46.303797,82.387013,88.212182,39.417722,39.726607,74.609104,208.543333,87.624149,0.610660,208.225551,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.975268,49.168400,199.897130,160.247144,241.274458,239.856712,104.532740,14.222236,192.156758,2.145657,47.481986,49.342483,158.667970,200.826473,156.732970,192.235972,95.694291,184.347396,-0.000455,-1.346013,92.685673,62.430468,191.963071,12.102478,75.738710,0.708727,984031.904247,0.890476,8.857053,23.736406,3.998490,0.082150,0.072338,32.000000,92.228513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269681,67.789211,104.009492,67.594937,43.586753,46.303797,82.387013,88.156502,39.417722,39.726607,74.634407,209.065481,87.820260,0.612364,208.422836,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.997992,49.168400,200.077738,160.247144,241.326473,239.860938,104.593354,14.218668,192.305024,2.151310,47.620022,49.296032,158.686883,200.934135,156.741355,192.278364,95.725297,184.311343,-0.000456,-1.347778,92.706570,62.338689,192.185478,12.107734,75.750303,0.709073,984433.768647,0.888767,8.926479,23.723874,3.999921,0.081942,0.072180,32.000000,92.239430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257738,67.790546,104.003905,67.594937,43.661058,46.303797,82.387013,88.219086,39.417722,39.726607,74.711726,209.186708,87.969489,0.611525,208.305094,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.054820,49.154932,200.059312,160.239578,241.362784,239.855232,104.387474,14.219667,192.308638,2.159226,47.801125,49.402453,158.700204,200.875768,156.768678,192.273333,95.726018,184.368171,-0.000456,-1.348361,92.699252,62.486218,192.212583,12.115698,75.735626,0.709151,984270.781316,0.887819,8.903023,23.678986,4.001715,0.081912,0.072368,32.000000,92.255115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266186,67.789034,103.981873,67.594937,43.688062,46.303797,82.387013,88.194005,39.417722,39.726607,74.729217,208.774948,87.631559,0.610648,208.343922,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.978332,49.216499,200.132992,160.253589,241.450944,239.837915,104.482849,14.220809,192.318605,2.161406,47.778779,49.322538,158.708491,200.987487,156.756596,192.326302,95.704760,184.419591,-0.000455,-1.349446,92.702551,62.456975,192.094292,12.116399,75.775275,0.708481,984108.998249,0.888392,8.830931,23.700144,3.996804,0.080779,0.071474,32.000000,92.233364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254986,67.793610,103.965196,67.594937,43.709148,46.303797,82.387013,88.150716,39.417722,39.726607,74.821362,208.965698,88.128329,0.612305,208.310366,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.100193,49.242884,200.117369,160.284973,241.515253,239.825718,104.486131,14.222521,192.267201,2.153465,47.658371,49.404657,158.713567,200.999475,156.779430,192.344964,95.728348,184.477621,-0.000455,-1.349435,92.654557,62.379134,192.283963,12.121286,75.766981,0.709347,984457.187635,0.889181,8.971415,23.741193,4.004395,0.082582,0.073052,32.000000,92.278481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261821,67.778416,103.951060,67.594937,43.732425,46.303797,82.387013,88.183840,39.417722,39.726607,74.858544,208.972263,88.291645,0.609917,208.222640,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.098511,49.210177,200.056550,160.305148,241.501206,239.866178,104.339705,14.222807,192.274187,2.171728,47.695383,49.347440,158.730795,200.949854,156.788015,192.369370,95.740599,184.408529,-0.000454,-1.347696,92.705766,62.538364,192.444144,12.130383,75.767739,0.707868,984182.235106,0.886770,8.872114,23.739936,3.994343,0.080796,0.071972,32.000000,92.291187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257150,67.804933,103.939656,67.594937,43.731698,46.303797,82.387013,88.102984,39.417722,39.726607,74.924760,208.679410,87.820040,0.607453,208.321420,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.197912,49.210177,200.181706,160.305148,241.539388,239.825286,104.552835,14.223663,192.330939,2.183763,47.524531,49.442997,158.716741,201.133538,156.755049,192.324430,95.715824,184.513533,-0.000454,-1.348292,92.641655,62.600478,192.376148,12.138867,75.820748,0.707774,984190.416027,0.888116,8.841138,23.701097,3.993263,0.080416,0.071956,32.000000,92.252561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211804,67.745309,103.889960,67.594937,43.723963,46.303797,82.387013,88.089412,39.417722,39.726607,74.930599,209.105671,88.310280,0.610640,208.332514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.970382,49.196709,200.055215,160.298984,241.690459,239.792098,104.552607,14.219382,192.418019,2.183176,47.716306,49.337680,158.736111,201.078372,156.769179,192.429833,95.721843,184.437589,-0.000454,-1.350613,92.677804,62.416506,192.317861,12.134076,75.790673,0.706228,983972.501647,0.884203,8.738787,23.766277,3.987849,0.079636,0.070636,32.000000,92.244049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250559,67.784594,103.935036,67.594937,43.787321,46.303797,82.387013,88.055842,39.417722,39.726607,74.964866,209.105214,88.341241,0.606347,208.320240,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.026999,49.194785,200.218237,160.298703,241.697951,239.825664,104.641343,14.224662,192.498317,2.180139,47.690014,49.418818,158.756630,201.024612,156.788993,192.394042,95.749988,184.561056,-0.000454,-1.351212,92.684594,62.581058,192.404557,12.135340,75.854429,0.708940,984160.794046,0.889133,8.960277,23.730873,4.003502,0.082793,0.073904,32.000000,92.283633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259469,67.794778,103.935393,67.594937,43.800418,46.303797,82.387013,88.131154,39.417722,39.726607,74.997627,209.282685,87.840509,0.611697,208.387234,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.178611,49.204680,200.164919,160.314676,241.667841,239.869482,104.492346,14.220523,192.455444,2.177339,47.571868,49.434822,158.753316,201.138064,156.796242,192.448902,95.758022,184.485907,-0.000454,-1.352962,92.694219,62.415524,192.393892,12.140453,75.811192,0.708125,984057.220634,0.886775,8.899478,23.750393,4.002204,0.082271,0.073012,32.000000,92.300191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277804,67.779052,103.936970,67.594937,43.820291,46.303797,82.387013,88.089809,39.417722,39.726607,75.032105,208.984692,87.986950,0.611500,208.400767,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.038097,49.193136,200.163789,160.311593,241.652844,239.923946,104.453793,14.221237,192.412683,2.197638,47.643601,49.343109,158.759128,201.021676,156.793008,192.498835,95.739267,184.578199,-0.000455,-1.353537,92.687557,62.742295,192.344353,12.138481,75.833405,0.706635,983976.311460,0.885243,8.753153,23.713450,3.989049,0.079531,0.071078,32.000000,92.319365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267198,67.807106,103.939932,67.594937,43.817199,46.303797,82.387013,87.990010,39.417722,39.726607,75.077470,208.907585,88.150486,0.608850,208.330665,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.105359,49.193136,200.288655,160.311593,241.653371,239.927504,104.483508,14.214672,192.603224,2.210786,47.733464,49.379753,158.760972,201.146565,156.814111,192.578486,95.751050,184.599385,-0.000456,-1.352966,92.672391,62.501806,192.374010,12.139348,75.790024,0.708333,984486.681221,0.888508,8.886383,23.767708,4.000228,0.082821,0.073614,32.000000,92.294807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267570,67.794998,103.912500,67.594937,43.825787,46.303797,82.387013,88.056883,39.417722,39.726607,75.100958,208.967016,87.806687,0.609359,208.280901,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.049585,49.234639,200.192940,160.308511,241.657764,239.935779,104.428112,14.226660,192.502276,2.200964,47.913606,49.307435,158.745569,201.155943,156.819436,192.456505,95.742827,184.652509,-0.000455,-1.351784,92.662979,62.368080,192.424829,12.143834,75.779729,0.708213,984336.119210,0.886943,8.817043,23.764074,3.997350,0.082363,0.073390,32.000000,92.277655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247702,67.783393,103.915126,67.594937,43.900110,46.303797,82.387013,88.006051,39.417722,39.726607,75.177451,208.856224,88.331557,0.611292,208.384756,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.111894,49.263773,200.082393,160.311874,241.600622,239.927996,104.507296,14.222093,192.440670,2.200709,47.663633,49.355011,158.770110,201.111092,156.808546,192.444442,95.742212,184.506087,-0.000455,-1.351751,92.681656,62.748052,192.537084,12.156888,75.806594,0.708884,984632.155458,0.888647,8.916038,23.792724,3.999892,0.081063,0.071664,32.000000,92.237410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255234,67.785538,103.896158,67.594937,43.858773,46.303797,82.387013,88.025639,39.417722,39.726607,75.216893,209.014591,88.140875,0.608152,208.309186,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.976717,49.221721,200.170621,160.309352,241.556475,239.968185,104.219087,14.223520,192.430493,2.198238,47.698953,49.329311,158.744380,200.954481,156.800499,192.414903,95.733927,184.451685,-0.000455,-1.351760,92.700715,62.481413,192.303073,12.168943,75.808055,0.707612,984585.983072,0.886790,8.880946,23.737025,3.992713,0.079550,0.070264,32.000000,92.247287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266304,67.800385,103.871584,67.594937,43.892926,46.303797,82.387013,87.977585,39.417722,39.726607,75.288393,208.438175,87.780715,0.608590,208.416463,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.192108,49.221721,200.094600,160.309352,241.526137,240.013011,104.548681,14.223235,192.465020,2.206530,47.458608,49.325939,158.759584,201.112397,156.811209,192.469867,95.733269,184.510493,-0.000455,-1.350603,92.709703,62.602174,192.498741,12.172378,75.821704,0.709555,984878.649996,0.891961,8.978306,23.724377,4.005278,0.082039,0.071954,32.000000,92.270887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246129,67.782648,103.851375,67.594937,43.876886,46.303797,82.387013,88.041498,39.417722,39.726607,75.286939,209.097361,88.301476,0.612777,208.345574,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.044258,49.204130,200.148820,160.308511,241.488444,240.088172,104.650095,14.223235,192.559813,2.203075,47.547622,49.450366,158.781901,201.190030,156.816590,192.536199,95.737380,184.576606,-0.000454,-1.349461,92.743543,62.890496,192.389099,12.155524,75.885621,0.706649,984709.422266,0.885073,8.756303,23.747662,3.986575,0.082268,0.073180,32.000000,92.285933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240427,67.784001,103.833099,67.594937,43.945433,46.303797,82.387013,87.894369,39.417722,39.726607,75.318759,209.300190,88.603823,0.606777,208.403442,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.203441,49.203031,200.377698,160.298143,241.472961,240.136038,104.450820,14.221094,192.665378,2.206915,47.351349,49.368306,158.769829,201.196859,156.822989,192.549216,95.752088,184.643842,-0.000454,-1.348873,92.749380,62.450563,192.642465,12.154218,75.857620,0.708234,985193.285955,0.887354,8.891021,23.768983,3.999436,0.083249,0.073299,32.000000,92.298275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252850,67.818926,103.878807,67.594937,43.962147,46.303797,82.387013,87.970937,39.417722,39.726607,75.353282,208.901639,87.874698,0.606574,208.411939,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.113406,49.193961,200.392127,160.290857,241.491989,240.207178,104.712563,14.220523,192.598615,2.205667,47.619935,49.537645,158.748675,201.270170,156.836140,192.606828,95.754207,184.737788,-0.000453,-1.347126,92.718141,62.611061,192.574183,12.157494,75.935602,0.707208,985055.957902,0.886087,8.725953,23.780132,3.991314,0.082902,0.072409,32.000000,92.274121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236189,67.787240,103.846584,67.594937,43.991980,46.303797,82.387013,87.864349,39.417722,39.726607,75.388787,209.425126,88.165820,0.610496,208.403914,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.126857,49.238212,200.203272,160.305709,241.567883,240.223706,104.465267,14.217812,192.638724,2.197911,47.748056,49.438933,158.754184,201.185585,156.826184,192.572662,95.747212,184.718099,-0.000454,-1.347140,92.743711,62.414283,192.550424,12.162808,75.835172,0.707847,985464.104397,0.885878,8.809575,23.814128,3.998773,0.080007,0.069713,32.000000,92.281249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245575,67.814542,103.879563,67.594937,44.023506,46.303797,82.387013,87.900580,39.417722,39.726607,75.414313,208.930533,88.011162,0.609656,208.250020,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.165907,49.238212,200.267104,160.305709,241.563815,240.177379,104.452736,14.221522,192.670873,2.195943,47.855483,49.497385,158.741850,201.202343,156.828922,192.561704,95.760414,184.757070,-0.000456,-1.347150,92.788230,62.607159,192.690861,12.170105,75.873072,0.708275,985679.054715,0.887882,8.839972,23.813556,3.993932,0.083205,0.073585,32.000000,92.253263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246510,67.793846,103.888258,67.594937,43.962333,46.303797,82.387013,87.877854,39.417722,39.726607,75.495541,208.905473,87.810208,0.610288,208.322718,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.067003,49.272019,200.295843,160.338494,241.548210,240.165275,104.503012,14.219524,192.646320,2.197085,47.795130,49.395488,158.764764,201.240630,156.832258,192.543898,95.780313,184.724219,-0.000456,-1.346016,92.798443,62.594543,192.602553,12.170505,75.900334,0.707460,985365.496765,0.887049,8.799761,23.815331,3.992096,0.080734,0.071920,32.000000,92.265562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248516,67.808755,103.885630,67.594937,43.988174,46.303797,82.387013,87.840764,39.417722,39.726607,75.569820,209.006025,88.492011,0.611286,208.268509,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.124255,49.281089,200.324134,160.361752,241.476286,240.111675,104.647956,14.224947,192.578687,2.201453,47.937679,49.387428,158.777806,201.252087,156.845708,192.564477,95.743181,184.465029,-0.000455,-1.345993,92.900014,62.657304,192.727734,12.181866,75.895466,0.708559,985495.145797,0.888609,8.935455,23.782808,4.000556,0.081968,0.072758,32.000000,92.292567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252510,67.814840,103.904303,67.594937,44.018444,46.303797,82.387013,87.882496,39.417722,39.726607,75.613919,209.295913,88.345497,0.607737,208.318745,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.106800,49.281089,200.257514,160.361752,241.429503,240.151493,104.483313,14.221522,192.607622,2.186628,48.004946,49.476593,158.772252,201.223382,156.831080,192.617606,95.739535,184.628926,-0.000456,-1.346573,92.943383,62.493300,192.513671,12.187606,75.811174,0.707824,985366.498693,0.886076,8.885527,23.720257,3.996551,0.082525,0.072578,32.000000,92.302248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250541,67.799969,103.897097,67.594937,44.093356,46.303797,82.387013,87.836757,39.417722,39.726607,75.667621,208.966626,88.154888,0.608074,208.328029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.129906,49.281089,200.253336,160.361752,241.400431,240.207625,104.514712,14.225090,192.525712,2.185331,47.987013,49.387734,158.794549,201.225971,156.845880,192.543433,95.728109,184.557729,-0.000456,-1.347156,92.980998,62.494091,192.590334,12.184828,75.841303,0.708771,985581.305592,0.887964,8.903511,23.786948,3.996614,0.080557,0.071006,32.000000,92.297650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244402,67.790484,103.918898,67.594937,44.033926,46.303797,82.387013,87.832046,39.417722,39.726607,75.712849,209.029425,88.473376,0.609527,208.257887,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.119251,49.353650,200.321359,160.400703,241.480374,240.246286,104.569981,14.222664,192.468862,2.180969,47.887640,49.411947,158.819798,201.096332,156.847404,192.502544,95.721344,184.593338,-0.000457,-1.347141,93.008798,62.552596,192.447102,12.173413,75.788762,0.708360,985823.100997,0.887449,8.879707,23.770992,3.994688,0.083387,0.074493,32.000000,92.360400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280091,67.799652,103.922968,67.594937,44.061791,46.303797,82.387013,87.817836,39.417722,39.726607,75.849983,209.139963,88.330016,0.607222,208.321656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.134713,49.349527,200.216711,160.376884,241.514309,240.273327,104.547892,14.222521,192.504675,2.180738,47.802938,49.473531,158.807566,201.136963,156.838918,192.645170,95.714051,184.589441,-0.000457,-1.347687,93.014378,62.691959,192.409269,12.183682,75.828050,0.709425,986166.834149,0.886487,8.962362,23.770714,3.996843,0.081180,0.070654,32.000000,92.361164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292337,67.806526,103.950460,67.594937,44.020183,46.303797,82.387013,87.792992,39.417722,39.726607,75.904250,209.095784,87.830678,0.613457,208.368981,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.111333,49.336609,200.262303,160.363154,241.637712,240.314569,104.469451,14.218811,192.501945,2.177310,47.472207,49.427749,158.805500,201.065406,156.837225,192.651891,95.707542,184.612992,-0.000457,-1.348274,93.007482,62.522770,192.407191,12.182993,75.853040,0.708673,986364.479443,0.887487,8.943194,23.797247,3.993574,0.082710,0.072397,32.000000,92.362715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282596,67.808820,103.953587,67.594937,44.060703,46.303797,82.387013,87.771202,39.417722,39.726607,75.953981,208.938903,87.983722,0.611829,208.320594,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.098610,49.261849,200.403910,160.332890,241.661729,240.315781,104.479010,14.220381,192.527704,2.176668,47.528614,49.368405,158.821872,201.135638,156.858922,192.549480,95.736216,184.599054,-0.000457,-1.348842,93.001941,62.471086,192.471087,12.177810,75.920456,0.708941,986561.480342,0.888734,8.954360,23.812814,3.996348,0.082683,0.072105,32.000000,92.392717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299798,67.830233,103.965642,67.594937,44.079666,46.303797,82.387013,87.770461,39.417722,39.726607,75.994057,208.958020,88.098175,0.611197,208.324921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.148844,49.261849,200.246311,160.332890,241.656036,240.293349,104.400692,14.220523,192.535365,2.165922,47.637138,49.440832,158.787020,201.271638,156.851924,192.601124,95.744394,184.591851,-0.000456,-1.350588,92.996441,62.565158,192.479551,12.183554,75.835911,0.708669,986222.673550,0.888721,8.892709,23.778779,4.000189,0.079890,0.070465,32.000000,92.385969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309945,67.824185,103.988910,67.594937,44.154476,46.303797,82.387013,87.762904,39.417722,39.726607,75.967044,208.801384,87.838455,0.610711,208.360562,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.102547,49.245633,200.252959,160.322242,241.696472,240.327215,104.281672,14.218811,192.454875,2.154499,47.745736,49.479567,158.771752,201.135047,156.844170,192.471962,95.713596,184.519781,-0.000455,-1.351051,92.948439,62.640059,192.428401,12.185166,75.850408,0.708360,986010.851969,0.888314,8.840965,23.767831,3.993039,0.082979,0.072416,32.000000,92.349387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.321751,67.836026,103.977545,67.594937,44.108263,46.303797,82.387013,87.720183,39.417722,39.726607,75.993379,208.563344,88.315269,0.611567,208.305802,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.172295,49.302527,200.211167,160.329247,241.626989,240.350507,104.546385,14.220666,192.488928,2.133965,47.546056,49.497178,158.801048,201.202629,156.840691,192.576983,95.723005,184.622846,-0.000454,-1.349295,92.976307,62.704969,192.541531,12.186047,75.825887,0.708890,986312.058272,0.890327,8.872436,23.770909,3.996862,0.080109,0.071487,32.000000,92.313145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344474,67.831776,103.990061,67.594937,44.127246,46.303797,82.387013,87.733420,39.417722,39.726607,76.034191,209.092771,88.180860,0.608837,208.302655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.160206,49.277516,200.278888,160.315236,241.571232,240.379814,104.331971,14.205396,192.507490,2.123334,47.503687,49.368852,158.795674,201.028669,156.839457,192.486743,95.690363,184.623411,-0.000455,-1.349898,93.008824,62.576658,192.342381,12.183526,75.796443,0.708325,986431.927243,0.886928,8.857500,23.801140,3.990473,0.083318,0.072827,32.000000,92.307865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.354317,67.839152,104.020365,67.594937,44.176390,46.303797,82.387013,87.679130,39.417722,39.726607,76.135244,208.663942,88.002724,0.609082,208.334008,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.066155,49.277516,200.413131,160.315236,241.551013,240.476257,104.491644,14.220381,192.612201,2.121018,47.622020,49.411776,158.800905,201.120633,156.852628,192.504824,95.701022,184.602482,-0.000454,-1.349302,93.027090,62.592949,192.437639,12.173334,75.866401,0.708958,986641.990832,0.889035,8.844933,23.834000,3.992784,0.082750,0.073239,32.000000,92.306842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.357174,67.842434,104.040903,67.594937,44.163751,46.303797,82.387013,87.656314,39.417722,39.726607,76.171588,208.983289,88.306539,0.610623,208.280507,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.967979,49.262948,200.205095,160.289176,241.516904,240.496175,104.326402,14.222093,192.605742,2.118564,47.576001,49.552535,158.788256,201.226726,156.845613,192.534243,95.684234,184.566159,-0.000454,-1.350467,93.038865,62.619818,192.420262,12.169567,75.843214,0.708199,986803.699759,0.887867,8.788426,23.772052,3.988209,0.079066,0.069455,32.000000,92.298477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.372278,67.830959,104.034643,67.594937,44.228478,46.303797,82.387013,87.704069,39.417722,39.726607,76.201552,208.652804,88.323413,0.608094,208.309933,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.150161,49.276141,200.377059,160.297302,241.520847,240.506066,104.475887,14.221808,192.504779,2.112481,47.752946,49.378279,158.776637,201.227419,156.835853,192.521082,95.649579,184.625620,-0.000456,-1.351090,93.072185,62.620840,192.456361,12.174913,75.892040,0.711075,987420.076753,0.893281,9.028555,23.818111,4.006668,0.082816,0.072414,32.000000,92.280259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352432,67.809805,104.053375,67.594937,44.173900,46.303797,82.387013,87.749390,39.417722,39.726607,76.257942,208.951773,87.830311,0.610599,208.321499,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.145332,49.309124,200.279913,160.320000,241.592328,240.535358,104.442221,14.217241,192.478312,2.125111,47.910985,49.428291,158.799058,201.167074,156.863613,192.457843,95.694830,184.622033,-0.000456,-1.354005,93.090007,62.595854,192.447716,12.176136,75.866743,0.708812,987358.615111,0.888471,8.853900,23.875634,3.995542,0.082099,0.072912,32.000000,92.294155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.375463,67.830410,104.108984,67.594937,44.243486,46.303797,82.387013,87.633408,39.417722,39.726607,76.302554,208.884442,88.138234,0.612468,208.329170,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.198363,49.345954,200.364103,160.360351,241.658995,240.481030,104.556723,14.226802,192.557170,2.121039,47.834330,49.487558,158.811700,201.156738,156.848349,192.483702,95.688343,184.485983,-0.000455,-1.356934,93.060238,62.658015,192.488440,12.173874,75.889822,0.709020,987383.639831,0.889043,8.891856,23.829004,3.993989,0.079193,0.070133,32.000000,92.281577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378602,67.846870,104.135673,67.594937,44.224678,46.303797,82.387013,87.621223,39.417722,39.726607,76.383458,209.113445,88.008154,0.610303,208.413434,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.154975,49.345954,200.247753,160.360351,241.730138,240.448644,104.684099,14.222949,192.498075,2.121254,47.653212,49.357166,158.828530,201.130052,156.833129,192.535099,95.689615,184.539264,-0.000455,-1.357519,93.010488,62.455849,192.390118,12.173160,75.838706,0.708273,987211.930067,0.886918,8.874100,23.783159,3.991447,0.082695,0.072468,32.000000,92.288919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362711,67.840916,104.160473,67.594937,44.261094,46.303797,82.387013,87.576926,39.417722,39.726607,76.471176,209.368199,87.819379,0.610747,208.346990,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.103024,49.300603,200.295729,160.357829,241.645214,240.424981,104.090298,14.217812,192.505196,2.103012,47.606416,49.327014,158.794870,201.169928,156.831100,192.491010,95.655575,184.547513,-0.000454,-1.357505,92.974119,62.584663,192.393302,12.170222,75.877562,0.708908,987147.737640,0.886571,8.918758,23.802384,3.992580,0.082486,0.073078,32.000000,92.243418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338915,67.800407,104.177817,67.594937,44.249211,46.303797,82.387013,87.586005,39.417722,39.726607,76.524484,208.180595,88.428989,0.612196,208.401318,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.076231,49.302252,200.205828,160.381648,241.587929,240.390556,104.479614,14.222949,192.504286,2.098264,47.476869,49.381532,158.822839,201.125974,156.856871,192.391678,95.682981,184.406550,-0.000454,-1.357510,92.989408,62.606462,192.314902,12.170533,75.873325,0.709147,987149.879966,0.892455,8.926915,23.839598,3.997677,0.082221,0.071842,32.000000,92.289132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.390868,67.855013,104.203772,67.594937,44.266083,46.303797,82.387013,87.603678,39.417722,39.726607,76.527891,208.959227,88.285629,0.608492,208.377872,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.085921,49.250580,200.262641,160.381928,241.705128,240.397537,104.565930,14.224804,192.412982,2.088883,47.365914,49.468017,158.818617,201.003552,156.842446,192.394837,95.670499,184.442359,-0.000454,-1.357496,92.990614,62.613055,192.336173,12.170117,75.856701,0.709201,986929.215602,0.889535,8.956178,23.757953,3.998021,0.080133,0.071133,32.000000,92.325119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.372947,67.847022,104.203773,67.594937,44.315752,46.303797,82.387013,87.606025,39.417722,39.726607,76.577297,209.131861,88.142416,0.609492,208.372285,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.102050,49.250580,200.070989,160.381928,241.690747,240.355266,104.404913,14.232082,192.385284,2.087043,47.294626,49.352492,158.824087,201.126464,156.860387,192.430310,95.688091,184.486529,-0.000454,-1.358448,92.990890,62.495529,192.293851,12.170265,75.892996,0.709284,986838.363992,0.888507,8.894517,23.784217,3.998382,0.081940,0.072464,32.000000,92.364614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.381874,67.868456,104.203648,67.594937,44.279273,46.303797,82.387013,87.586371,39.417722,39.726607,76.570450,208.809826,88.479979,0.610421,208.374252,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.117545,49.195060,200.173673,160.358670,241.662999,240.282748,104.638353,14.219810,192.509155,2.088581,47.489109,49.419814,158.807122,201.053520,156.838474,192.391961,95.650726,184.500212,-0.000453,-1.361983,92.980129,62.460877,192.322368,12.162905,75.825598,0.708130,986558.816892,0.889402,8.877894,23.783620,3.993269,0.080571,0.070958,32.000000,92.342060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342867,67.817684,104.186578,67.594937,44.286931,46.303797,82.387013,87.578285,39.417722,39.726607,76.566903,209.276707,88.284015,0.607393,208.296361,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.131240,49.208528,200.229098,160.360912,241.636312,240.326251,104.475226,14.220523,192.480123,2.095740,47.578032,49.418578,158.808330,201.181284,156.832889,192.408483,95.623342,184.504517,-0.000452,-1.364889,92.987362,62.512884,192.459809,12.162725,75.845738,0.708460,986245.695207,0.887764,8.802296,23.827787,3.993845,0.082560,0.072379,32.000000,92.356617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345443,67.841484,104.183787,67.594937,44.270803,46.303797,82.387013,87.538064,39.417722,39.726607,76.615116,208.950453,87.819453,0.611581,208.372915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.099281,49.225294,200.152677,160.350263,241.653779,240.367395,104.455626,14.226232,192.453797,2.098822,47.508167,49.335271,158.814199,201.066466,156.848966,192.465693,95.641063,184.448030,-0.000452,-1.366644,92.983748,62.547996,192.389974,12.156450,75.745976,0.708427,986555.379839,0.888016,8.805773,23.855290,3.994098,0.081827,0.072848,32.000000,92.354597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.332826,67.844222,104.196156,67.594937,44.309897,46.303797,82.387013,87.518712,39.417722,39.726607,76.651306,208.911253,88.122460,0.611837,208.330901,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.052776,49.237937,200.125249,160.347181,241.782683,240.337694,104.569472,14.224376,192.321192,2.105852,47.661354,49.389619,158.816816,201.055314,156.865179,192.387564,95.627690,184.423485,-0.000452,-1.368391,92.851079,62.513797,192.093944,12.144752,75.802014,0.709731,986747.404219,0.889006,8.855463,23.815834,3.995121,0.082951,0.072352,32.000000,92.296695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353128,67.850440,104.187695,67.594937,44.270250,46.303797,82.387013,87.523230,39.417722,39.726607,76.705944,209.138944,87.822681,0.610051,208.338139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.120865,49.237937,200.130782,160.347181,241.769570,240.311421,104.660696,14.224376,192.404545,2.103101,47.554503,49.434127,158.827063,201.007528,156.883757,192.404351,95.662177,184.564198,-0.000451,-1.370143,92.894327,62.432446,192.267708,12.140064,75.728576,0.709663,986801.029197,0.888878,8.916044,23.819763,3.998285,0.080937,0.071043,32.000000,92.315551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363584,67.876319,104.224254,67.594937,44.294763,46.303797,82.387013,87.537144,39.417722,39.726607,76.757609,209.321392,87.621067,0.612529,208.226691,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.214635,49.225569,200.114236,160.342417,241.805376,240.296154,104.187888,14.222093,192.380361,2.109534,47.659641,49.308229,158.805281,200.957947,156.854372,192.367516,95.659486,184.498741,-0.000454,-1.371297,92.726493,62.456789,192.339662,12.144625,75.753549,0.709428,986428.377716,0.886665,8.845867,23.839414,3.992963,0.083810,0.073641,32.000000,92.306784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.356186,67.838531,104.167329,67.594937,44.284393,46.303797,82.387013,87.516596,39.417722,39.726607,76.797651,208.375776,87.798176,0.613140,208.301947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.991525,49.236837,199.831850,160.338494,241.880241,240.285898,104.689089,14.221380,192.290248,2.100208,47.663118,49.365343,158.781157,200.877644,156.840384,192.303730,95.626146,184.410693,-0.000454,-1.371873,92.706485,62.593948,192.269280,12.137811,75.746048,0.708003,986360.928354,0.886170,8.747398,23.847598,3.985780,0.079474,0.069539,32.000000,92.356198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347455,67.875118,104.140683,67.594937,44.304936,46.303797,82.387013,87.413515,39.417722,39.726607,76.835963,209.378179,88.151513,0.607906,208.323033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.110736,49.268445,200.101610,160.330648,241.783582,240.260263,104.594938,14.226802,192.420046,2.107593,47.410284,49.526218,158.776834,200.901007,156.844734,192.249013,95.656712,184.428523,-0.000452,-1.373610,92.746228,62.663896,192.184312,12.130150,75.740981,0.710052,986693.782049,0.888877,8.978137,23.816384,3.997315,0.081907,0.072698,32.000000,92.378797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363432,67.868263,104.134258,67.594937,44.228035,46.303797,82.387013,87.527975,39.417722,39.726607,76.886675,209.189876,87.721654,0.610127,208.245732,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.058264,49.268445,199.993291,160.330648,241.737652,240.237963,104.206890,14.215243,192.357822,2.111373,47.519941,49.331267,158.804013,200.787188,156.864050,192.279503,95.623667,184.455162,-0.000452,-1.372428,92.796437,62.596469,192.212564,12.122780,75.687792,0.709282,986351.432791,0.887309,8.886812,23.792679,3.993188,0.083127,0.073573,32.000000,92.378372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352717,67.873739,104.102717,67.594937,44.318679,46.303797,82.387013,87.448417,39.417722,39.726607,76.961171,208.413781,88.269635,0.612411,208.205645,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
