OSU 80 Ton Compressor Load Stand
50.178759,49.226668,200.047612,160.298703,241.683213,240.220536,104.658031,14.219524,192.240178,2.118780,47.340315,49.483854,158.761335,200.763254,156.838637,192.280198,95.588969,184.383862,-0.000451,-1.373601,92.729669,62.699581,192.240340,12.115652,75.774680,0.710101,986498.570288,0.891568,8.940893,23.835975,3.995210,0.078280,0.070802,32.000000,92.363755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.332677,67.859881,104.044798,67.594937,44.307875,46.303797,82.387013,87.464346,39.417722,39.726607,76.962325,209.316063,88.302357,0.608884,208.246951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.179957,49.209627,199.896986,160.280209,241.680422,240.222691,104.554461,14.218525,192.214010,2.117153,47.128318,49.404235,158.772693,200.972809,156.837186,192.305765,95.623012,184.450119,-0.000451,-1.375962,92.717825,62.569694,192.289268,12.103422,75.724484,0.707758,986250.574853,0.885187,8.774988,23.843232,3.986699,0.082564,0.072339,32.000000,92.403993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347259,67.879082,104.022663,67.594937,44.314741,46.303797,82.387013,87.381720,39.417722,39.726607,76.983439,209.108923,87.890766,0.607346,208.266227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.125241,49.152734,200.063299,160.271803,241.691310,240.318175,104.369799,14.225375,192.234098,2.123672,47.432108,49.439837,158.772457,201.028913,156.846388,192.401764,95.617057,184.401630,-0.000451,-1.377157,92.731976,62.587489,192.147969,12.091604,75.725006,0.707796,986050.935773,0.886005,8.756714,23.834689,3.983602,0.082474,0.073129,32.000000,92.406910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363175,67.896708,104.004392,67.594937,44.292360,46.303797,82.387013,87.365246,39.417722,39.726607,77.019766,208.739599,88.162225,0.609820,208.258792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.081787,49.187365,199.990472,160.269841,241.776063,240.356654,104.564239,14.221522,192.273229,2.134885,47.593732,49.413730,158.763696,200.990484,156.853462,192.349669,95.624582,184.425201,-0.000451,-1.378310,92.727831,62.602585,192.208238,12.091518,75.750159,0.709063,986381.505567,0.888861,8.756157,23.821984,3.991269,0.079608,0.070331,32.000000,92.401527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336107,67.865401,103.964760,67.594937,44.359532,46.303797,82.387013,87.381491,39.417722,39.726607,76.995853,209.128478,87.646819,0.609034,208.312923,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.023551,49.187365,200.178872,160.269841,241.768858,240.352385,104.580940,14.220951,192.269226,2.132175,47.496744,49.489992,158.781379,200.837095,156.859860,192.250171,95.636240,184.420386,-0.000452,-1.379474,92.739866,62.534875,192.184662,12.095950,75.775149,0.709381,986687.621706,0.888293,8.835563,23.823531,3.993278,0.083102,0.073032,32.000000,92.414038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.365534,67.898242,103.962345,67.594937,44.345120,46.303797,82.387013,87.392184,39.417722,39.726607,77.061760,209.161880,87.646306,0.613094,208.247266,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.107012,49.203031,200.015257,160.287775,241.784301,240.283394,104.639798,14.227373,192.253257,2.139811,47.649956,49.380595,158.764590,200.862109,156.847185,192.206558,95.613222,184.378978,-0.000449,-1.379478,92.748644,62.542440,192.265157,12.088356,75.748013,0.710350,986713.757593,0.889285,8.895614,23.810019,4.001693,0.079975,0.070914,32.000000,92.378398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373591,67.875124,103.920780,67.594937,44.377539,46.303797,82.387013,87.382207,39.417722,39.726607,77.122436,209.279597,87.808888,0.614137,208.260326,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.113267,49.216224,199.878427,160.287775,241.737374,240.247265,104.684177,14.221237,192.301709,2.139876,47.581434,49.396388,158.763660,200.755018,156.841722,192.252412,95.587511,184.324523,-0.000448,-1.379478,92.726205,62.499059,192.074325,12.082092,75.736961,0.709024,986516.351777,0.886870,8.826704,23.816551,3.991847,0.080698,0.070598,32.000000,92.331563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362197,67.881584,103.909669,67.594937,44.342425,46.303797,82.387013,87.349307,39.417722,39.726607,77.171362,209.368355,87.994654,0.608080,208.236369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.096041,49.215124,199.986974,160.296462,241.720140,240.177582,104.177743,14.220238,192.234518,2.136108,47.564432,49.345034,158.787371,200.782886,156.841327,192.245057,95.607989,184.341154,-0.000448,-1.379479,92.710068,62.575490,192.172364,12.082036,75.701423,0.708562,986439.975851,0.886324,8.831982,23.821848,3.988533,0.083571,0.072726,32.000000,92.306433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.356787,67.879069,103.908810,67.594937,44.336988,46.303797,82.387013,87.333940,39.417722,39.726607,77.208510,208.355486,87.678661,0.609859,208.236015,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.080446,49.215124,199.942305,160.296462,241.656080,240.176397,104.338043,14.219952,192.160032,2.136843,47.550082,49.432140,158.748183,200.791734,156.825832,192.202560,95.617297,184.277858,-0.000447,-1.377736,92.621697,62.528159,192.109425,12.072421,75.705227,0.709178,986087.927077,0.890712,8.848633,23.807772,3.992071,0.078828,0.069709,32.000000,92.275748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320268,67.869483,103.913244,67.594937,44.395329,46.303797,82.387013,87.330396,39.417722,39.726607,77.244495,208.676086,88.317030,0.612301,208.233261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.082066,49.219522,199.977850,160.295341,241.626091,240.192535,104.425984,14.225375,192.124595,2.149183,47.455455,49.299003,158.787995,200.765354,156.867625,192.163815,95.617512,184.327192,-0.000446,-1.375993,92.626735,62.371860,192.034574,12.060486,75.685340,0.709221,986064.293429,0.889647,8.864705,23.774093,3.992423,0.082744,0.072509,32.000000,92.296181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353741,67.868111,103.948975,67.594937,44.379809,46.303797,82.387013,87.327073,39.417722,39.726607,77.285980,208.851969,88.116884,0.607944,208.300020,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.078279,49.171698,199.824550,160.278528,241.608015,240.144586,104.345453,14.226374,192.141775,2.160599,47.425791,49.355231,158.794063,200.751837,156.826894,192.127655,95.617493,184.258487,-0.000447,-1.375533,92.594965,62.592245,192.013710,12.056536,75.699025,0.709540,986141.622791,0.888937,8.867432,23.792873,3.993003,0.082218,0.071955,32.000000,92.273115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346736,67.849021,103.932195,67.594937,44.353204,46.303797,82.387013,87.313565,39.417722,39.726607,77.274889,208.690907,87.790693,0.609438,208.257140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.105853,49.160155,199.888151,160.256391,241.617992,240.096562,104.372099,14.215100,192.147335,2.181778,47.393051,49.320891,158.786002,200.795363,156.862607,192.129094,95.596024,184.248030,-0.000448,-1.377304,92.568716,62.489002,192.034905,12.057380,75.676757,0.708817,985799.653386,0.889401,8.823512,23.766437,3.990244,0.077787,0.069356,32.000000,92.335257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353205,67.860502,103.978763,67.594937,44.354162,46.303797,82.387013,87.303476,39.417722,39.726607,77.306491,208.744197,88.131337,0.611190,208.232002,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.068598,49.149161,199.838704,160.237897,241.519879,240.037435,104.137787,14.219382,192.108142,2.191070,47.410173,49.322573,158.760177,200.804863,156.825772,192.096705,95.599016,184.282021,-0.000449,-1.379620,92.604258,62.468780,191.970496,12.054546,75.713774,0.708672,985616.785431,0.888423,8.783552,23.783880,3.989317,0.081847,0.073508,32.000000,92.332196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344675,67.855274,103.975343,67.594937,44.332960,46.303797,82.387013,87.274762,39.417722,39.726607,77.325391,208.275575,87.631779,0.608524,208.235464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.048578,49.149161,199.950850,160.237897,241.439797,239.964650,104.578264,14.223948,192.162393,2.196988,47.538466,49.287180,158.743613,200.819705,156.817097,192.042599,95.600610,184.200070,-0.000449,-1.380782,92.625542,62.354587,191.950262,12.050592,75.681553,0.708470,985389.600743,0.890912,8.810954,23.793977,3.991298,0.081917,0.071395,32.000000,92.319645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.312746,67.835731,103.963354,67.594937,44.377012,46.303797,82.387013,87.285026,39.417722,39.726607,77.343915,209.156528,87.645279,0.612117,208.275039,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.098789,49.172248,199.678690,160.239018,241.494358,239.935414,104.783582,14.218954,192.008344,2.192158,47.423666,49.304602,158.746851,200.718485,156.815057,192.029782,95.584864,184.110190,-0.000448,-1.380778,92.635149,62.449239,191.919325,12.039489,75.657609,0.709101,985113.796434,0.887285,8.831596,23.760821,3.995135,0.082089,0.073403,32.000000,92.366911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.335392,67.860939,103.958128,67.594937,44.377789,46.303797,82.387013,87.284519,39.417722,39.726607,77.396196,209.567163,88.325981,0.612307,208.268981,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.042999,49.157956,199.776980,160.247704,241.473816,239.927311,104.389519,14.220238,192.021722,2.194769,47.296834,49.346496,158.763370,200.763967,156.811606,192.072788,95.593537,184.111474,-0.000447,-1.380774,92.655861,62.434515,191.916205,12.027692,75.660367,0.707960,985051.208875,0.884509,8.802923,23.741938,3.985699,0.079570,0.070707,32.000000,92.445154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341554,67.849232,103.935594,67.594937,44.337493,46.303797,82.387013,87.242458,39.417722,39.726607,77.427867,208.779038,87.897369,0.606419,208.325905,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.994348,49.124974,199.630367,160.219683,241.368714,239.876582,104.552960,14.219810,192.035186,2.189429,47.382215,49.245843,158.755843,200.690473,156.804816,192.010754,95.602232,184.137818,-0.000445,-1.381977,92.657304,62.597932,191.981693,12.012211,75.697366,0.708830,985026.497420,0.888883,8.846146,23.733760,3.992106,0.079823,0.069648,32.000000,92.426392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328703,67.800981,103.874769,67.594937,44.364610,46.303797,82.387013,87.270140,39.417722,39.726607,77.454368,209.105920,87.679981,0.610148,208.301475,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.985225,49.140366,199.671159,160.242661,241.345003,239.851367,104.636310,14.224947,192.000282,2.181120,47.480179,49.339834,158.747621,200.639180,156.829043,192.035938,95.608807,184.024442,-0.000446,-1.380766,92.352344,62.373718,192.003472,11.999500,75.645420,0.708422,984775.962297,0.889839,8.852608,23.739229,3.992435,0.082364,0.072883,32.000000,92.393372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341632,67.843070,103.889665,67.594937,44.390820,46.303797,82.387013,87.275623,39.417722,39.726607,77.447968,209.272621,88.305805,0.607613,208.300177,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.018695,49.140366,199.722650,160.242661,241.217403,239.842420,104.545472,14.217669,191.955740,2.179428,47.532936,49.273591,158.728833,200.480714,156.815875,191.959394,95.561519,184.062545,-0.000447,-1.380746,92.332478,62.536330,191.865993,11.984635,75.619222,0.709168,984683.679804,0.887601,8.888167,23.684947,3.994604,0.081425,0.071728,32.000000,92.375011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328409,67.831887,103.867151,67.594937,44.356087,46.303797,82.387013,87.270122,39.417722,39.726607,77.490046,209.090943,88.156796,0.607495,208.224488,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.980585,49.151634,199.575218,160.264797,241.160672,239.845035,104.356123,14.221094,191.842471,2.194029,47.437305,49.361646,158.751893,200.630597,156.792929,191.975043,95.572059,184.172077,-0.000447,-1.382522,92.294352,62.308607,191.790613,11.976160,75.649567,0.709095,984805.913279,0.887678,8.853626,23.746921,3.992960,0.082268,0.072564,32.000000,92.435723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341360,67.834477,103.839281,67.594937,44.369389,46.303797,82.387013,87.240950,39.417722,39.726607,77.517746,208.712246,87.958557,0.608248,208.319846,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.986653,49.141465,199.589665,160.259754,241.193149,239.840026,104.368461,14.217098,191.929019,2.201949,47.551328,49.309569,158.738719,200.446220,156.783498,191.871630,95.538737,183.972845,-0.000447,-1.384283,92.260685,62.491000,191.761327,11.969599,75.629986,0.708949,984872.318855,0.890080,8.904225,23.778588,3.993055,0.080869,0.070436,32.000000,92.394998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310260,67.777491,103.811448,67.594937,44.335567,46.303797,82.387013,87.251909,39.417722,39.726607,77.557844,208.736922,88.257382,0.609738,208.237274,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.010137,49.164552,199.490859,160.246584,241.092923,239.798062,104.634597,14.224519,191.796864,2.208081,47.537403,49.236746,158.755750,200.375845,156.809253,191.768714,95.554491,183.868446,-0.000447,-1.386012,92.272794,62.211242,191.730732,11.962632,75.600507,0.709055,984954.102066,0.889811,8.887792,23.735126,3.992859,0.083128,0.073003,32.000000,92.401513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324867,67.812943,103.833047,67.594937,44.329917,46.303797,82.387013,87.238902,39.417722,39.726607,77.575757,209.269193,87.649387,0.607608,208.237274,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.034202,49.164552,199.511426,160.246584,241.072226,239.810543,104.538649,14.217669,191.716794,2.202133,47.537427,49.368617,158.751652,200.293972,156.792687,191.738233,95.541625,183.842170,-0.000447,-1.387992,92.277641,62.405156,191.631371,11.955319,75.598289,0.708713,984739.333702,0.886987,8.886642,23.679111,3.989008,0.080797,0.072330,32.000000,92.345742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.327406,67.792192,103.814709,67.594937,44.313799,46.303797,82.387013,87.215375,39.417722,39.726607,77.628038,209.077298,87.644178,0.611288,208.329170,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.907235,49.145038,199.331766,160.220524,240.986310,239.808633,104.557756,14.220095,191.621321,2.190533,47.545632,49.095874,158.737283,200.495209,156.777906,191.747830,95.533318,183.855044,-0.000448,-1.387984,92.178074,62.371807,191.686661,11.948290,75.589923,0.708518,984807.257510,0.887372,8.861816,23.681841,3.987501,0.082686,0.073351,32.000000,92.321231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309093,67.769248,103.775345,67.594937,44.332090,46.303797,82.387013,87.190931,39.417722,39.726607,77.638899,209.115512,87.948139,0.611139,208.313080,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.072413,49.155482,199.373793,160.214079,240.950153,239.795773,104.664719,14.224376,191.714349,2.188799,47.527270,49.333416,158.749814,200.365427,156.786691,191.780958,95.566199,183.742281,-0.000449,-1.387985,92.202858,62.549898,191.563188,11.937193,75.617401,0.709693,984987.280842,0.889664,8.973393,23.695112,3.994045,0.083569,0.072558,32.000000,92.347769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326211,67.784337,103.806333,67.594937,44.266888,46.303797,82.387013,87.254759,39.417722,39.726607,77.667180,209.329438,87.830238,0.609969,208.341680,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.964055,49.155482,199.377035,160.214079,240.981594,239.750772,104.286376,14.219382,191.663102,2.175952,47.512116,49.166471,158.732353,200.291444,156.766168,191.729514,95.519966,183.770098,-0.000447,-1.389760,92.142225,62.405235,191.623457,11.925278,75.585145,0.707442,984539.730409,0.885475,8.813343,23.618724,3.981709,0.081019,0.071037,32.000000,92.375348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319426,67.771291,103.821185,67.594937,44.291205,46.303797,82.387013,87.150911,39.417722,39.726607,77.706953,208.572751,88.154815,0.609072,208.301750,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.002900,49.133494,199.367968,160.207634,240.946094,239.774889,104.478830,14.221380,191.659706,2.171857,47.399606,49.177565,158.715324,200.307141,156.781191,191.677077,95.528955,183.869714,-0.000448,-1.392095,92.137929,62.388447,191.670161,11.917970,75.525987,0.708985,984746.135702,0.890663,8.925141,23.675691,3.990409,0.082360,0.072975,32.000000,92.338280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316851,67.759555,103.837676,67.594937,44.300277,46.303797,82.387013,87.197635,39.417722,39.726607,77.735629,208.957659,88.156282,0.607893,208.398643,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.833256,49.133494,199.417079,160.207634,240.990402,239.785104,104.473806,14.222664,191.539556,2.167013,47.545079,49.266728,158.717997,200.216441,156.757819,191.545045,95.486070,183.750363,-0.000448,-1.393827,92.134522,62.400512,191.484628,11.903896,75.531504,0.709045,984674.173241,0.888289,8.863052,23.705134,3.987128,0.081005,0.070682,32.000000,92.350219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296566,67.727975,103.829506,67.594937,44.288562,46.303797,82.387013,87.170627,39.417722,39.726607,77.751431,208.947611,87.848506,0.607459,208.217762,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.914202,49.150535,199.243933,160.199508,240.931381,239.758549,104.607339,14.221522,191.631411,2.157358,47.590675,49.210358,158.704201,200.223943,156.751541,191.713564,95.491179,183.704330,-0.000446,-1.394986,92.172597,62.239609,191.503555,11.886826,75.507055,0.711302,985188.707557,0.891731,9.038349,23.701972,4.001687,0.082432,0.073461,32.000000,92.330684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310409,67.736035,103.847739,67.594937,44.291757,46.303797,82.387013,87.259953,39.417722,39.726607,77.795609,209.214679,87.836180,0.611572,208.316699,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.930327,49.176371,199.277011,160.209876,240.761752,239.701692,104.702842,14.220666,191.472837,2.179173,47.577616,49.191958,158.718354,200.268753,156.752891,191.525609,95.492048,183.649115,-0.000446,-1.394993,92.219305,62.251331,191.561436,11.867926,75.554168,0.710022,984974.205150,0.888932,8.971689,23.679096,3.991728,0.080975,0.070012,32.000000,92.296380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326824,67.739603,103.857381,67.594937,44.249148,46.303797,82.387013,87.206547,39.417722,39.726607,77.824575,209.405685,88.163839,0.610360,208.299626,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.891228,49.171973,199.093312,160.205953,240.850111,239.664671,104.206696,14.227659,191.492905,2.174721,47.451762,49.205773,158.702771,200.247694,156.739913,191.516304,95.452085,183.650557,-0.000447,-1.397351,92.263046,62.273843,191.467596,11.857964,75.525987,0.709348,984787.643852,0.887657,8.980864,23.656914,3.991102,0.082755,0.072431,32.000000,92.257477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308419,67.715316,103.839336,67.594937,44.240151,46.303797,82.387013,87.189887,39.417722,39.726607,77.881969,208.413392,87.461493,0.607894,208.275551,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.895514,49.171973,199.234530,160.205953,240.864239,239.723805,104.501837,14.221094,191.428647,2.179712,47.558762,49.246803,158.680727,200.114405,156.737828,191.564174,95.435443,183.595510,-0.000448,-1.400866,92.301116,62.179883,191.471964,11.844825,75.481362,0.709517,984868.602092,0.892511,9.016873,23.697433,3.990547,0.080956,0.071522,32.000000,92.256136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318157,67.711770,103.829232,67.594937,44.194369,46.303797,82.387013,87.205843,39.417722,39.726607,77.909497,209.003673,87.516225,0.612693,208.322561,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.922247,49.140091,199.132991,160.193063,240.940666,239.787609,104.380810,14.222093,191.531141,2.174410,47.364140,49.268919,158.684153,200.144761,156.742395,191.542030,95.419095,183.551944,-0.000448,-1.402025,92.154118,62.372988,191.219414,11.825864,75.465928,0.710421,985176.553053,0.890125,9.012443,23.692821,3.993035,0.081715,0.073452,32.000000,92.283396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329396,67.702657,103.852547,67.594937,44.210266,46.303797,82.387013,87.196918,39.417722,39.726607,77.908700,208.761621,87.663400,0.612727,208.220004,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.918524,49.127723,199.176626,160.172888,240.967280,239.847036,104.710598,14.220238,191.334958,2.166491,47.190833,49.147022,158.682428,200.038852,156.741798,191.419897,95.419837,183.527236,-0.000447,-1.400860,92.201907,62.421120,191.327528,11.814481,75.448258,0.710083,985368.548629,0.890784,8.952933,23.692344,3.988863,0.083162,0.072646,32.000000,92.274033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326251,67.691596,103.858072,67.594937,44.210895,46.303797,82.387013,87.179155,39.417722,39.726607,77.936365,209.421197,87.491354,0.611282,208.243568,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.858516,49.057362,199.091006,160.133378,240.898716,239.822684,104.684371,14.221665,191.367929,2.162819,47.121690,49.260369,158.668847,199.989557,156.732716,191.536549,95.394373,183.529479,-0.000449,-1.400262,92.245649,62.321920,191.284412,11.801929,75.502656,0.710559,985575.145074,0.888241,8.944411,23.682058,3.990034,0.080290,0.070691,32.000000,92.269094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.335355,67.677428,103.846812,67.594937,44.200403,46.303797,82.387013,87.173827,39.417722,39.726607,77.950934,209.368742,87.978513,0.612751,208.323230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.822500,49.016136,198.953604,160.130016,240.863070,239.741085,104.275409,14.219382,191.382970,2.164414,47.089000,49.132034,158.653977,199.978466,156.740465,191.453755,95.416867,183.488997,-0.000450,-1.398510,92.233120,62.257235,191.259124,11.772237,75.454821,0.710365,985470.059143,0.889386,8.936086,23.708388,3.993119,0.078346,0.069277,32.000000,92.273881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337230,67.683054,103.863909,67.594937,44.208279,46.303797,82.387013,87.202698,39.417722,39.726607,77.908347,208.550819,87.994581,0.609631,208.316739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.875332,49.016136,199.040014,160.130016,240.910233,239.690724,104.599126,14.223663,191.317954,2.182616,47.158923,49.146874,158.661986,199.936103,156.740941,191.429026,95.393925,183.554657,-0.000451,-1.398488,92.233139,62.215940,191.284779,11.753460,75.426225,0.710580,984962.988751,0.893184,8.932122,23.670258,3.993248,0.082186,0.071808,32.000000,92.269454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362225,67.675673,103.869516,67.594937,44.147953,46.303797,82.387013,87.216726,39.417722,39.726607,77.882056,209.198251,87.826129,0.609318,208.318745,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.746147,49.015861,199.015813,160.112643,240.852972,239.665575,104.243665,14.223806,191.219543,2.186748,47.134130,49.066122,158.645153,199.864484,156.721426,191.280369,95.400965,183.346178,-0.000453,-1.400229,92.228908,62.053870,191.151947,11.743232,75.422528,0.710253,984774.568262,0.889184,8.877470,23.718561,3.990751,0.082817,0.072479,32.000000,92.270454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.366917,67.690783,103.868509,67.594937,44.160896,46.303797,82.387013,87.181389,39.417722,39.726607,77.894280,208.487331,87.702285,0.609974,208.430429,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.780027,48.991675,199.036672,160.087424,240.852419,239.640469,104.319465,14.219952,191.172543,2.191248,47.104650,49.071528,158.608712,199.881670,156.704155,191.297866,95.354806,183.349508,-0.000455,-1.403159,92.237117,62.278388,191.233589,11.727878,75.421032,0.711793,984845.810606,0.894697,9.010905,23.630968,4.000628,0.082960,0.072880,32.000000,92.241105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353753,67.686731,103.843930,67.594937,44.164156,46.303797,82.387013,87.250022,39.417722,39.726607,77.906202,208.638931,87.843811,0.612130,208.305960,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.925273,48.962268,198.933932,160.063046,240.844953,239.650141,104.601699,14.219382,191.210053,2.181069,46.960101,49.182390,158.600267,199.851743,156.697956,191.183048,95.368438,183.382075,-0.000456,-1.405466,92.249115,62.301014,191.086339,11.707149,75.459256,0.711304,984820.007687,0.893217,8.951628,23.678414,3.998324,0.082641,0.073198,32.000000,92.267323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353165,67.683228,103.850252,67.594937,44.162295,46.303797,82.387013,87.228432,39.417722,39.726607,77.891780,209.203399,87.485411,0.610712,208.427989,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.821848,48.962268,198.918616,160.063046,240.840585,239.657146,104.316997,14.225090,191.205465,2.165921,46.873608,49.146351,158.596005,199.899040,156.668008,191.267963,95.316425,183.268127,-0.000455,-1.408963,92.237813,62.226024,191.122557,11.696797,75.416777,0.708799,984466.400247,0.887889,8.771983,23.677370,3.984634,0.079435,0.069991,32.000000,92.300031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346399,67.673944,103.827858,67.594937,44.133045,46.303797,82.387013,87.138751,39.417722,39.726607,77.869820,208.633994,87.492968,0.611365,208.317368,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.733539,48.906750,198.928050,160.028862,240.750559,239.668518,104.588142,14.219524,191.237653,2.160854,47.076105,49.080684,158.571896,199.826932,156.691041,191.199651,95.347402,183.267786,-0.000456,-1.410720,92.227315,62.166388,191.062497,11.689935,75.340039,0.710496,984898.695759,0.892393,8.878928,23.685333,3.992598,0.082556,0.072655,32.000000,92.270066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348058,67.679769,103.838591,67.594937,44.112499,46.303797,82.387013,87.191812,39.417722,39.726607,77.818857,209.176284,87.664354,0.612430,208.320948,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.900007,48.921317,198.808543,160.040070,240.702579,239.672433,104.688988,14.223948,191.210534,2.151098,47.343623,49.086732,158.567277,199.775088,156.697739,191.220699,95.362922,183.364604,-0.000458,-1.412475,92.223103,62.224556,191.094495,11.674861,75.389443,0.712276,984778.467038,0.891739,8.914858,23.654224,3.999877,0.083422,0.072590,32.000000,92.246421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369517,67.715027,103.868335,67.594937,44.125103,46.303797,82.387013,87.239058,39.417722,39.726607,77.817456,209.377976,87.357458,0.612141,208.328776,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.786122,48.921317,198.862183,160.040070,240.735323,239.615152,104.663885,14.217098,191.215778,2.145255,47.460665,49.104898,158.578381,199.897898,156.663559,191.252638,95.348969,183.194350,-0.000458,-1.413409,92.246570,62.225221,191.000844,11.658429,75.352534,0.709426,984496.127735,0.887628,8.757141,23.676134,3.984139,0.081426,0.070551,32.000000,92.228776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348148,67.687765,103.882050,67.594937,44.128619,46.303797,82.387013,87.140147,39.417722,39.726607,77.831478,209.327769,87.829064,0.612235,208.258399,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.739066,48.977933,198.749418,160.072013,240.780977,239.589152,104.594636,14.221380,191.156155,2.137855,47.509830,49.122986,158.594442,199.786546,156.677014,191.169074,95.352233,183.124520,-0.000458,-1.412795,92.269127,62.121851,191.025031,11.626237,75.311064,0.711191,984506.853237,0.889886,8.874957,23.624257,3.994330,0.082517,0.072738,32.000000,92.217091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348411,67.703424,103.890072,67.594937,44.071360,46.303797,82.387013,87.197814,39.417722,39.726607,77.891975,209.189273,87.954889,0.610163,208.259264,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.716250,48.999371,198.753442,160.105358,240.786512,239.573114,104.237537,14.223806,191.054962,2.136449,47.435410,49.056051,158.571463,199.713785,156.679657,191.136459,95.349518,183.227339,-0.000457,-1.414548,92.296573,62.092749,191.022236,11.614747,75.290961,0.711504,984699.688390,0.892899,8.966828,23.636758,3.995874,0.082704,0.072368,32.000000,92.245098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345093,67.693854,103.866231,67.594937,44.050510,46.303797,82.387013,87.225285,39.417722,39.726607,77.921249,208.475075,87.636034,0.609623,208.232238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.835040,48.988652,198.668775,160.094429,240.674672,239.549134,104.531573,14.223235,191.075638,2.136800,47.147855,49.071887,158.589387,199.731807,156.673836,191.084876,95.340295,183.120825,-0.000458,-1.414583,92.317522,62.156213,191.102265,11.599650,75.278754,0.712429,984693.850969,0.894961,9.025398,23.636466,3.997756,0.078846,0.070282,32.000000,92.250802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341186,67.682862,103.878246,67.594937,44.031578,46.303797,82.387013,87.237201,39.417722,39.726607,77.920481,209.063145,87.927303,0.612071,208.246400,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.725469,48.928188,198.683386,160.063046,240.575821,239.497077,104.589852,14.223092,191.053268,2.140198,47.128345,49.111541,158.598884,199.644246,156.675425,190.958588,95.327382,183.130476,-0.000459,-1.414873,92.307048,62.140879,190.929827,11.582569,75.230000,0.710724,984402.063092,0.889964,8.891662,23.604488,3.986528,0.081168,0.072883,32.000000,92.265741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337540,67.689190,103.888601,67.594937,44.011113,46.303797,82.387013,87.165005,39.417722,39.726607,77.929281,209.179704,87.663547,0.608484,208.207494,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.773449,48.914721,198.547081,160.050998,240.524747,239.485635,104.554854,14.222521,190.983890,2.139001,47.148656,49.056391,158.568550,199.634705,156.661634,190.936993,95.327763,183.103624,-0.000459,-1.413700,92.261592,62.069412,190.944267,11.569867,75.263572,0.712331,984239.984288,0.891301,8.944658,23.621135,3.995606,0.081810,0.072749,32.000000,92.256823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316584,67.678571,103.874211,67.594937,44.041123,46.303797,82.387013,87.224656,39.417722,39.726607,77.871551,209.109709,87.194876,0.611299,208.317486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.778739,48.914721,198.470415,160.050998,240.451284,239.463263,104.662370,14.220238,190.987817,2.142191,46.985359,49.178373,158.571983,199.505535,156.637510,190.923138,95.286499,183.164351,-0.000458,-1.413699,92.296000,62.172166,190.892220,11.559588,75.313390,0.710979,984067.742555,0.890568,8.881484,23.610365,3.989016,0.080639,0.071584,32.000000,92.240073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305017,67.684442,103.858877,67.594937,43.959709,46.303797,82.387013,87.196827,39.417722,39.726607,77.858561,209.324739,87.312044,0.613693,208.361231,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.789908,48.873220,198.494831,160.032504,240.445492,239.490564,104.609168,14.218097,190.930762,2.143524,46.663131,49.010221,158.565938,199.512528,156.637493,190.884653,95.287581,183.156824,-0.000458,-1.414912,92.319997,62.016634,190.808337,11.549503,75.264420,0.710180,984157.226697,0.889465,8.876007,23.675123,3.987052,0.083170,0.072390,32.000000,92.238733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308316,67.678599,103.883895,67.594937,44.003389,46.303797,82.387013,87.190972,39.417722,39.726607,77.815935,209.218336,87.492601,0.612585,208.366660,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.805814,48.825674,198.725314,160.002803,240.504334,239.530059,104.533909,14.226660,190.876401,2.142212,46.870990,49.074987,158.553703,199.532344,156.661857,190.966067,95.253504,183.105967,-0.000458,-1.412574,92.337855,62.228248,190.860463,11.547073,75.280287,0.710552,984116.269322,0.889693,8.822942,23.671130,3.986648,0.080354,0.070238,32.000000,92.238498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298163,67.683393,103.873286,67.594937,43.927751,46.303797,82.387013,87.180579,39.417722,39.726607,77.810357,209.067819,87.321215,0.611243,208.336565,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.732836,48.836942,198.443825,159.992155,240.343182,239.662506,104.200536,14.230655,190.871898,2.150803,47.044588,49.208770,158.541651,199.404070,156.636938,190.923125,95.221546,183.042544,-0.000457,-1.411273,92.322450,62.316045,190.832806,11.524899,75.293827,0.710805,984256.332117,0.890045,8.758929,23.685530,3.990002,0.079299,0.070698,32.000000,92.323686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314343,67.672578,103.885132,67.594937,43.959143,46.303797,82.387013,87.219158,39.417722,39.726607,77.748629,208.401071,87.360026,0.612790,208.393332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.753429,48.836942,198.585557,159.992155,240.264159,239.692581,104.615876,14.219810,190.905180,2.138400,47.095073,48.958979,158.519227,199.491244,156.621258,190.858171,95.237323,182.964280,-0.000458,-1.411261,92.332162,61.958232,190.839907,11.506647,75.260760,0.711330,984810.804849,0.892772,8.858498,23.649791,3.990935,0.083018,0.072798,32.000000,92.360138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287165,67.670696,103.871227,67.594937,43.949970,46.303797,82.387013,87.207948,39.417722,39.726607,77.749527,209.231751,87.640877,0.608593,208.301003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.710765,48.842989,198.552831,159.977585,240.240931,239.661384,104.166084,14.224091,190.896550,2.144107,47.030494,49.234856,158.541513,199.440726,156.626227,190.894396,95.239973,182.939504,-0.000456,-1.410093,92.326765,62.072778,190.930336,11.480311,75.284992,0.711807,985113.415848,0.891021,8.824444,23.646872,3.991394,0.079185,0.070015,32.000000,92.381800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294696,67.664104,103.869062,67.594937,43.935985,46.303797,82.387013,87.195279,39.417722,39.726607,77.745581,208.332167,87.492528,0.611257,208.311939,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.751645,48.858379,198.684475,159.959932,240.282351,239.649170,104.356958,14.226517,190.882959,2.146622,47.094158,48.995087,158.513022,199.545901,156.604843,190.844506,95.229603,182.993678,-0.000455,-1.408931,92.326871,62.120454,190.753614,11.456537,75.294278,0.711962,985063.071505,0.895621,8.874700,23.634630,3.994162,0.082806,0.073233,32.000000,92.362095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291533,67.664259,103.885530,67.594937,43.860208,46.303797,82.387013,87.218301,39.417722,39.726607,77.736237,208.713916,87.809768,0.612624,208.318155,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.656225,48.831721,198.514867,159.963575,240.280284,239.585102,104.616516,14.218954,190.944529,2.131947,47.313811,48.850264,158.528606,199.511753,156.627261,190.934077,95.260839,183.047819,-0.000457,-1.408954,92.360050,61.815420,190.771993,11.437888,75.303095,0.711686,985040.874685,0.893160,8.847728,23.665973,3.993526,0.082245,0.072400,32.000000,92.357861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315742,67.696450,103.893324,67.594937,43.958306,46.303797,82.387013,87.194243,39.417722,39.726607,77.743828,209.233031,87.810869,0.610249,208.402655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.786560,48.831721,198.630381,159.963575,240.253913,239.581362,104.485381,14.222093,190.888995,2.136621,47.094135,49.009993,158.523711,199.496952,156.613292,190.858335,95.193722,183.070221,-0.000457,-1.408901,92.343736,62.148701,190.821959,11.418692,75.335730,0.712137,984714.338922,0.892541,8.919995,23.655692,3.997784,0.079925,0.070016,32.000000,92.371373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305376,67.677313,103.895088,67.594937,43.916482,46.303797,82.387013,87.248084,39.417722,39.726607,77.707068,208.970762,87.338456,0.610700,208.425708,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.696896,48.881191,198.472889,159.987672,240.168916,239.584243,104.409491,14.221237,190.852673,2.134030,47.199934,48.971452,158.528966,199.379321,156.610251,190.912403,95.225447,182.967992,-0.000457,-1.408889,92.369360,61.977792,190.674586,11.397907,75.297704,0.710449,984787.195349,0.891048,8.784907,23.731480,3.989639,0.083425,0.072935,32.000000,92.333666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299962,67.699344,103.903364,67.594937,43.923710,46.303797,82.387013,87.172034,39.417722,39.726607,77.746646,208.818981,87.323709,0.612814,208.439555,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.656271,48.861403,198.656336,160.006165,240.104851,239.538855,104.612007,14.219524,190.882994,2.136603,46.993609,49.094654,158.524524,199.434691,156.616372,190.829527,95.245995,183.014273,-0.000457,-1.410050,92.383833,62.113951,190.909943,11.375839,75.297379,0.711661,984955.102578,0.893618,8.927280,23.660186,3.993668,0.082568,0.073076,32.000000,92.344582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309589,67.721482,103.916933,67.594937,43.926547,46.303797,82.387013,87.221511,39.417722,39.726607,77.721930,209.224013,87.305294,0.613652,208.423269,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
