OSU 80 Ton Compressor Load Stand
49.655536,48.854807,198.453606,160.013170,240.117932,239.477143,104.306047,14.221380,190.923257,2.145465,46.905603,49.089037,158.520279,199.553485,156.614382,190.900159,95.210263,182.936956,-0.000457,-1.410043,92.364662,62.234566,190.709808,11.359906,75.297776,0.712484,984681.850376,0.892480,8.949629,23.657553,4.000629,0.080275,0.070213,32.000000,92.342284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297863,67.689749,103.895907,67.594937,43.921108,46.303797,82.387013,87.244635,39.417722,39.726607,77.714880,208.612094,87.293629,0.614489,208.308792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.670026,48.822651,198.681329,160.010368,240.134921,239.395428,104.572622,14.228658,190.949330,2.120882,47.012408,48.979522,158.530074,199.484435,156.608718,190.933025,95.227207,183.063237,-0.000459,-1.412348,92.252913,62.100378,190.956277,11.347579,75.270424,0.711762,984568.166413,0.894866,8.943794,23.663353,3.996606,0.083535,0.072963,32.000000,92.332601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283345,67.680179,103.846838,67.594937,43.936441,46.303797,82.387013,87.190278,39.417722,39.726607,77.697948,209.145244,87.338823,0.613952,208.355802,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.650179,48.836118,198.659120,160.000561,240.016134,239.344650,104.494645,14.228087,190.935521,2.117369,46.830705,48.983824,158.540049,199.459889,156.625136,190.921534,95.232932,183.030344,-0.000459,-1.411719,92.060782,62.001304,190.830726,11.334746,75.287877,0.712287,984201.317357,0.893033,8.935424,23.692808,4.000413,0.079347,0.070544,32.000000,92.289423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291839,67.680378,103.851711,67.594937,43.865751,46.303797,82.387013,87.237110,39.417722,39.726607,77.656030,208.989290,87.649094,0.609365,208.328658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.636081,48.836118,198.460353,160.000561,239.867062,239.243362,104.577660,14.220381,190.903953,2.108958,46.652060,49.145216,158.502254,199.468166,156.614064,190.891174,95.208564,183.121399,-0.000459,-1.409956,92.049731,62.383854,190.817962,11.327055,75.277510,0.712019,983874.808288,0.892816,8.930664,23.676837,4.001176,0.083105,0.073189,32.000000,92.258499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275944,67.669842,103.839546,67.594937,43.899079,46.303797,82.387013,87.247298,39.417722,39.726607,77.658412,209.155320,87.481303,0.611602,208.302262,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.696671,48.776205,198.584488,159.964695,239.792973,239.158296,104.568675,14.224519,190.894036,2.118095,46.407411,48.985130,158.482267,199.653339,156.606492,190.952192,95.198067,183.008167,-0.000460,-1.409964,92.073438,62.130544,190.896991,11.318376,75.246750,0.711483,983596.552618,0.892012,8.945294,23.736442,3.998308,0.079204,0.069463,32.000000,92.255243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284633,67.671485,103.808793,67.594937,43.849719,46.303797,82.387013,87.256916,39.417722,39.726607,77.587263,209.137349,87.957383,0.612230,208.421735,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.697226,48.702825,198.597953,159.942279,239.740963,239.074381,104.709926,14.224091,190.970750,2.120003,46.271397,49.063809,158.473739,199.540050,156.602098,190.928947,95.203411,183.010187,-0.000460,-1.409959,92.070728,62.255246,190.825425,11.302872,75.272714,0.710937,983002.359988,0.890413,8.822528,23.703118,3.995931,0.080774,0.071287,32.000000,92.285675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275244,67.649584,103.798121,67.594937,43.857968,46.303797,82.387013,87.222308,39.417722,39.726607,77.569600,209.419853,87.976019,0.608200,208.308910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.759601,48.655006,198.609124,159.921264,239.716393,239.026071,104.095186,14.219524,190.869756,2.110502,46.401719,49.042998,158.462043,199.568428,156.591886,190.878746,95.216431,183.147477,-0.000460,-1.411726,92.092571,62.251496,190.903580,11.296033,75.319845,0.710311,982404.146697,0.888706,8.748573,23.698555,3.996158,0.082695,0.072665,32.000000,92.325427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266100,67.647069,103.803435,67.594937,43.820479,46.303797,82.387013,87.221851,39.417722,39.726607,77.471195,208.190373,87.275580,0.607746,208.359303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.665764,48.655006,198.588210,159.921264,239.660801,238.982550,104.281196,14.214102,190.918594,2.097536,46.615023,49.054632,158.480484,199.598723,156.609992,190.898748,95.238231,183.055537,-0.000459,-1.413475,92.128002,61.958895,190.764041,11.294628,75.303275,0.708848,981898.406539,0.892408,8.636112,23.738664,3.991373,0.079651,0.070131,32.000000,92.318596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300092,67.672013,103.809464,67.594937,43.855370,46.303797,82.387013,87.183261,39.417722,39.726607,77.393760,208.562392,87.448654,0.611744,208.341916,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.633254,48.655281,198.571563,159.908375,239.535200,238.980987,104.693597,14.223520,190.969199,2.076615,46.615223,49.023603,158.453476,199.623472,156.575369,190.975803,95.177983,183.054181,-0.000460,-1.415261,92.153526,62.016340,190.871518,11.282670,75.269919,0.710016,981774.697750,0.892525,8.733384,23.681289,3.998493,0.078107,0.068850,32.000000,92.311105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281556,67.625540,103.786503,67.594937,43.872803,46.303797,82.387013,87.235921,39.417722,39.726607,77.361000,209.387193,87.375360,0.611405,208.320318,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.730864,48.652532,198.634104,159.897448,239.492487,238.994585,104.547689,14.215243,190.996551,2.055860,46.502786,48.938981,158.466306,199.526309,156.584829,190.984150,95.227053,183.099284,-0.000458,-1.415866,92.235068,61.916911,190.806788,11.280015,75.279439,0.710700,982095.000153,0.889651,8.767391,23.741011,4.000777,0.081354,0.071188,32.000000,92.355089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293192,67.633468,103.830322,67.594937,43.827706,46.303797,82.387013,87.252274,39.417722,39.726607,77.328542,209.095378,87.298765,0.612236,208.292073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.732974,48.648135,198.683729,159.909216,239.477053,238.944278,104.261326,14.220238,190.955620,2.059770,46.625775,48.948361,158.440132,199.570446,156.583896,190.980018,95.226693,182.957689,-0.000456,-1.415848,92.266473,62.087874,190.917999,11.273107,75.303167,0.709561,981759.524282,0.888993,8.663412,23.709395,3.994182,0.082884,0.073007,32.000000,92.423862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293827,67.614547,103.830763,67.594937,43.874636,46.303797,82.387013,87.196900,39.417722,39.726607,77.292906,208.522653,87.801771,0.611869,208.321656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.728483,48.651158,198.690581,159.938637,239.379131,238.911373,104.657630,14.222664,190.975207,2.056380,46.756395,48.999518,158.454924,199.579396,156.573799,191.009172,95.222726,183.130375,-0.000455,-1.414727,92.214666,62.033126,190.947673,11.269821,75.327761,0.709282,981532.253904,0.891194,8.656828,23.654951,3.995010,0.083792,0.073332,32.000000,92.453436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292276,67.642535,103.869539,67.594937,43.806023,46.303797,82.387013,87.193135,39.417722,39.726607,77.243977,209.315259,87.814610,0.608316,208.321538,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.637487,48.651158,198.600755,159.938637,239.292390,238.883471,104.288860,14.229228,190.919338,2.065979,46.955376,49.007220,158.454488,199.530672,156.550326,190.989334,95.212058,183.111800,-0.000455,-1.413572,92.197184,62.004569,190.855363,11.269451,75.286182,0.709035,981437.885252,0.887794,8.664506,23.725752,3.995509,0.082557,0.072978,32.000000,92.393410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298847,67.606684,103.845003,67.594937,43.851221,46.303797,82.387013,87.194885,39.417722,39.726607,77.213562,208.577719,87.339337,0.608213,208.211035,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.725482,48.697329,198.634877,159.963575,239.259497,238.846996,104.570642,14.216385,190.858444,2.061499,46.933698,48.994701,158.449551,199.496789,156.575966,190.961986,95.224082,183.002645,-0.000455,-1.413154,92.216422,62.138582,190.986589,11.263895,75.282522,0.710271,981522.311914,0.892644,8.758875,23.729232,4.001024,0.080256,0.071040,32.000000,92.383644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290508,67.616627,103.849331,67.594937,43.825019,46.303797,82.387013,87.247096,39.417722,39.726607,77.227291,209.141284,87.946672,0.612251,208.317565,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.709111,48.731957,198.547799,159.968058,239.194679,238.836335,104.474573,14.230370,190.888936,2.064661,47.062597,49.017620,158.443304,199.507186,156.575369,191.062512,95.211677,183.014671,-0.000454,-1.411540,92.206856,61.981697,190.934005,11.255967,75.265285,0.709267,981311.773370,0.888468,8.713787,23.674964,3.994629,0.078690,0.070591,32.000000,92.379281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292756,67.615137,103.838239,67.594937,43.821865,46.303797,82.387013,87.196208,39.417722,39.726607,77.199803,208.949146,87.776753,0.607134,208.252183,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.709978,48.731957,198.628510,159.968058,239.130436,238.843810,104.675276,14.219239,190.962629,2.062190,46.991169,49.191506,158.478859,199.570263,156.575132,190.946912,95.216278,183.042391,-0.000453,-1.412914,92.214262,62.187666,190.889426,11.242265,75.332358,0.709460,981459.241168,0.889657,8.765384,23.692026,3.994193,0.079382,0.070340,32.000000,92.393197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298717,67.626111,103.819648,67.594937,43.781543,46.303797,82.387013,87.204731,39.417722,39.726607,77.208980,209.350552,87.343372,0.608335,208.342938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.647678,48.718765,198.548818,159.954048,239.130199,238.822008,104.476944,14.223520,190.959393,2.076929,46.904546,48.950669,158.466685,199.523006,156.581811,190.983952,95.190320,183.073444,-0.000453,-1.416428,92.216103,62.187373,190.969087,11.246514,75.308720,0.709045,981468.019130,0.887962,8.764486,23.698153,3.995747,0.082278,0.072677,32.000000,92.412432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283240,67.601430,103.790342,67.594937,43.803500,46.303797,82.387013,87.204291,39.417722,39.726607,77.172386,208.953888,87.486805,0.611541,208.319768,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.521427,48.708322,198.737767,159.939477,239.109301,238.796899,104.366321,14.219810,190.986735,2.069457,46.934209,48.966938,158.453024,199.537889,156.579447,190.971441,95.208855,183.164740,-0.000454,-1.416458,92.259528,62.004462,190.850023,11.250415,75.296316,0.709761,981560.437316,0.890774,8.815907,23.736129,3.999156,0.083029,0.072210,32.000000,92.425369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288109,67.614221,103.744041,67.594937,43.811053,46.303797,82.387013,87.240216,39.417722,39.726607,77.136944,208.732642,87.351222,0.610963,208.343843,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.723749,48.690183,198.518588,159.951526,239.108829,238.773373,104.605384,14.224519,190.994550,2.067700,46.788848,48.954267,158.469997,199.533302,156.591173,190.968001,95.229402,183.068403,-0.000453,-1.417588,92.335114,61.954610,190.904007,11.252418,75.267359,0.711878,981554.209858,0.894124,8.936593,23.752918,4.013167,0.083407,0.073169,32.000000,92.410813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315922,67.640458,103.769186,67.594937,43.830610,46.303797,82.387013,87.312385,39.417722,39.726607,77.110825,209.210769,87.245867,0.613635,208.255960,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.723814,48.669022,198.612586,159.955449,239.150299,238.753466,104.465204,14.219667,190.943445,2.062151,46.769195,48.973618,158.468887,199.414936,156.566269,190.991833,95.213136,182.960383,-0.000453,-1.419481,92.334563,61.976222,190.900297,11.254807,75.196571,0.708899,980967.748641,0.887916,8.708438,23.695096,3.992430,0.082505,0.072330,32.000000,92.390449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236301,67.598452,103.703576,67.594937,43.719808,46.303797,82.387013,87.204374,39.417722,39.726607,77.055288,208.930409,87.326497,0.611570,208.260641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.789713,48.669022,198.547389,159.955449,239.201263,238.747445,104.399053,14.218525,190.998199,2.063110,46.892632,48.973613,158.461692,199.565961,156.574540,190.896490,95.201153,183.071714,-0.000451,-1.420651,92.335471,62.092860,190.814476,11.246904,75.288436,0.709698,981004.436461,0.891252,8.684103,23.687315,3.994135,0.082703,0.072666,32.000000,92.391767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209711,67.618801,103.695695,67.594937,43.775432,46.303797,82.387013,87.198014,39.417722,39.726607,77.003625,208.798105,87.637502,0.607701,208.201672,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.769712,48.682213,198.642948,159.935555,239.161408,238.760938,104.407260,14.224947,190.978961,2.068800,46.866893,48.998390,158.445632,199.572220,156.556555,190.995484,95.180709,183.012676,-0.000452,-1.420662,92.321103,62.153352,191.002819,11.241005,75.237915,0.707807,980814.076555,0.888211,8.618945,23.724627,3.987719,0.080253,0.070688,32.000000,92.422599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200325,67.605225,103.695800,67.594937,43.740356,46.303797,82.387013,87.157671,39.417722,39.726607,76.986031,208.814520,87.301406,0.608070,208.284835,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.747298,48.703100,198.563427,159.923226,239.085701,238.696309,104.164709,14.219810,190.863830,2.059409,46.890177,49.109721,158.475179,199.534953,156.569555,190.933956,95.204863,183.016027,-0.000452,-1.419475,92.356862,62.074215,190.892771,11.241758,75.202954,0.708858,981034.266960,0.888621,8.652847,23.722221,3.991242,0.079531,0.070240,32.000000,92.466641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225392,67.594166,103.702963,67.594937,43.739459,46.303797,82.387013,87.166245,39.417722,39.726607,76.956660,208.329417,87.812850,0.610907,208.231727,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.703927,48.715742,198.595393,159.906694,238.997215,238.558698,104.398430,14.219810,190.882135,2.060884,47.043704,49.162675,158.433477,199.498094,156.550414,190.912931,95.183233,183.029086,-0.000452,-1.420650,92.385935,61.994007,190.796670,11.237737,75.231947,0.709122,980761.524048,0.890948,8.696952,23.699364,3.991441,0.080981,0.072255,32.000000,92.477280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216810,67.583061,103.702292,67.594937,43.733552,46.303797,82.387013,87.178784,39.417722,39.726607,76.950271,208.796860,87.814684,0.607292,208.096951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.734708,48.745424,198.195352,159.904172,239.098328,238.425446,104.300964,14.221808,190.902602,2.051505,47.108950,48.914844,158.451266,199.540539,156.549740,190.927805,95.206603,183.015903,-0.000453,-1.420110,92.396388,61.851599,190.729326,11.239270,75.205064,0.709101,980404.579320,0.889334,8.754544,23.726048,3.995567,0.083410,0.072903,32.000000,92.461919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211507,67.566922,103.733427,67.594937,43.760546,46.303797,82.387013,87.202345,39.417722,39.726607,76.937413,208.601927,87.296123,0.607496,208.266070,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.658130,48.745424,198.252303,159.904172,239.160955,238.345583,104.571256,14.224662,190.926703,2.059641,47.203554,48.893495,158.427114,199.559213,156.570848,190.948912,95.198671,183.047814,-0.000452,-1.419630,92.389680,62.139508,190.879512,11.235503,75.239123,0.707599,979792.343263,0.889130,8.752320,23.697577,3.985051,0.083702,0.073623,32.000000,92.460429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218516,67.573537,103.752713,67.594937,43.588658,46.303797,82.387013,87.182597,39.417722,39.726607,76.943645,209.142512,87.501625,0.609592,208.231884,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.724526,48.783075,198.606076,159.918462,239.107445,238.357497,104.629811,14.222378,190.856266,2.066496,47.109819,48.902745,158.443557,199.425639,156.579776,190.872963,95.221129,182.909878,-0.000453,-1.419621,92.422941,62.102103,190.974635,11.246079,75.260381,0.708160,979628.516574,0.888054,8.831720,23.717859,3.992343,0.083131,0.073375,32.000000,92.412619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247820,67.590449,103.780948,67.594937,43.609381,46.303797,82.387013,87.226074,39.417722,39.726607,76.960451,209.259622,87.341098,0.608918,208.250413,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.792957,48.783625,198.561313,159.938076,239.088673,238.371616,104.370333,14.220523,190.847710,2.061973,46.949816,49.026617,158.441991,199.464558,156.540443,190.933691,95.205563,183.029800,-0.000454,-1.420787,92.396959,62.157749,190.869011,11.260511,75.222589,0.708145,979578.628608,0.886378,8.800524,23.642002,3.994127,0.082736,0.072235,32.000000,92.355761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227844,67.572906,103.786283,67.594937,43.728234,46.303797,82.387013,87.190060,39.417722,39.726607,76.938600,208.740667,87.158560,0.610197,208.257887,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.681134,48.758890,198.634800,159.937236,239.032311,238.402785,104.527619,14.227373,190.909311,2.073903,46.992927,48.972552,158.442626,199.494241,156.545234,190.930437,95.184103,182.935441,-0.000453,-1.419595,92.404895,61.961712,190.870313,11.264505,75.224879,0.707028,979509.662123,0.885002,8.698948,23.707952,3.987209,0.082555,0.073394,32.000000,92.372638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235180,67.574440,103.809729,67.594937,43.689494,46.303797,82.387013,87.144925,39.417722,39.726607,76.921862,209.055238,87.487392,0.610515,208.330979,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.713253,48.760539,198.572294,159.930511,239.003788,238.431559,104.508120,14.220809,190.915822,2.070682,46.990407,49.034861,158.427280,199.424722,156.534006,190.909693,95.155516,183.051307,-0.000453,-1.419616,92.363508,62.126834,190.767648,11.265159,75.204198,0.709185,979928.705086,0.888214,8.821326,23.688926,3.998194,0.083056,0.073413,32.000000,92.375893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235707,67.576217,103.805359,67.594937,43.686934,46.303797,82.387013,87.207237,39.417722,39.726607,76.877907,209.016239,87.644398,0.609783,208.204740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.659339,48.760539,198.543391,159.930511,239.063063,238.426956,104.213179,14.218954,190.833719,2.068848,46.916653,48.922224,158.407747,199.529041,156.522736,190.891377,95.192968,182.980727,-0.000452,-1.418476,92.387608,62.107990,190.947225,11.271745,75.218172,0.708904,980131.944276,0.887854,8.789673,23.762366,3.994353,0.083451,0.073165,32.000000,92.396895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250705,67.581692,103.829685,67.594937,43.681848,46.303797,82.387013,87.188489,39.417722,39.726607,76.859833,208.426358,87.143886,0.608282,208.255488,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.791616,48.746798,198.510105,159.917061,239.064985,238.420180,104.239639,14.216528,190.832273,2.064618,46.778562,48.986072,158.432833,199.360422,156.526354,190.856844,95.176511,182.996421,-0.000452,-1.416167,92.372797,61.934367,190.828141,11.278443,75.242549,0.709371,980031.763008,0.891423,8.845583,23.697595,3.998108,0.083102,0.073057,32.000000,92.382404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226472,67.555717,103.868063,67.594937,43.618277,46.303797,82.387013,87.219306,39.417722,39.726607,76.826240,208.479277,87.820186,0.612293,208.230429,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.680156,48.727835,198.599488,159.921545,239.070816,238.417888,104.590346,14.216528,190.768369,2.064587,46.930526,48.910539,158.419879,199.455669,156.514503,190.854725,95.165865,182.990871,-0.000451,-1.416184,92.394739,61.873436,190.906620,11.284594,75.231532,0.707319,979817.200900,0.888507,8.694750,23.720127,3.986818,0.082321,0.073171,32.000000,92.362828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236685,67.559304,103.868694,67.594937,43.644647,46.303797,82.387013,87.141715,39.417722,39.726607,76.804914,209.180692,87.633466,0.606016,208.234323,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.688130,48.732507,198.512030,159.929110,239.059373,238.485983,104.628999,14.220666,190.884463,2.062132,46.690378,48.999470,158.438246,199.508410,156.533668,190.914603,95.200263,182.976726,-0.000450,-1.415026,92.434283,62.043706,190.755105,11.289924,75.231244,0.709024,979981.286942,0.887680,8.791286,23.728623,3.997562,0.082086,0.072366,32.000000,92.380362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253587,67.573763,103.899172,67.594937,43.612894,46.303797,82.387013,87.203714,39.417722,39.726607,76.762722,209.257997,87.337649,0.608682,208.342938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.752397,48.732507,198.568140,159.929110,239.058949,238.506666,104.591846,14.223663,190.842024,2.060884,46.705504,49.054447,158.430370,199.430675,156.523508,190.828939,95.193689,182.955727,-0.000449,-1.415045,92.472345,62.117436,190.748639,11.296978,75.266079,0.708910,980105.502707,0.887459,8.787688,23.688750,3.995160,0.080545,0.071031,32.000000,92.371340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267316,67.577965,103.938954,67.594937,43.629024,46.303797,82.387013,87.198970,39.417722,39.726607,76.743981,209.183692,87.632659,0.610644,208.244748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.694644,48.672595,198.579724,159.911177,239.195010,238.504997,104.150596,14.218525,190.884283,2.058291,46.865556,49.041675,158.430471,199.607061,156.536072,190.900565,95.182662,183.085100,-0.000449,-1.415639,92.415517,62.126837,190.783149,11.307842,75.223761,0.707970,980112.988506,0.886576,8.721076,23.687195,3.991127,0.079576,0.069883,32.000000,92.310544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218479,67.561847,103.949184,67.594937,43.613059,46.303797,82.387013,87.161466,39.417722,39.726607,76.659927,208.301193,87.181524,0.608063,208.276455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.758568,48.675618,198.492708,159.896607,239.329012,238.549038,104.357465,14.220523,190.953127,2.060710,46.952717,49.029216,158.425236,199.463253,156.511186,190.982096,95.201471,183.025882,-0.000447,-1.416196,92.350262,62.075091,190.828058,11.313876,75.215359,0.708996,980070.390198,0.891326,8.721021,23.748298,3.995999,0.080948,0.071325,32.000000,92.300711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204418,67.543580,103.964620,67.594937,43.640023,46.303797,82.387013,87.193448,39.417722,39.726607,76.629358,208.714929,87.370591,0.611751,208.212569,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.699054,48.705849,198.567102,159.905293,239.358544,238.552252,104.559855,14.222378,190.908239,2.061676,47.113434,49.093772,158.393983,199.502783,156.526312,190.986233,95.176618,182.967828,-0.000447,-1.417456,92.368481,62.272156,190.861239,11.316026,75.224681,0.708175,980067.703236,0.888461,8.657795,23.706570,3.989116,0.082265,0.072194,32.000000,92.295584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221448,67.557751,103.993878,67.594937,43.582528,46.303797,82.387013,87.171237,39.417722,39.726607,76.591925,209.119709,87.482843,0.609652,208.173544,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.755293,48.705849,198.523563,159.905293,239.422998,238.521813,104.532750,14.221380,190.844807,2.073492,47.122710,49.091961,158.415060,199.444538,156.545172,190.859740,95.174158,182.950668,-0.000446,-1.417441,92.333864,62.106005,190.685008,11.314500,75.204018,0.709075,980306.072946,0.886829,8.721394,23.708232,3.995502,0.083466,0.074050,32.000000,92.308884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218934,67.572707,104.038928,67.594937,43.592526,46.303797,82.387013,87.188387,39.417722,39.726607,76.593741,209.065501,87.289740,0.608589,208.190500,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.821420,48.734705,198.602122,159.911738,239.465862,238.547347,104.620767,14.222236,190.861517,2.089634,47.101481,48.976674,158.384043,199.391899,156.488403,190.855707,95.151953,182.976337,-0.000446,-1.417446,92.277533,62.062919,190.748843,11.310049,75.203657,0.708388,980176.366760,0.887010,8.691417,23.704768,3.989999,0.082503,0.074071,32.000000,92.279728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167775,67.527214,104.031702,67.594937,43.593552,46.303797,82.387013,87.155119,39.417722,39.726607,76.596670,209.241535,86.997298,0.610308,208.162333,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.667170,48.741576,198.561558,159.918462,239.503636,238.555268,104.598977,14.220523,190.851469,2.105817,47.144181,49.137886,158.410814,199.391818,156.512593,190.877464,95.166374,182.999927,-0.000446,-1.416855,92.330520,62.161180,190.707810,11.317804,75.219488,0.707894,980362.116057,0.885123,8.651809,23.736911,3.986280,0.081698,0.072307,32.000000,92.284091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220482,67.546378,104.071521,67.594937,43.558046,46.303797,82.387013,87.114289,39.417722,39.726607,76.580828,209.197954,87.625910,0.611930,208.254386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.590457,48.756967,198.458280,159.918743,239.560526,238.522135,104.360312,14.224947,190.811438,2.114869,47.059469,48.971751,158.409881,199.388087,156.516566,190.790457,95.184526,182.974315,-0.000447,-1.416261,92.382804,61.902765,190.750576,11.323042,75.205839,0.709642,980606.759958,0.888410,8.818495,23.731621,3.997843,0.080728,0.071678,32.000000,92.254189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210742,67.552838,104.094683,67.594937,43.592999,46.303797,82.387013,87.201429,39.417722,39.726607,76.558851,208.720623,87.635594,0.609168,208.111507,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.668840,48.756967,198.404126,159.918743,239.547219,238.518347,104.418918,14.220095,190.764582,2.116810,46.803521,48.959751,158.407480,199.268417,156.508117,190.860738,95.174048,182.949057,-0.000447,-1.415061,92.383606,62.024840,190.693350,11.325530,75.202143,0.710417,980563.644560,0.891887,8.913508,23.703555,4.001945,0.081076,0.071486,32.000000,92.252975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217640,67.559341,104.088697,67.594937,43.536361,46.303797,82.387013,87.247203,39.417722,39.726607,76.553809,208.837835,87.319674,0.609655,208.271263,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.665598,48.699528,198.445678,159.912578,239.589102,238.482350,104.738277,14.220951,190.839312,2.125439,46.782730,49.050436,158.403709,199.386375,156.504715,190.895331,95.153073,182.916286,-0.000448,-1.414987,92.338557,61.964928,190.598106,11.328473,75.242278,0.709304,980464.186267,0.889810,8.832153,23.704253,3.994539,0.082010,0.072421,32.000000,92.229904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184449,67.533953,104.089473,67.594937,43.521347,46.303797,82.387013,87.202548,39.417722,39.726607,76.475318,209.476553,87.841610,0.610872,208.245417,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.644666,48.684687,198.541347,159.911458,239.617488,238.452119,104.379719,14.221950,190.792424,2.123172,46.711098,48.915474,158.441088,199.500071,156.507438,190.903989,95.167981,183.056529,-0.000447,-1.417292,92.223967,62.087790,190.798158,11.333521,75.204288,0.708838,980237.077717,0.886884,8.778077,23.712538,3.995636,0.083441,0.073552,32.000000,92.278829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222701,67.566916,104.140543,67.594937,43.563786,46.303797,82.387013,87.205204,39.417722,39.726607,76.433006,208.759438,87.165896,0.607168,208.240342,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.638038,48.669846,198.554324,159.892964,239.629115,238.427591,104.455912,14.220666,190.791793,2.119515,46.720645,48.858636,158.409358,199.425069,156.503202,190.914603,95.165371,183.053613,-0.000448,-1.417270,92.254334,62.144660,190.691473,11.325633,75.241990,0.709585,980038.326025,0.890197,8.784953,23.751922,3.999248,0.083149,0.073031,32.000000,92.317453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211411,67.547683,104.138358,67.594937,43.554788,46.303797,82.387013,87.218318,39.417722,39.726607,76.403944,208.911823,87.331560,0.612210,208.261113,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.627424,48.646211,198.529636,159.888762,239.742785,238.376739,104.752616,14.219952,190.830468,2.123404,46.796668,48.949050,158.392285,199.411471,156.505727,190.877871,95.161892,182.989888,-0.000446,-1.419288,92.301522,62.053611,190.800403,11.328471,75.218965,0.709245,979914.377923,0.889552,8.776992,23.753403,4.000044,0.079752,0.070217,32.000000,92.317601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234512,67.549633,104.161245,67.594937,43.516761,46.303797,82.387013,87.167179,39.417722,39.726607,76.348864,209.505231,87.491427,0.611062,208.347226,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.695350,48.659953,198.458695,159.893245,239.747145,238.391105,104.271165,14.219952,190.831122,2.118243,46.611523,49.000868,158.388019,199.467412,156.496164,190.850653,95.188166,182.868437,-0.000447,-1.418719,92.334975,62.000194,190.727471,11.342206,75.225763,0.709397,979795.476300,0.890190,8.788006,23.741527,4.000402,0.080186,0.072011,32.000000,92.336283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237697,67.569474,104.201225,67.594937,43.541591,46.303797,82.387013,87.230070,39.417722,39.726607,76.292927,208.542331,87.518647,0.608625,208.214457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.687171,48.659953,198.477581,159.893245,239.743997,238.376572,104.335897,14.221380,190.918517,2.108404,46.743150,48.955026,158.414669,199.438177,156.499462,190.841813,95.186766,182.895330,-0.000447,-1.416556,92.340413,62.127568,190.817982,11.345413,75.222499,0.708292,979529.556928,0.889825,8.707646,23.658916,3.993506,0.083186,0.073168,32.000000,92.311023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237171,67.592666,104.216195,67.594937,43.502650,46.303797,82.387013,87.192163,39.417722,39.726607,76.273621,208.671794,87.183138,0.608805,208.212569,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.662083,48.645112,198.427982,159.883438,239.710445,238.386357,104.756811,14.219239,190.910493,2.126299,46.858094,48.941027,158.397000,199.482518,156.507054,190.874061,95.161061,183.056103,-0.000446,-1.414823,92.380297,61.962562,190.692004,11.343047,75.219434,0.708437,979490.223073,0.889381,8.716128,23.670731,3.994544,0.082851,0.072348,32.000000,92.334153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243436,67.598952,104.245002,67.594937,43.762441,46.303797,82.387013,87.196758,39.417722,39.726607,76.226380,209.513622,87.713877,0.611246,208.257061,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.617744,48.658578,198.498480,159.873071,239.755974,238.371414,104.560615,14.217812,190.788286,2.140790,46.755239,48.965103,158.369711,199.385029,156.485367,190.809398,95.163202,182.995420,-0.000446,-1.413535,92.386454,61.908698,190.818167,11.342566,75.225979,0.708646,979648.744944,0.886304,8.727308,23.758678,3.995563,0.081235,0.071599,32.000000,92.313660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237038,67.592116,104.216004,67.594937,43.480640,46.303797,82.387013,87.211611,39.417722,39.726607,76.192387,209.121230,87.626643,0.607703,208.255763,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.621994,48.658578,198.489632,159.873071,239.782361,238.393672,104.509204,14.224947,190.854258,2.133997,46.943581,49.046147,158.390077,199.490021,156.498605,190.968266,95.206887,182.999127,-0.000446,-1.414210,92.364912,62.154332,190.721044,11.331681,75.215990,0.709318,979690.705667,0.888827,8.786788,23.733049,4.000554,0.079885,0.070385,32.000000,92.306550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239548,67.612944,104.251676,67.594937,43.488691,46.303797,82.387013,87.238491,39.417722,39.726607,76.173212,209.018409,87.343005,0.608937,208.335936,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.682468,48.660227,198.512327,159.864945,239.746511,238.408196,104.588285,14.222807,191.044484,2.136221,46.898485,48.992839,158.390097,199.470592,156.492960,190.864753,95.192212,183.101787,-0.000447,-1.413712,92.335395,62.271931,190.803583,11.335783,75.316942,0.709402,979577.318405,0.889263,8.782376,23.690799,4.000033,0.084031,0.072536,32.000000,92.276459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241229,67.592576,104.258690,67.594937,43.486208,46.303797,82.387013,87.238367,39.417722,39.726607,76.142575,209.176569,87.670957,0.610906,208.415794,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.667077,48.681389,198.499714,159.868027,239.765897,238.371334,104.294570,14.216956,190.879935,2.142162,46.969542,49.109466,158.392656,199.476158,156.487971,190.985536,95.188862,183.015622,-0.000448,-1.414864,92.347731,62.178032,190.909659,11.336307,75.268531,0.707788,979611.758818,0.887447,8.721279,23.745205,3.995621,0.079841,0.071084,32.000000,92.226596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247365,67.613711,104.255772,67.594937,43.535761,46.303797,82.387013,87.205018,39.417722,39.726607,76.131992,208.589141,87.119455,0.608051,208.359107,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.659466,48.680015,198.585410,159.883718,239.796659,238.377330,104.582103,14.220523,190.948551,2.137319,47.051139,48.907387,158.387440,199.390513,156.516355,190.949500,95.205212,183.093627,-0.000448,-1.418369,92.366859,62.135533,190.713194,11.338917,75.227980,0.708346,979563.426177,0.890168,8.758405,23.715208,3.996605,0.082932,0.073347,32.000000,92.242600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247845,67.605454,104.286320,67.594937,43.475851,46.303797,82.387013,87.212883,39.417722,39.726607,76.102519,209.164207,86.998545,0.611989,208.367722,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.613054,48.675343,198.427660,159.889882,239.782178,238.371861,104.461336,14.222236,190.845827,2.142090,46.810469,48.992430,158.387738,199.363032,156.474355,190.909490,95.193951,183.054366,-0.000448,-1.420696,92.320646,61.917042,190.731222,11.329689,75.243450,0.709053,979526.493349,0.887890,8.764925,23.729048,3.998944,0.081940,0.072779,32.000000,92.265669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242780,67.582480,104.258416,67.594937,43.427528,46.303797,82.387013,87.227508,39.417722,39.726607,76.061708,208.922671,87.465675,0.613121,208.341286,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.687455,48.622027,198.355351,159.877273,239.745054,238.358558,104.672362,14.221237,190.832406,2.137693,46.797910,48.854821,158.403762,199.428249,156.491551,190.976942,95.213439,183.077853,-0.000448,-1.422490,92.295866,61.926988,190.772808,11.325149,75.189017,0.709138,979676.029838,0.887184,8.815611,23.724175,3.999652,0.083191,0.073217,32.000000,92.297761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247563,67.606836,104.296461,67.594937,43.497323,46.303797,82.387013,87.247102,39.417722,39.726607,76.027117,209.344723,87.319234,0.608612,208.228855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.706000,48.622027,198.376873,159.877273,239.711107,238.372337,104.370872,14.223948,190.891994,2.130330,46.839845,49.089331,158.393845,199.371920,156.492185,190.926360,95.244040,183.032246,-0.000450,-1.423811,92.333638,62.125073,190.786940,11.329733,75.219740,0.708293,979185.473370,0.886355,8.677907,23.714717,3.992061,0.078513,0.070093,32.000000,92.330086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286837,67.616273,104.298035,67.594937,43.399537,46.303797,82.387013,87.206458,39.417722,39.726607,75.940438,208.741744,87.173967,0.609898,208.323269,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.759528,48.637142,198.454153,159.883718,239.720877,238.371536,104.421651,14.222664,190.893488,2.137129,46.840960,49.044676,158.399120,199.449410,156.486897,190.830222,95.249934,183.077322,-0.000450,-1.422724,92.281624,62.070208,190.814535,11.333610,75.263086,0.707868,979071.479447,0.888598,8.658679,23.666466,3.991005,0.081906,0.071938,32.000000,92.321041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279370,67.599629,104.309057,67.594937,43.436746,46.303797,82.387013,87.195648,39.417722,39.726607,75.918947,208.843303,87.625323,0.610798,208.338532,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.660571,48.629447,198.544934,159.891003,239.681193,238.365817,104.511342,14.225661,190.838465,2.143759,46.537573,49.040850,158.384111,199.456484,156.491491,190.984952,95.231909,183.122271,-0.000449,-1.420979,92.228253,62.049028,190.875127,11.331172,75.223220,0.707010,979000.783989,0.887139,8.618324,23.678015,3.988264,0.080646,0.071103,32.000000,92.336511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265335,67.590126,104.284828,67.594937,43.416443,46.303797,82.387013,87.166904,39.417722,39.726607,75.883962,209.022683,87.672571,0.607265,208.243214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
