OSU 80 Ton Compressor Load Stand
49.687607,48.561566,198.444009,159.856819,239.728486,238.341618,104.469235,14.218668,190.908288,2.138935,46.301481,48.966771,158.408405,199.462539,156.511310,190.959542,95.262613,183.111198,-0.000450,-1.421571,92.258894,62.254561,190.895382,11.332705,75.252195,0.708841,979201.054102,0.888300,8.713211,23.713434,3.998040,0.080737,0.072360,32.000000,92.349937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246452,67.600312,104.304059,67.594937,43.406901,46.303797,82.387013,87.222737,39.417722,39.726607,75.840509,208.938470,87.520041,0.608187,208.264850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.710534,48.561566,198.474241,159.856819,239.782384,238.304658,104.485263,14.221237,190.901377,2.138595,46.571823,48.966416,158.384330,199.571772,156.524190,190.907024,95.272113,183.009129,-0.000449,-1.422162,92.285262,62.212207,190.859935,11.338231,75.247201,0.707744,978708.008983,0.887861,8.617289,23.678446,3.993833,0.083500,0.072809,32.000000,92.386155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266406,67.606597,104.317055,67.594937,43.397689,46.303797,82.387013,87.206970,39.417722,39.726607,75.732692,208.970526,87.666995,0.608538,208.350177,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.629619,48.540405,198.412465,159.842809,239.749336,238.193663,104.764692,14.224376,191.029873,2.143763,46.852400,49.062145,158.360392,199.606877,156.506240,190.968347,95.253557,183.127843,-0.000449,-1.422748,92.271570,62.214529,190.954117,11.341146,75.281693,0.707467,978470.470131,0.887132,8.593519,23.629444,3.992599,0.081326,0.071294,32.000000,92.325082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231756,67.585570,104.291104,67.594937,43.416888,46.303797,82.387013,87.193596,39.417722,39.726607,75.666765,209.529383,87.142419,0.607240,208.255606,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.687229,48.606362,198.498212,159.862983,239.752492,238.119844,104.581058,14.222093,191.070574,2.135989,46.965767,48.996998,158.379867,199.527125,156.503856,190.974702,95.286806,183.261376,-0.000450,-1.424494,92.299523,62.218127,190.985281,11.347497,75.327490,0.707630,978171.890964,0.885904,8.656288,23.693941,3.997864,0.081139,0.071317,32.000000,92.284861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240752,67.595427,104.287723,67.594937,43.370636,46.303797,82.387013,87.238638,39.417722,39.726607,75.619730,209.162115,87.467950,0.611316,208.368981,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.782083,48.645937,198.738441,159.886240,239.648634,238.149111,104.418354,14.220238,191.064796,2.148397,46.644668,49.013986,158.418558,199.633238,156.501094,191.021088,95.288566,183.248747,-0.000450,-1.424504,92.333443,62.015345,190.916204,11.358039,75.305096,0.706622,977832.949398,0.886206,8.662476,23.712342,3.994954,0.080426,0.071289,32.000000,92.296331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235230,67.606948,104.268322,67.594937,43.433679,46.303797,82.387013,87.160092,39.417722,39.726607,75.629591,208.836708,87.505954,0.608543,208.337392,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.723498,48.650883,198.786298,159.883998,239.657339,238.155689,104.308153,14.222236,191.111086,2.153586,46.910143,49.136512,158.422348,199.680412,156.525286,191.033680,95.277836,183.193121,-0.000449,-1.425654,92.391482,61.921289,190.996682,11.361021,75.310722,0.706386,977888.320916,0.884899,8.602134,23.706306,3.992074,0.082539,0.072481,32.000000,92.263727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256825,67.604476,104.225383,67.594937,43.442093,46.303797,82.387013,87.149595,39.417722,39.726607,75.634316,208.616305,87.305441,0.606625,208.366542,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.827167,48.650883,198.799840,159.883998,239.647061,238.145818,104.676923,14.226802,191.206197,2.158296,46.881483,48.949078,158.407533,199.772887,156.515724,191.104416,95.293696,183.305426,-0.000448,-1.425639,92.420977,62.098196,191.014301,11.369318,75.307621,0.707259,978095.605865,0.888049,8.669397,23.694915,3.997834,0.079977,0.070285,32.000000,92.273984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252129,67.625981,104.182043,67.594937,43.479813,46.303797,82.387013,87.181366,39.417722,39.726607,75.605664,209.353846,87.299792,0.610090,208.347423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.758207,48.685237,198.784463,159.897167,239.593656,238.162668,104.352267,14.220523,191.070965,2.162612,46.855451,49.102962,158.413362,199.725997,156.516279,191.059837,95.278618,183.314002,-0.000449,-1.425638,92.454171,62.052875,191.035922,11.359102,75.393031,0.705978,977816.916941,0.882837,8.562040,23.722484,3.989788,0.082329,0.072167,32.000000,92.268151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224531,67.606619,104.126415,67.594937,43.493366,46.303797,82.387013,87.119640,39.417722,39.726607,75.607338,208.704534,87.820113,0.608999,208.307533,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.752478,48.690458,198.787986,159.916221,239.580628,238.145585,104.758229,14.224662,191.160418,2.156519,46.816907,49.130979,158.405548,199.798309,156.521665,191.098364,95.273401,183.418207,-0.000449,-1.425679,92.471477,62.143592,191.156066,11.364814,75.342870,0.706134,978175.038997,0.887097,8.667788,23.740878,3.995009,0.079893,0.070369,32.000000,92.254020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208875,67.627949,104.109279,67.594937,43.473873,46.303797,82.387013,87.156378,39.417722,39.726607,75.578343,209.516459,87.732439,0.606212,208.316149,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.814898,48.711070,198.854470,159.920144,239.502268,238.090376,104.620515,14.222664,191.231804,2.163795,46.998657,49.041915,158.429524,199.781143,156.504154,191.315572,95.314855,183.363483,-0.000449,-1.425874,92.518866,62.083766,191.149337,11.371602,75.335207,0.706651,978157.821006,0.883722,8.678944,23.786371,3.995539,0.082882,0.073594,32.000000,92.326353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240251,67.660669,104.116418,67.594937,43.484274,46.303797,82.387013,87.157497,39.417722,39.726607,75.555095,209.241030,87.789519,0.606857,208.347226,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.734816,48.711070,198.876566,159.920144,239.455923,238.078089,104.497208,14.221522,191.248640,2.156496,47.092404,48.965727,158.416514,199.800225,156.518683,191.200834,95.336715,183.298187,-0.000447,-1.426191,92.550323,62.112192,191.174137,11.376476,75.378354,0.705984,977702.548399,0.883499,8.634922,23.723767,3.991867,0.081808,0.072275,32.000000,92.376594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237957,67.665858,104.097371,67.594937,43.489506,46.303797,82.387013,87.120426,39.417722,39.726607,75.548575,208.994416,87.946378,0.605829,208.348485,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.800350,48.745699,198.957591,159.933033,239.438657,238.050260,104.504996,14.217098,191.289325,2.146392,47.169953,48.945059,158.441617,199.896593,156.535158,191.404534,95.315383,183.398564,-0.000447,-1.425620,92.606211,62.286642,191.154214,11.390360,75.400802,0.706609,977684.149694,0.886079,8.717855,23.676665,3.998739,0.078814,0.070318,32.000000,92.374997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255640,67.652804,104.048312,67.594937,43.516622,46.303797,82.387013,87.163318,39.417722,39.726607,75.558025,209.009992,87.336769,0.605631,208.421184,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.719844,48.775380,198.922689,159.956289,239.476245,237.993907,104.713330,14.226089,191.276251,2.148776,47.298881,48.966070,158.435785,199.836595,156.539132,191.280371,95.325603,183.472034,-0.000447,-1.423886,92.422664,62.027566,191.189636,11.394056,75.393860,0.705775,977667.562997,0.884700,8.684609,23.736798,3.995104,0.082386,0.072156,32.000000,92.325415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251708,67.665920,104.039680,67.594937,43.521159,46.303797,82.387013,87.123276,39.417722,39.726607,75.536562,209.426660,87.301773,0.609319,208.444276,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.734505,48.775380,199.049571,159.956289,239.499474,237.990039,104.480701,14.218097,191.292122,2.154193,47.161834,49.008109,158.417995,199.934615,156.537540,191.277269,95.322569,183.516117,-0.000447,-1.422711,92.400742,62.143072,191.251966,11.401469,75.364326,0.706663,977618.731839,0.884394,8.797681,23.754968,4.000871,0.082742,0.072505,32.000000,92.276276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250789,67.653347,103.980809,67.594937,43.553955,46.303797,82.387013,87.166896,39.417722,39.726607,75.547759,208.961401,87.807127,0.610275,208.316975,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.762384,48.794069,198.995922,159.958531,239.520745,237.967618,104.787547,14.218668,191.287299,2.166381,46.996109,49.111665,158.442047,199.995367,156.523127,191.367804,95.316864,183.397195,-0.000447,-1.423963,92.447310,62.100353,191.373763,11.405674,75.404336,0.707069,977593.913448,0.886058,8.782487,23.775032,4.002243,0.082861,0.072576,32.000000,92.277019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246572,67.668258,103.924476,67.594937,43.518195,46.303797,82.387013,87.153094,39.417722,39.726607,75.543859,209.575093,87.510870,0.606873,208.322207,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.755791,48.780052,198.965705,159.957130,239.443315,237.963367,104.432089,14.225090,191.421366,2.176309,46.818817,49.119874,158.422593,199.926113,156.561785,191.445121,95.354583,183.583182,-0.000447,-1.424032,92.501025,62.173587,191.295669,11.415780,75.370979,0.706224,977410.374374,0.887044,8.793022,23.687422,3.999958,0.080730,0.070571,32.000000,92.340348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243405,67.653015,103.901579,67.594937,43.528967,46.303797,82.387013,87.139464,39.417722,39.726607,75.514163,208.864178,87.354450,0.608669,208.329996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.795857,48.749546,199.048824,159.957971,239.475119,237.989163,104.163526,14.211818,191.329807,2.186912,46.869471,49.097343,158.454814,200.007599,156.548765,191.355412,95.367685,183.447969,-0.000447,-1.422848,92.534196,62.212426,191.223986,11.422476,75.485779,0.706454,977322.300615,0.885961,8.765106,23.768920,3.998845,0.081757,0.071824,32.000000,92.350264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237815,67.667796,103.891013,67.594937,43.558053,46.303797,82.387013,87.141002,39.417722,39.726607,75.465946,208.327053,87.790619,0.609541,208.350924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.756354,48.723987,199.067315,159.953207,239.501818,237.996004,104.678805,14.226374,191.339297,2.189236,46.908970,49.149098,158.424710,200.016610,156.515568,191.480794,95.373811,183.450609,-0.000447,-1.422843,92.516191,62.293631,191.340843,11.438273,75.413225,0.705094,977202.686659,0.887471,8.693108,23.703587,3.997297,0.083408,0.073372,32.000000,92.351156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244907,67.665756,103.879522,67.594937,43.547246,46.303797,82.387013,87.115284,39.417722,39.726607,75.444962,209.357610,87.786217,0.606267,208.335267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.749051,48.723987,199.069405,159.953207,239.525925,238.000441,104.315370,14.218383,191.417110,2.183496,47.025942,49.111055,158.449278,199.917286,156.552657,191.384468,95.363357,183.496487,-0.000447,-1.422853,92.550377,62.272735,191.363199,11.454880,75.390074,0.706288,977189.669689,0.883844,8.708458,23.698482,4.000842,0.079448,0.070919,32.000000,92.320044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261171,67.676245,103.864774,67.594937,43.563002,46.303797,82.387013,87.134926,39.417722,39.726607,75.395855,208.630740,87.839482,0.606740,208.313867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.940954,48.735805,199.241108,159.955169,239.568955,238.023890,104.545078,14.217098,191.445081,2.206913,47.021681,49.167436,158.444732,200.114976,156.542813,191.539154,95.394756,183.474308,-0.000445,-1.422878,92.581705,62.372077,191.228940,11.466032,75.438431,0.706611,977269.364037,0.887085,8.716023,23.726660,4.001471,0.082162,0.073236,32.000000,92.290101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288935,67.682874,103.870739,67.594937,43.549933,46.303797,82.387013,87.135321,39.417722,39.726607,75.383710,209.090155,87.963253,0.606464,208.317840,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.784040,48.750096,199.241549,159.957971,239.595439,238.077727,104.243746,14.222949,191.429521,2.201906,47.169962,49.262303,158.416772,200.073204,156.524607,191.481932,95.397977,183.590020,-0.000445,-1.424275,92.579291,62.245447,191.446898,11.470771,75.407076,0.704269,976941.696932,0.881471,8.529320,23.686693,3.989533,0.081791,0.072446,32.000000,92.261389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289264,67.688612,103.853575,67.594937,43.596844,46.303797,82.387013,87.020840,39.417722,39.726607,75.375553,208.487492,87.352910,0.603990,208.342034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.822974,48.794618,199.182302,159.967497,239.609333,238.108823,104.679317,14.220381,191.496087,2.202572,47.183964,49.077642,158.423928,200.092653,156.543486,191.516686,95.402026,183.540111,-0.000446,-1.425663,92.579714,62.070538,191.444003,11.482951,75.502259,0.706734,977456.420581,0.887354,8.705892,23.728167,4.002117,0.081800,0.073304,32.000000,92.268689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295482,67.649497,103.822464,67.594937,43.610023,46.303797,82.387013,87.106429,39.417722,39.726607,75.354637,209.358634,87.672645,0.610085,208.342742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.956116,48.821552,199.168641,160.001682,239.574004,238.129016,104.255424,14.222949,191.546543,2.177887,47.124452,49.168089,158.418057,200.081195,156.524762,191.530663,95.381289,183.711144,-0.000445,-1.427530,92.551387,62.231725,191.358792,11.494182,75.467785,0.705391,977638.986204,0.883120,8.710113,23.704843,3.997800,0.082218,0.072036,32.000000,92.251513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275745,67.634691,103.808304,67.594937,43.617086,46.303797,82.387013,87.073368,39.417722,39.726607,75.377589,208.510848,87.966114,0.607472,208.320476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.805775,48.839966,199.139347,160.037828,239.558207,238.149479,104.387435,14.225375,191.524617,2.177508,47.184250,49.087022,158.449447,200.192894,156.540364,191.601540,95.400284,183.620033,-0.000446,-1.426956,92.559085,62.282341,191.394176,11.516264,75.466216,0.704004,977533.912240,0.880073,8.571295,23.792058,3.986804,0.082352,0.073237,32.000000,92.302118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305326,67.660203,103.779228,67.594937,43.562133,46.303797,82.387013,86.996600,39.417722,39.726607,75.390737,208.774869,87.486732,0.605227,208.355802,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.896785,48.839966,199.128984,160.037828,239.573100,238.172450,104.634669,14.224234,191.483760,2.170723,46.981087,49.034225,158.454719,200.108901,156.551312,191.595346,95.406920,183.629992,-0.000446,-1.426360,92.561285,62.193151,191.346534,11.531382,75.460825,0.706059,977985.272149,0.886194,8.773260,23.737449,3.998318,0.077947,0.070007,32.000000,92.339912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297442,67.651878,103.778619,67.594937,43.574442,46.303797,82.387013,87.078784,39.417722,39.726607,75.398220,209.269337,87.324957,0.609047,208.335464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.880174,48.801489,199.249097,160.035026,239.599853,238.187174,104.649011,14.221522,191.507852,2.161501,46.820813,49.199637,158.458048,200.188552,156.551250,191.465348,95.397167,183.689475,-0.000444,-1.425783,92.559995,62.262479,191.335175,11.552784,75.510138,0.705005,977898.345142,0.882392,8.679122,23.734659,3.990818,0.082940,0.072491,32.000000,92.347104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289493,67.688010,103.701097,67.594937,43.619613,46.303797,82.387013,87.021804,39.417722,39.726607,75.349357,209.298021,88.009034,0.609222,208.330153,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.868152,48.791870,199.222804,160.022977,239.641158,238.242043,104.539816,14.226089,191.506044,2.167107,46.952205,49.246925,158.478949,200.223291,156.578998,191.584326,95.410078,183.671515,-0.000444,-1.424025,92.604629,62.128683,191.565554,11.567397,75.431616,0.705016,977912.910323,0.882557,8.657817,23.767375,3.994555,0.082102,0.072803,32.000000,92.384725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293009,67.673646,103.687146,67.594937,43.616216,46.303797,82.387013,87.024370,39.417722,39.726607,75.334844,209.079632,87.647993,0.604891,208.312136,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.781570,48.825125,199.307183,160.031103,239.685569,238.397430,104.561754,14.222807,191.609977,2.173909,47.142665,49.300495,158.476469,200.287529,156.572359,191.732450,95.422777,183.748057,-0.000446,-1.424047,92.608055,62.363737,191.472860,11.583331,75.459635,0.705973,978070.244673,0.883895,8.660629,23.747531,3.994991,0.081344,0.071391,32.000000,92.424557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308115,67.692543,103.642246,67.594937,43.616031,46.303797,82.387013,87.025338,39.417722,39.726607,75.309747,209.123507,87.966261,0.607575,208.231806,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.888236,48.825125,199.253374,160.031103,239.739978,238.564884,104.524700,14.218668,191.692461,2.169326,47.173368,49.236093,158.464453,200.256154,156.579195,191.709406,95.408064,183.761222,-0.000446,-1.422870,92.627939,62.203431,191.526480,11.599762,75.450385,0.707558,978900.295564,0.886079,8.783479,23.764376,4.003634,0.082076,0.073208,32.000000,92.431622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303596,67.695499,103.634052,67.594937,43.638773,46.303797,82.387013,87.069892,39.417722,39.726607,75.329246,209.049401,87.998029,0.606961,208.260956,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.774901,48.832545,199.229983,160.042872,239.716383,238.552780,104.580511,14.224662,191.645827,2.169222,47.385956,49.246959,158.489161,200.165596,156.562422,191.591373,95.425343,183.780112,-0.000444,-1.422479,92.622672,62.240788,191.481242,11.613246,75.411548,0.706653,979477.650964,0.884908,8.673117,23.784168,3.993995,0.080962,0.071628,32.000000,92.407727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310474,67.682843,103.633611,67.594937,43.614929,46.303797,82.387013,87.004368,39.417722,39.726607,75.325225,209.161023,87.352029,0.605891,208.233536,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.840270,48.883115,199.128584,160.052679,239.710234,238.549343,104.489530,14.222236,191.619213,2.166212,47.069127,49.236574,158.458821,200.205575,156.573173,191.593837,95.390318,183.691332,-0.000443,-1.422541,92.632741,62.278221,191.522216,11.623160,75.485581,0.708370,979562.054156,0.886648,8.797806,23.774179,4.002619,0.081847,0.072224,32.000000,92.365701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295736,67.693441,103.617664,67.594937,43.613088,46.303797,82.387013,87.065564,39.417722,39.726607,75.314580,208.979060,87.471325,0.611541,208.276455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.842005,48.826774,199.402207,160.045394,239.713192,238.560742,104.619131,14.221808,191.584136,2.150733,47.051086,49.179293,158.484120,200.206941,156.589468,191.681091,95.443660,183.636871,-0.000443,-1.424890,92.673501,62.213758,191.707952,11.646859,75.464972,0.706695,979752.069198,0.886240,8.780713,23.774941,3.995335,0.080157,0.071588,32.000000,92.346464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303264,67.712642,103.660147,67.594937,43.652163,46.303797,82.387013,87.027791,39.417722,39.726607,75.358130,209.238261,87.935813,0.609860,208.230075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.850669,48.832270,199.303818,160.041471,239.762313,238.583903,104.568380,14.211818,191.678093,2.150928,47.084289,49.210400,158.499842,200.267734,156.589366,191.623023,95.437766,183.743925,-0.000442,-1.424302,92.661592,62.433283,191.591257,11.659993,75.481145,0.707539,979526.512584,0.884797,8.774489,23.702228,4.000428,0.080787,0.071206,32.000000,92.327205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298590,67.670090,103.646721,67.594937,43.654620,46.303797,82.387013,87.017311,39.417722,39.726607,75.294130,209.136761,87.340951,0.609240,208.201593,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.899778,48.832270,199.293203,160.041471,239.828939,238.668615,104.538567,14.223948,191.713267,2.159067,47.297057,49.080072,158.502993,200.137483,156.595546,191.724954,95.429816,183.719326,-0.000443,-1.422563,92.666120,62.322733,191.581034,11.669267,75.526023,0.707044,979505.320942,0.885368,8.719110,23.747792,3.998017,0.083101,0.073148,32.000000,92.300223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290031,67.688134,103.650420,67.594937,43.649504,46.303797,82.387013,87.006168,39.417722,39.726607,75.288587,209.077134,87.502432,0.611036,208.259186,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.916873,48.885863,199.279694,160.045674,239.867440,238.743986,104.283094,14.224947,191.592505,2.160505,47.426790,49.147183,158.486057,200.357028,156.597829,191.738991,95.419470,183.866262,-0.000442,-1.422547,92.650974,62.311643,191.541243,11.678466,75.501808,0.706222,979807.551658,0.884965,8.668332,23.746248,3.993870,0.082037,0.072524,32.000000,92.363828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295442,67.683576,103.655735,67.594937,43.630697,46.303797,82.387013,86.972084,39.417722,39.726607,75.332427,208.566187,87.986070,0.609561,208.185661,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.801151,48.931761,199.310431,160.058283,239.849571,238.792591,104.622754,14.224947,191.679617,2.168762,47.406194,49.133051,158.523770,200.290485,156.618637,191.722531,95.455066,183.787253,-0.000441,-1.422516,92.581993,62.296778,191.531291,11.681075,75.493135,0.706542,980306.605815,0.887209,8.704258,23.813289,3.992231,0.079880,0.070921,32.000000,92.358721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329498,67.724395,103.665862,67.594937,43.639502,46.303797,82.387013,86.955887,39.417722,39.726607,75.328424,209.245509,87.663547,0.606291,208.222482,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.938266,48.942479,199.310630,160.072573,239.894171,238.838596,104.563597,14.221950,191.706530,2.146370,47.385064,49.192593,158.510562,200.231547,156.598979,191.651735,95.445039,183.723368,-0.000441,-1.422495,92.587663,62.325636,191.521767,11.691873,75.522886,0.708411,980678.512327,0.886908,8.869843,23.747212,4.002125,0.082437,0.072777,32.000000,92.347444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329473,67.697325,103.671094,67.594937,43.583508,46.303797,82.387013,87.016457,39.417722,39.726607,75.374923,209.127194,87.989445,0.610062,208.233261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.901473,48.942479,199.252489,160.072573,239.981243,238.858867,104.694187,14.219382,191.637932,2.146784,46.939024,49.293822,158.495846,200.320637,156.598201,191.673613,95.437025,183.834415,-0.000442,-1.422494,92.579265,62.302974,191.527846,11.709445,75.498022,0.706559,980716.143059,0.884899,8.738770,23.732585,3.991140,0.083037,0.072604,32.000000,92.391151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.323227,67.689811,103.684709,67.594937,43.652566,46.303797,82.387013,86.934295,39.417722,39.726607,75.387986,209.388374,88.075211,0.606452,208.193843,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.907437,48.872671,199.467277,160.068651,239.937295,238.913797,104.219288,14.223806,191.670467,2.140637,46.946964,49.195423,158.536632,200.206492,156.622089,191.721063,95.473977,183.898911,-0.000442,-1.421360,92.610912,62.346277,191.606018,11.714761,75.509561,0.707167,980899.704953,0.884595,8.776790,23.783448,3.992918,0.081119,0.072595,32.000000,92.418941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.357761,67.714052,103.696579,67.594937,43.637485,46.303797,82.387013,86.947738,39.417722,39.726607,75.320020,208.438577,87.463548,0.606184,208.331097,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.926949,48.838042,199.301787,160.066689,239.982188,238.953192,104.160837,14.220238,191.620483,2.146503,46.959544,49.260566,158.514481,200.231792,156.602152,191.706413,95.438405,183.869878,-0.000442,-1.421363,92.601140,62.245022,191.591845,11.737412,75.470868,0.707538,980733.919509,0.888538,8.700817,23.771375,3.996745,0.083192,0.073023,32.000000,92.338763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328811,67.686675,103.666915,67.594937,43.713374,46.303797,82.387013,86.938272,39.417722,39.726607,75.314374,208.321674,87.646086,0.610836,208.256510,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.928761,48.842164,199.381819,160.053800,239.983287,238.983478,104.406207,14.217526,191.749176,2.150062,46.956222,49.304637,158.496355,200.373092,156.594935,191.690826,95.436455,183.964131,-0.000442,-1.421358,92.464944,62.242474,191.730755,11.752729,75.479468,0.707274,980914.499137,0.888710,8.646026,23.795748,3.991868,0.077627,0.068776,32.000000,92.327103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329594,67.684964,103.686939,67.594937,43.639966,46.303797,82.387013,86.925201,39.417722,39.726607,75.267304,208.812414,87.923781,0.609025,208.224882,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.825211,48.837492,199.361059,160.032504,240.053587,239.089229,104.508456,14.222093,191.652411,2.143631,47.391644,49.176654,158.527585,200.358577,156.634545,191.834087,95.462173,183.877120,-0.000443,-1.421046,92.514726,62.364493,191.765996,11.759126,75.461799,0.707369,981005.751148,0.885564,8.639288,23.842520,3.993044,0.081064,0.072036,32.000000,92.369898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358170,67.693658,103.733581,67.594937,43.688004,46.303797,82.387013,86.908711,39.417722,39.726607,75.261709,209.016912,87.523122,0.608994,208.232120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.868461,48.837492,199.322078,160.032504,240.150837,239.114514,104.491601,14.219382,191.714584,2.160142,47.451603,49.181253,158.514557,200.328466,156.627151,191.754287,95.468449,183.962885,-0.000444,-1.420738,92.435368,62.356718,191.675505,11.770936,75.461943,0.709200,981534.123626,0.888269,8.750672,23.774773,4.001209,0.083203,0.073555,32.000000,92.331723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380326,67.713387,103.756564,67.594937,43.681354,46.303797,82.387013,86.959887,39.417722,39.726607,75.247315,208.983203,87.500378,0.611467,208.269650,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.989814,48.929012,199.313750,160.056882,240.230216,239.147818,104.613535,14.224947,191.669975,2.164178,47.265272,49.370697,158.530714,200.258519,156.603696,191.808257,95.442287,183.906582,-0.000444,-1.421330,92.419711,62.469935,191.704892,11.778402,75.500943,0.708625,981540.389218,0.887649,8.705933,23.801572,3.996957,0.082517,0.073180,32.000000,92.255324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351661,67.674645,103.739022,67.594937,43.679672,46.303797,82.387013,86.930187,39.417722,39.726607,75.330389,209.227070,87.993627,0.611131,208.227085,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.924650,48.908399,199.343069,160.053519,240.201366,239.211958,104.497361,14.221808,191.709165,2.157816,47.374059,49.163861,158.552247,200.338231,156.596203,191.851241,95.485325,183.854144,-0.000443,-1.423078,92.426483,62.310627,191.488667,11.784772,75.497751,0.707002,981877.195294,0.884573,8.672076,23.806022,3.987087,0.083308,0.073290,32.000000,92.255262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341356,67.668885,103.737763,67.594937,43.667746,46.303797,82.387013,86.853065,39.417722,39.726607,75.331761,208.994721,87.507421,0.606627,208.169965,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.918911,48.908399,199.460236,160.053519,240.221391,239.262602,104.260116,14.226232,191.751670,2.149434,47.040502,49.277281,158.510309,200.393051,156.630067,191.806608,95.460585,183.850732,-0.000443,-1.424265,92.453248,62.329100,191.733750,11.786560,75.527069,0.708080,981987.549444,0.887028,8.718759,23.742759,3.992879,0.082861,0.073620,32.000000,92.327469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348689,67.692885,103.741587,67.594937,43.671401,46.303797,82.387013,86.881618,39.417722,39.726607,75.310451,208.520232,88.146891,0.610902,208.104308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.984849,48.924890,199.491673,160.049597,240.227057,239.376098,104.573159,14.221522,191.756440,2.120494,46.919095,49.355739,158.518912,200.362084,156.616411,191.807766,95.488169,183.889935,-0.000443,-1.424248,92.426909,62.424201,191.796099,11.795887,75.483579,0.708326,982316.299510,0.889349,8.724689,23.766183,3.995685,0.083738,0.072646,32.000000,92.324023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.349036,67.684079,103.744572,67.594937,43.724643,46.303797,82.387013,86.878441,39.417722,39.726607,75.326031,209.146318,88.148505,0.606916,208.146991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.876115,48.879542,199.487212,160.033065,240.255907,239.489096,104.168300,14.220381,191.782266,2.109144,47.265297,49.322598,158.516770,200.351972,156.619550,191.785437,95.492661,183.993920,-0.000441,-1.424253,92.411695,62.690145,191.719415,11.800793,75.536102,0.708355,982600.768812,0.885847,8.673079,23.753720,3.991043,0.083523,0.072506,32.000000,92.359261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.335893,67.682129,103.728667,67.594937,43.706680,46.303797,82.387013,86.832415,39.417722,39.726607,75.280757,208.336599,87.630458,0.606581,208.182828,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.926739,48.916095,199.474294,160.032504,240.195637,239.561963,104.373581,14.222093,191.836278,2.103660,47.537724,49.162197,158.530886,200.296601,156.628791,191.774111,95.479476,183.887241,-0.000441,-1.424283,92.439941,62.243284,191.709706,11.803554,75.495299,0.709457,983088.485911,0.891753,8.740068,23.789326,3.999654,0.083266,0.072818,32.000000,92.363007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339821,67.686485,103.742345,67.594937,43.736528,46.303797,82.387013,86.879927,39.417722,39.726607,75.274370,208.747163,87.650634,0.611541,208.178344,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.937908,48.991126,199.523848,160.056041,240.160719,239.645586,104.219355,14.224804,191.785709,2.102736,47.500885,49.294859,158.526421,200.365692,156.597505,191.758080,95.481490,183.916724,-0.000441,-1.424281,92.432303,62.474529,191.734281,11.806700,75.555719,0.708608,983290.244241,0.889291,8.674057,23.754448,3.991356,0.078764,0.069936,32.000000,92.347239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333661,67.679474,103.769488,67.594937,43.741838,46.303797,82.387013,86.846459,39.417722,39.726607,75.309800,208.438710,88.144617,0.610473,208.120830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.964984,49.027405,199.462315,160.091908,240.192372,239.777416,104.360847,14.224376,191.777272,2.105210,47.698102,49.236116,158.550313,200.520855,156.598040,191.822191,95.478989,183.920703,-0.000442,-1.424291,92.459956,62.362366,191.604631,11.797734,75.497769,0.709298,984024.477270,0.890951,8.787788,23.770731,3.995439,0.078352,0.069413,32.000000,92.347559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341715,67.698788,103.806125,67.594937,43.774900,46.303797,82.387013,86.832322,39.417722,39.726607,75.389006,208.721694,87.471471,0.607995,208.162805,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.958588,49.027405,199.489737,160.091908,240.215821,239.871586,104.530633,14.223520,191.800932,2.089983,47.489540,49.240295,158.543549,200.440573,156.614295,191.901032,95.504937,183.909236,-0.000444,-1.424280,92.497509,62.253532,191.684375,11.796199,75.535597,0.709808,984644.401244,0.889787,8.796102,23.774767,3.992042,0.079634,0.070869,32.000000,92.318213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341319,67.700054,103.804297,67.594937,43.746664,46.303797,82.387013,86.810505,39.417722,39.726607,75.436527,209.061265,87.542564,0.612645,208.226928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.824702,49.037024,199.394549,160.116566,240.211660,239.891322,104.474601,14.220666,191.743653,2.080487,47.483144,49.142902,158.558280,200.362206,156.617355,191.779855,95.498047,183.985227,-0.000444,-1.423075,92.513947,62.240060,191.819064,11.797525,75.518432,0.709886,984924.990596,0.888817,8.802708,23.744397,3.993102,0.081415,0.071237,32.000000,92.318979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.360027,67.699682,103.823014,67.594937,43.747509,46.303797,82.387013,86.805405,39.417722,39.726607,75.459941,208.949202,87.822754,0.612521,208.110130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.013080,49.034825,199.606717,160.128335,240.305422,239.905012,104.247608,14.220381,191.797629,2.077874,47.216765,49.286374,158.566841,200.486361,156.638397,191.912397,95.497264,183.865940,-0.000444,-1.424219,92.509146,62.419955,191.575672,11.799001,75.505991,0.711580,985291.607875,0.892048,8.950731,23.780589,4.001922,0.080874,0.071231,32.000000,92.307276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358254,67.702063,103.829422,67.594937,43.731048,46.303797,82.387013,86.874319,39.417722,39.726607,75.474768,208.495216,87.515859,0.611885,208.149626,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.933868,48.977659,199.422056,160.127214,240.376664,239.916568,104.291490,14.223092,191.765365,2.082041,46.894316,49.318487,158.585578,200.389096,156.652270,191.843561,95.510132,183.998427,-0.000445,-1.423942,92.559368,62.257514,191.593394,11.806102,75.520758,0.709883,985027.392508,0.890293,8.753879,23.735369,3.991090,0.081411,0.074346,32.000000,92.290677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347776,67.703619,103.844168,67.594937,43.737791,46.303797,82.387013,86.759537,39.417722,39.726607,75.487175,208.582980,88.162372,0.612465,208.120201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.987602,48.977659,199.565163,160.127214,240.381838,239.936661,104.376888,14.223948,191.870167,2.084179,47.149656,49.119707,158.596778,200.485036,156.660098,191.859248,95.483804,184.008915,-0.000444,-1.423685,92.525458,62.351483,191.624761,11.810114,75.482588,0.710185,984974.721533,0.891388,8.778495,23.773593,3.993723,0.082660,0.073060,32.000000,92.288913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345176,67.693521,103.854799,67.594937,43.746575,46.303797,82.387013,86.795128,39.417722,39.726607,75.441198,208.753775,87.992967,0.608352,208.129445,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.896762,48.963917,199.455125,160.105638,240.442742,239.993087,104.407656,14.223948,191.799726,2.106797,47.184572,49.246246,158.587023,200.397781,156.660893,191.863975,95.465041,184.019199,-0.000443,-1.424857,92.481411,62.258371,191.636834,11.813241,75.483435,0.710289,985086.263527,0.889669,8.723006,23.803963,3.992293,0.082551,0.071759,32.000000,92.291104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342731,67.705631,103.845388,67.594937,43.765152,46.303797,82.387013,86.747078,39.417722,39.726607,75.436557,208.815312,87.694361,0.609304,208.150138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.957057,48.983430,199.448633,160.102555,240.488054,240.041097,104.286407,14.223235,191.883836,2.104899,47.341832,49.283868,158.593368,200.437188,156.664232,191.945239,95.486094,183.922010,-0.000444,-1.425453,92.209742,62.447313,191.811517,11.814728,75.487546,0.711278,985446.339863,0.888981,8.807523,23.825041,3.997613,0.079765,0.070387,32.000000,92.311832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348058,67.728034,103.822744,67.594937,43.776470,46.303797,82.387013,86.796225,39.417722,39.726607,75.462127,208.572815,87.808081,0.612557,208.147305,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.973344,49.006242,199.448422,160.099193,240.543089,240.024707,104.282249,14.224376,191.837091,2.107440,47.408370,49.271365,158.562042,200.523954,156.636230,191.936276,95.481304,184.034482,-0.000445,-1.426046,92.069844,62.564110,191.808253,11.822047,75.534533,0.710652,985571.932835,0.891448,8.760314,23.768166,3.992402,0.081324,0.072785,32.000000,92.221706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352970,67.753348,103.798440,67.594937,43.769024,46.303797,82.387013,86.754693,39.417722,39.726607,75.470278,208.564498,88.138307,0.610939,208.120830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.009671,49.039223,199.523784,160.106198,240.636752,239.973601,104.638312,14.225233,191.765544,2.091796,47.564651,49.226738,158.578224,200.516330,156.644898,191.912360,95.501466,183.970858,-0.000443,-1.425452,92.090376,62.194150,191.680377,11.822436,75.545856,0.710011,985574.636188,0.891157,8.766308,23.816320,3.991096,0.083860,0.073827,32.000000,92.182099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358758,67.761650,103.764136,67.594937,43.832693,46.303797,82.387013,86.736548,39.417722,39.726607,75.502581,209.276624,87.678367,0.608479,208.047974,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
