OSU 80 Ton Compressor Load Stand
49.919258,49.039223,199.441166,160.106198,240.672891,239.901400,104.222689,14.220809,191.863759,2.093195,47.554135,49.220852,158.599201,200.489236,156.676876,191.928960,95.517240,184.056053,-0.000444,-1.424882,92.098485,62.368927,191.760959,11.822585,75.539888,0.709551,985312.978668,0.887301,8.761795,23.771630,3.989704,0.082172,0.072542,32.000000,92.230286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.364435,67.771089,103.777772,67.594937,43.806196,46.303797,82.387013,86.706252,39.417722,39.726607,75.548494,208.445379,87.472278,0.611367,208.191483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.990296,49.060111,199.691239,160.131977,240.711550,239.935758,104.425899,14.225233,191.880277,2.096325,47.222102,49.339795,158.583422,200.515188,156.646710,191.845539,95.493477,184.058355,-0.000445,-1.425479,92.078378,62.590613,191.856588,11.818006,75.610802,0.710330,985098.293725,0.892365,8.855154,23.788698,3.995275,0.080191,0.070158,32.000000,92.246058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346646,67.770719,103.747039,67.594937,43.836519,46.303797,82.387013,86.748919,39.417722,39.726607,75.584843,208.851797,88.123634,0.613432,208.132907,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.013103,49.016411,199.564888,160.115165,240.883451,239.953824,104.372119,14.225518,192.009678,2.091978,47.317298,49.223775,158.591631,200.620343,156.646254,191.949315,95.497805,183.997752,-0.000443,-1.426136,92.114871,62.360404,191.946774,11.825591,75.454983,0.709554,985294.658952,0.889401,8.802677,23.813349,3.994600,0.079890,0.071649,32.000000,92.221692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.349878,67.731523,103.748533,67.594937,43.872621,46.303797,82.387013,86.699691,39.417722,39.726607,75.602545,208.744239,87.307495,0.608803,208.160917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.954604,49.027679,199.718009,160.107039,240.920052,239.986520,104.727015,14.219667,192.001376,2.093792,47.309408,49.118187,158.563779,200.562954,156.659118,192.030006,95.478621,184.099150,-0.000444,-1.424984,92.170515,62.378403,191.838133,11.824191,75.550148,0.710359,985171.904660,0.889366,8.735441,23.785661,3.990252,0.083508,0.073516,32.000000,92.231952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.335803,67.752354,103.778220,67.594937,43.868013,46.303797,82.387013,86.676636,39.417722,39.726607,75.573978,209.454029,88.122680,0.613924,208.145692,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.979912,49.027679,199.548374,160.107039,240.897738,240.008620,104.718581,14.217241,191.905627,2.094863,47.318818,49.356494,158.598990,200.581078,156.668735,192.024484,95.481528,184.172631,-0.000443,-1.424966,92.217648,62.509438,191.774033,11.826688,75.568394,0.710726,985529.815875,0.887655,8.807097,23.843926,3.997990,0.084169,0.073393,32.000000,92.247001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348442,67.767111,103.817820,67.594937,43.893462,46.303797,82.387013,86.700153,39.417722,39.726607,75.598167,209.437162,88.151440,0.609326,208.132042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.063210,49.010639,199.460416,160.101995,240.931176,239.909394,104.379066,14.207109,191.898110,2.093186,47.449379,49.100269,158.584127,200.518267,156.648928,191.971814,95.485265,183.978037,-0.000443,-1.427261,92.278474,62.330233,191.934402,11.836552,75.556224,0.709862,985568.131336,0.887308,8.780965,23.869333,3.992572,0.082862,0.073176,32.000000,92.263692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.366088,67.788140,103.844273,67.594937,43.827247,46.303797,82.387013,86.696115,39.417722,39.726607,75.598342,208.758132,87.985703,0.608534,208.171735,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.961068,49.035650,199.642943,160.119088,240.893942,239.927593,104.400351,14.220951,191.798690,2.099706,47.323175,49.276224,158.582859,200.507808,156.652943,191.904656,95.478824,184.002327,-0.000444,-1.425869,92.295767,62.336725,191.687517,11.843897,75.543801,0.708287,985072.079199,0.888808,8.661512,23.805074,3.983219,0.082718,0.073003,32.000000,92.279466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352249,67.785492,103.859044,67.594937,43.877089,46.303797,82.387013,86.616035,39.417722,39.726607,75.609881,208.800702,87.951807,0.610382,208.234441,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.020788,49.018060,199.557869,160.116846,240.897750,239.945115,104.582696,14.223663,191.870862,2.100840,47.248451,49.144924,158.566112,200.555696,156.653904,191.953816,95.497990,184.011731,-0.000442,-1.424473,92.336609,62.364103,191.805908,11.845110,75.558063,0.710350,985296.829699,0.890106,8.808392,23.806404,3.995970,0.082084,0.073327,32.000000,92.295067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330492,67.774901,103.913555,67.594937,43.885069,46.303797,82.387013,86.666099,39.417722,39.726607,75.648941,209.165391,88.120993,0.610136,208.218076,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.932684,49.018060,199.628244,160.116846,240.942101,239.879143,104.596418,14.222236,191.900652,2.110478,47.240361,49.220330,158.568750,200.499144,156.650884,191.933158,95.475394,184.063684,-0.000443,-1.424474,92.347022,62.404985,191.745091,11.848191,75.588805,0.709256,985128.517632,0.887395,8.729161,23.790862,3.989499,0.082699,0.072375,32.000000,92.259444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319293,67.801111,103.905534,67.594937,43.867456,46.303797,82.387013,86.622306,39.417722,39.726607,75.644241,209.192837,87.646599,0.608141,208.217289,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.923269,48.999096,199.538191,160.105077,240.974839,239.855827,104.283254,14.220951,191.858998,2.114325,47.350155,49.248447,158.593576,200.456107,156.672370,191.820233,95.489579,183.985839,-0.000442,-1.424491,92.364798,62.409581,191.774970,11.846549,75.622450,0.709256,985128.517632,0.887395,8.729161,23.790862,3.989499,0.081890,0.072184,32.000000,92.292284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320082,67.778605,103.954307,67.594937,43.890432,46.303797,82.387013,86.663264,39.417722,39.726607,75.637414,208.566509,87.806907,0.608141,208.263513,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.854710,49.011464,199.666742,160.115165,241.034717,239.801156,104.291078,14.223235,191.914726,2.125229,47.380208,49.102587,158.584321,200.581363,156.649500,191.890479,95.480700,184.022730,-0.000442,-1.426246,92.383676,62.198849,191.804990,11.845676,75.617022,0.709531,984902.699636,0.891497,8.810882,23.789293,3.996898,0.081766,0.071836,32.000000,92.273667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310307,67.780033,103.975042,67.594937,43.907637,46.303797,82.387013,86.660864,39.417722,39.726607,75.660097,208.582156,87.810355,0.611073,208.227400,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.947505,49.016686,199.450424,160.136461,241.065887,239.787602,104.423041,14.225518,191.876967,2.122100,47.256491,49.205419,158.581510,200.547114,156.636864,191.917698,95.473814,183.988937,-0.000441,-1.426896,92.384442,62.265004,191.835826,11.833078,75.577193,0.710648,984872.144203,0.892620,8.894126,23.812393,4.004973,0.078737,0.071126,32.000000,92.253006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298500,67.771104,103.987374,67.594937,43.917468,46.303797,82.387013,86.690909,39.417722,39.726607,75.671740,208.846081,87.678000,0.611968,208.132514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.958038,48.994149,199.533161,160.139543,241.082223,239.761883,104.451796,14.222807,191.794008,2.125951,47.185598,49.213266,158.613002,200.436108,156.688443,191.958013,95.490185,183.924031,-0.000440,-1.426905,92.433745,62.326655,191.705198,11.832979,75.528349,0.709261,984707.560956,0.889614,8.803435,23.806251,3.993201,0.081615,0.070968,32.000000,92.296936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302896,67.783002,104.046290,67.594937,43.888260,46.303797,82.387013,86.631056,39.417722,39.726607,75.689128,208.903592,87.937794,0.611373,208.149902,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.990150,48.994149,199.497401,160.139543,241.095894,239.688694,104.563045,14.219382,191.807580,2.134837,47.309803,49.288136,158.613204,200.425833,156.670522,191.873587,95.476177,183.894324,-0.000439,-1.425740,92.503779,62.283698,191.841437,11.830351,75.508984,0.709669,984438.493912,0.889009,8.770019,23.764855,3.994015,0.082978,0.073677,32.000000,92.323711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.327591,67.792378,104.062738,67.594937,43.872775,46.303797,82.387013,86.616437,39.417722,39.726607,75.677558,209.126090,88.096855,0.609523,208.153481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.012789,48.984529,199.577730,160.112643,241.035808,239.701039,104.623143,14.218811,191.897717,2.135603,47.155798,49.334510,158.587771,200.432438,156.660510,191.820374,95.477560,184.036752,-0.000438,-1.423987,92.544148,62.519666,191.801545,11.832079,75.532604,0.709137,984146.368442,0.887158,8.736867,23.767406,3.990734,0.083778,0.073256,32.000000,92.297201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304150,67.754304,104.066103,67.594937,43.864573,46.303797,82.387013,86.589030,39.417722,39.726607,75.677258,209.246286,87.797076,0.607811,208.182042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.965613,48.976559,199.614981,160.089946,241.004384,239.757070,104.262371,14.223235,191.856379,2.123868,47.227706,49.303360,158.597512,200.350422,156.661589,191.859187,95.474236,184.100106,-0.000437,-1.423385,92.558919,62.259781,191.769585,11.837535,75.499861,0.708851,984129.355893,0.886224,8.703883,23.820939,3.990534,0.080734,0.073401,32.000000,92.340766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297040,67.768391,104.080367,67.594937,43.895849,46.303797,82.387013,86.562494,39.417722,39.726607,75.688308,208.524742,88.135373,0.609831,208.151082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.923536,48.975735,199.483688,160.068931,240.990179,239.781223,104.431402,14.224234,191.811615,2.120812,47.495002,49.216155,158.587723,200.394967,156.665371,191.862630,95.443267,183.966431,-0.000437,-1.423401,92.600767,62.279239,191.807458,11.845971,75.537562,0.710002,984430.129268,0.890412,8.744608,23.848680,3.995047,0.077917,0.069410,32.000000,92.355369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295387,67.764237,104.063656,67.594937,43.918419,46.303797,82.387013,86.579893,39.417722,39.726607,75.687825,208.862803,87.982328,0.608212,208.165087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.908984,49.022732,199.493921,160.077337,240.951735,239.777557,104.349845,14.222664,191.801547,2.112793,47.372084,49.308312,158.581384,200.301413,156.669211,191.777127,95.446792,184.042401,-0.000436,-1.423390,92.592628,62.402963,191.675524,11.851700,75.529070,0.709916,984732.323695,0.889891,8.787245,23.828122,3.995784,0.081556,0.071809,32.000000,92.378718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295873,67.763476,104.113432,67.594937,43.882992,46.303797,82.387013,86.595669,39.417722,39.726607,75.694213,208.699691,87.499278,0.609501,208.178580,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.871014,49.022732,199.495037,160.077337,240.906650,239.744455,104.592743,14.220951,191.749659,2.136300,47.470519,49.259006,158.561030,200.373582,156.659005,191.776066,95.449786,183.866674,-0.000434,-1.423377,92.636209,62.446500,191.663369,11.849717,75.555376,0.710300,984874.565330,0.890980,8.849280,23.853885,3.997155,0.082977,0.072765,32.000000,92.334015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300838,67.775945,104.104029,67.594937,43.884954,46.303797,82.387013,86.596312,39.417722,39.726607,75.751166,209.185485,87.646819,0.613128,208.228737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.995844,49.028229,199.556423,160.092468,240.919801,239.752951,104.500236,14.222093,191.742955,2.138791,47.270377,49.241467,158.552810,200.380595,156.637927,191.709735,95.436266,183.935397,-0.000436,-1.424299,92.596997,62.437513,191.773990,11.854986,75.615959,0.710434,984781.169436,0.889540,8.888532,23.783131,4.000220,0.082710,0.074203,32.000000,92.308314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291372,67.761042,104.127345,67.594937,43.909470,46.303797,82.387013,86.611526,39.417722,39.726607,75.764212,209.000472,87.444986,0.612425,208.137470,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.914515,48.993324,199.554787,160.102836,240.868403,239.771873,104.516996,14.225375,191.750977,2.144571,47.294838,49.246373,158.603377,200.408993,156.663314,191.795158,95.436568,183.964634,-0.000436,-1.424525,92.633470,62.301127,191.729141,11.856123,75.508281,0.708479,984689.149402,0.887902,8.765070,23.823156,3.991460,0.083335,0.072503,32.000000,92.271417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294786,67.773620,104.142007,67.594937,43.917932,46.303797,82.387013,86.532095,39.417722,39.726607,75.783306,209.033992,87.473599,0.612640,208.251436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.859409,48.984804,199.421949,160.114885,240.909516,239.741012,104.397176,14.216099,191.644129,2.139415,47.306682,49.271372,158.602851,200.416842,156.668829,191.783764,95.425677,183.892184,-0.000435,-1.423951,92.614968,62.352456,191.505148,11.855815,75.515115,0.710494,984793.056339,0.889351,8.814157,23.834128,3.997931,0.083773,0.073707,32.000000,92.265742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297941,67.773039,104.148376,67.594937,43.861858,46.303797,82.387013,86.569850,39.417722,39.726607,75.758630,208.794353,87.955256,0.613307,208.222246,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.951229,48.984804,199.494237,160.114885,240.899474,239.662591,104.272609,14.224947,191.759865,2.141490,47.183802,49.239448,158.599868,200.288039,156.652246,191.731983,95.449002,183.838348,-0.000435,-1.422948,92.591618,62.304782,191.647297,11.863739,75.510048,0.710680,984777.700117,0.891329,8.862605,23.817079,3.999685,0.082779,0.073217,32.000000,92.286326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268939,67.752271,104.112829,67.594937,43.879495,46.303797,82.387013,86.593692,39.417722,39.726607,75.758992,208.545218,87.962813,0.610164,208.237077,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.950622,48.953748,199.392362,160.092188,240.926250,239.568505,104.633182,14.223520,191.825774,2.143295,47.186684,49.222589,158.620059,200.440083,156.674372,191.728601,95.398973,183.812435,-0.000434,-1.424666,92.569032,62.428486,191.617969,11.870394,75.538680,0.709515,984196.521705,0.890279,8.767707,23.772987,3.993780,0.082915,0.072795,32.000000,92.291503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293245,67.762505,104.105169,67.594937,43.888815,46.303797,82.387013,86.534372,39.417722,39.726607,75.735720,209.266363,87.837721,0.609070,208.242152,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.942526,48.942204,199.335284,160.073974,240.960489,239.517100,104.458939,14.221522,191.698093,2.157167,47.319027,49.363699,158.602579,200.351972,156.668556,191.778919,95.422513,183.805213,-0.000434,-1.426411,92.594127,62.245980,191.692330,11.867727,75.527501,0.708648,983938.854097,0.886798,8.737279,23.813019,3.991789,0.082935,0.073231,32.000000,92.302192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281049,67.754433,104.067438,67.594937,43.870676,46.303797,82.387013,86.526262,39.417722,39.726607,75.740173,208.917878,88.110281,0.609423,208.238375,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.887230,48.931761,199.456468,160.079018,240.864716,239.500476,104.399934,14.225661,191.636693,2.152215,47.274113,49.054333,158.585163,200.277010,156.651854,191.750950,95.414039,183.793027,-0.000432,-1.427584,92.608580,62.190494,191.616194,11.867541,75.483651,0.708528,983598.858073,0.888217,8.734096,23.786693,3.991294,0.082860,0.072180,32.000000,92.306220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268924,67.746432,104.048669,67.594937,43.902887,46.303797,82.387013,86.578902,39.417722,39.726607,75.732929,208.799868,88.047405,0.607345,208.229563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.920761,48.940830,199.335958,160.107599,240.822190,239.475726,104.649162,14.221950,191.689696,2.159079,47.435396,49.260654,158.610749,200.281780,156.655977,191.644401,95.396638,183.705411,-0.000430,-1.428417,92.635429,62.581777,191.565331,11.871787,75.470183,0.709960,983664.539791,0.890513,8.786401,23.788374,3.998473,0.082236,0.072507,32.000000,92.316249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295023,67.742653,104.091684,67.594937,43.873237,46.303797,82.387013,86.546541,39.417722,39.726607,75.724453,209.298325,87.509256,0.612678,208.223190,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.861679,48.940830,199.418308,160.107599,240.808643,239.431142,104.584814,14.222664,191.603951,2.166294,47.187244,49.301652,158.601854,200.280537,156.621384,191.662716,95.419244,183.680496,-0.000430,-1.430420,92.554289,62.399369,191.494581,11.870110,75.498022,0.709220,983573.966878,0.886876,8.755208,23.774055,3.993047,0.081648,0.072340,32.000000,92.286376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274859,67.741151,104.084949,67.594937,43.863804,46.303797,82.387013,86.519714,39.417722,39.726607,75.735770,209.169628,87.636768,0.611649,208.231491,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.891127,48.910598,199.270084,160.093309,240.781905,239.360711,104.590708,14.224804,191.626521,2.170940,46.992182,49.294534,158.614730,200.275012,156.673184,191.699897,95.407800,183.662721,-0.000430,-1.431574,92.582260,62.381744,191.437821,11.862424,75.446905,0.709791,983386.202213,0.888425,8.816284,23.741832,3.999430,0.082720,0.071869,32.000000,92.280955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296503,67.773261,104.109125,67.594937,43.825986,46.303797,82.387013,86.546862,39.417722,39.726607,75.707859,209.181416,87.552029,0.611476,208.164654,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.895213,48.894108,199.366086,160.083782,240.729173,239.343741,104.255484,14.224662,191.577184,2.188080,47.204667,49.176624,158.597787,200.237847,156.688674,191.684760,95.418491,183.654580,-0.000431,-1.430401,92.593329,62.331451,191.622211,11.857449,75.485959,0.709240,983005.123883,0.887456,8.755603,23.746414,3.994099,0.080880,0.071765,32.000000,92.270659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305223,67.749972,104.076222,67.594937,43.841529,46.303797,82.387013,86.522415,39.417722,39.726607,75.706937,208.510968,87.425690,0.611179,208.228776,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.896841,48.914171,199.345321,160.085463,240.706874,239.348284,104.543999,14.222093,191.619724,2.188462,47.143849,49.208005,158.578583,200.231690,156.663006,191.600702,95.391676,183.710125,-0.000429,-1.428764,92.606766,62.258149,191.497110,11.852718,75.487131,0.708982,982827.540793,0.890124,8.734888,23.732581,3.995696,0.078747,0.069356,32.000000,92.228377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251308,67.746654,104.046469,67.594937,43.838089,46.303797,82.387013,86.513598,39.417722,39.726607,75.687870,209.087998,87.976312,0.612156,208.212923,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.902842,48.914171,199.332021,160.085463,240.659687,239.327737,104.482061,14.210391,191.642017,2.195646,47.119683,49.094617,158.582359,200.166983,156.666036,191.579385,95.373128,183.766821,-0.000429,-1.428777,92.638902,62.242037,191.453266,11.840735,75.459978,0.708951,983029.400602,0.887702,8.753270,23.780837,3.995149,0.079154,0.069584,32.000000,92.257879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265422,67.712962,104.016125,67.594937,43.874873,46.303797,82.387013,86.505512,39.417722,39.726607,75.706137,208.964122,87.760832,0.608308,208.257612,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.791441,48.907025,199.290614,160.082661,240.585970,239.324962,104.112957,14.221237,191.602687,2.208478,47.207804,49.252956,158.581851,200.187451,156.656086,191.580289,95.390859,183.690006,-0.000428,-1.430532,92.656993,62.360207,191.554338,11.839327,75.480947,0.709033,983022.410174,0.888033,8.747067,23.821266,3.994402,0.082334,0.073149,32.000000,92.243732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261128,67.724466,103.979020,67.594937,43.837933,46.303797,82.387013,86.495120,39.417722,39.726607,75.698391,208.225914,87.657604,0.609653,208.330822,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.881964,48.910873,199.343253,160.075936,240.585489,239.318663,104.466411,14.225803,191.609705,2.211830,47.174656,49.310152,158.573887,200.130368,156.660186,191.625926,95.349265,183.670087,-0.000427,-1.431120,92.648051,62.150124,191.521868,11.847876,75.482407,0.710120,983089.902161,0.893370,8.855159,23.773887,4.002507,0.082818,0.073028,32.000000,92.303069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271440,67.706101,103.980117,67.594937,43.857027,46.303797,82.387013,86.553111,39.417722,39.726607,75.697024,208.932822,87.973377,0.611476,208.242584,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.752818,48.913072,199.237749,160.076496,240.522422,239.311970,104.384410,14.224804,191.592526,2.214108,47.334462,49.281701,158.596279,200.071797,156.649025,191.459830,95.383214,183.643459,-0.000427,-1.429966,92.613597,62.241585,191.434068,11.840302,75.415046,0.709086,983114.014413,0.888538,8.765351,23.807792,3.996299,0.082289,0.071542,32.000000,92.335930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266230,67.693386,103.953089,67.594937,43.841484,46.303797,82.387013,86.496840,39.417722,39.726607,75.699890,208.768819,87.305001,0.608406,208.326809,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.934467,48.913072,199.223981,160.076496,240.570681,239.289378,104.466492,14.220381,191.560645,2.215569,47.258091,49.218313,158.595986,200.072103,156.637404,191.538851,95.375436,183.627771,-0.000427,-1.431122,92.632363,62.461121,191.396034,11.835510,75.480803,0.711071,983152.120183,0.891782,8.901205,23.763563,4.004552,0.079627,0.070010,32.000000,92.324889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264250,67.689735,103.923834,67.594937,43.840625,46.303797,82.387013,86.565343,39.417722,39.726607,75.701331,208.932984,87.508008,0.614231,208.227242,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.932854,48.913896,199.338880,160.097792,240.605010,239.288259,104.373937,14.223520,191.500370,2.227042,47.337122,49.181005,158.554098,200.123518,156.627135,191.552258,95.355531,183.559085,-0.000427,-1.431135,92.629384,62.278199,191.465905,11.827529,75.449718,0.708045,982793.493261,0.887395,8.713289,23.765285,3.989709,0.078045,0.069869,32.000000,92.334022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267073,67.669682,103.918881,67.594937,43.787032,46.303797,82.387013,86.456890,39.417722,39.726607,75.701556,208.747874,87.777633,0.610731,208.236054,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.877179,48.938082,199.091303,160.106478,240.642860,239.354963,104.343358,14.223806,191.516836,2.219955,47.115923,49.234895,158.621204,200.209428,156.671744,191.573079,95.416685,183.650459,-0.000428,-1.432352,92.669898,62.199747,191.366990,11.809725,75.402785,0.708651,982881.499407,0.888212,8.715780,23.758666,3.992139,0.079794,0.071741,32.000000,92.375184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289529,67.718836,103.935167,67.594937,43.839120,46.303797,82.387013,86.448264,39.417722,39.726607,75.725478,208.686716,87.451662,0.609125,208.255212,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.931027,48.892734,199.208024,160.096111,240.571796,239.386633,104.373361,14.223235,191.502373,2.212667,46.962393,49.349655,158.574161,200.164006,156.656307,191.593858,95.362963,183.643685,-0.000427,-1.433533,92.658099,62.566072,191.411451,11.801957,75.428460,0.709418,983049.279741,0.889883,8.797506,23.732795,3.991631,0.080347,0.071364,32.000000,92.353611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261372,67.677278,103.919060,67.594937,43.790990,46.303797,82.387013,86.474514,39.417722,39.726607,75.727979,208.746722,87.494949,0.611676,208.135936,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.884488,48.862777,199.196888,160.069771,240.528259,239.364225,104.436662,14.220951,191.535392,2.208109,47.102507,49.186558,158.559233,200.189286,156.652672,191.506989,95.361228,183.661480,-0.000428,-1.436365,92.655564,62.246226,191.428910,11.797530,75.436123,0.708783,983191.751162,0.888565,8.696504,23.783902,3.989664,0.080356,0.070484,32.000000,92.336910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252401,67.694493,103.950065,67.594937,43.799342,46.303797,82.387013,86.436944,39.417722,39.726607,75.680583,208.873324,87.976532,0.611034,208.150964,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.928742,48.862777,199.190313,160.069771,240.529689,239.374816,104.474853,14.220523,191.536435,2.206311,47.143070,49.264263,158.584538,200.082520,156.647829,191.569796,95.388518,183.597225,-0.000428,-1.438719,92.667519,62.508473,191.356203,11.786941,75.424692,0.709138,983092.178869,0.888790,8.714645,23.792508,3.993163,0.081568,0.071270,32.000000,92.324677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279020,67.694980,103.973508,67.594937,43.830992,46.303797,82.387013,86.457435,39.417722,39.726607,75.645717,208.949705,87.656651,0.608056,208.136330,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.829216,48.871297,199.110645,160.067530,240.512439,239.362635,104.344540,14.216099,191.532828,2.201614,47.232100,49.226864,158.569573,200.077607,156.644912,191.530984,95.382139,183.569458,-0.000428,-1.438699,92.688885,61.964486,191.311805,11.783164,75.418850,0.708699,982935.345868,0.887629,8.668909,23.740408,3.989492,0.082987,0.073092,32.000000,92.295632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270424,67.690935,103.991532,67.594937,43.805756,46.303797,82.387013,86.425122,39.417722,39.726607,75.638838,208.689081,87.973964,0.609804,208.235464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.894101,48.894932,199.143274,160.053519,240.520741,239.364765,104.280982,14.222664,191.483661,2.197743,47.121513,49.030219,158.562362,200.044703,156.639950,191.609096,95.359157,183.675272,-0.000428,-1.439862,92.694491,62.227519,191.544997,11.779719,75.475267,0.709797,983106.441263,0.890687,8.780333,23.736064,3.995861,0.081356,0.071637,32.000000,92.239003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275758,67.671320,103.975949,67.594937,43.802318,46.303797,82.387013,86.474208,39.417722,39.726607,75.641334,208.561965,87.958190,0.608499,208.242545,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.933139,48.867724,199.178596,160.043712,240.530145,239.374215,104.597939,14.223806,191.582048,2.180649,46.866503,49.280053,158.568573,200.157238,156.626917,191.526141,95.381783,183.665477,-0.000427,-1.438630,92.707819,62.183575,191.323101,11.772066,75.463133,0.708591,983188.980526,0.890008,8.736863,23.799903,3.991319,0.079345,0.070609,32.000000,92.233813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251900,67.687334,104.026694,67.594937,43.822266,46.303797,82.387013,86.431621,39.417722,39.726607,75.661523,209.195878,87.515345,0.608028,208.212254,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.780642,48.867724,199.239176,160.043712,240.500314,239.369445,104.602685,14.218240,191.386241,2.171158,47.064392,49.122770,158.551011,200.108942,156.631970,191.513893,95.347948,183.736798,-0.000427,-1.438628,92.679692,62.223258,191.440230,11.769472,75.446527,0.708265,982975.270320,0.886507,8.669312,23.773495,3.988906,0.080183,0.071009,32.000000,92.246353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259940,67.647963,104.017919,67.594937,43.824393,46.303797,82.387013,86.403690,39.417722,39.726607,75.629841,209.205371,87.469857,0.610726,208.277439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.832128,48.835568,199.188203,160.041471,240.436615,239.332924,104.188101,14.212389,191.493489,2.170751,47.076392,49.147295,158.559442,200.040626,156.647974,191.497123,95.351301,183.667283,-0.000428,-1.440895,92.703131,62.133279,191.336811,11.766970,75.459130,0.710497,983363.333914,0.889469,8.827039,23.834859,4.002342,0.082247,0.072418,32.000000,92.259827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255950,67.637719,104.044384,67.594937,43.792703,46.303797,82.387013,86.485195,39.417722,39.726607,75.590867,208.376203,87.814904,0.612834,208.253875,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.826682,48.857555,199.176486,160.045954,240.450606,239.316985,104.382736,14.223663,191.418631,2.151661,47.130513,49.143137,158.570429,200.031187,156.626890,191.432285,95.349184,183.645092,-0.000428,-1.444394,92.618631,62.319997,191.255084,11.765046,75.348369,0.709414,983010.343064,0.891766,8.741591,23.804674,3.997184,0.082344,0.073082,32.000000,92.295710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260166,67.642365,104.050268,67.594937,43.832125,46.303797,82.387013,86.450275,39.417722,39.726607,75.580599,208.765472,87.332660,0.609598,208.172168,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.803621,48.857555,199.186864,160.045954,240.354411,239.309271,104.482505,14.217812,191.406733,2.147789,46.985212,49.072474,158.546302,200.088942,156.611768,191.429857,95.335912,183.512077,-0.000428,-1.445571,92.543091,62.132658,191.343539,11.750952,75.405490,0.710498,983031.029422,0.890207,8.769212,23.798224,3.997386,0.082171,0.072746,32.000000,92.277538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237333,67.619461,104.060665,67.594937,43.797842,46.303797,82.387013,86.448774,39.417722,39.726607,75.594523,208.965011,87.952835,0.612999,208.255409,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.878776,48.843264,199.058335,160.040910,240.294674,239.317583,104.751372,14.219239,191.424504,2.146665,47.074975,49.100378,158.522020,200.057098,156.593093,191.470562,95.309264,183.539786,-0.000429,-1.444411,92.559110,62.171330,191.314944,11.740521,75.380500,0.710256,983092.474456,0.889786,8.793080,23.760128,3.999445,0.080898,0.072032,32.000000,92.318317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220136,67.598466,104.057015,67.594937,43.827815,46.303797,82.387013,86.457159,39.417722,39.726607,75.572455,209.502743,87.918792,0.608931,208.253442,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.904250,48.854807,199.229505,160.045954,240.244295,239.281812,104.550701,14.222093,191.336323,2.146068,47.002704,49.150177,158.547739,199.952473,156.574691,191.326246,95.305005,183.580185,-0.000429,-1.444982,92.571742,62.183822,191.192819,11.726046,75.372458,0.709203,983078.785115,0.886011,8.701037,23.797479,3.990842,0.079812,0.070528,32.000000,92.361347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224811,67.581932,104.068358,67.594937,43.799479,46.303797,82.387013,86.409369,39.417722,39.726607,75.563146,209.101403,87.500158,0.608062,208.249036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.786315,48.848485,199.030839,160.049036,240.163430,239.235780,104.567043,14.218668,191.397456,2.142040,46.996976,49.096559,158.548614,200.076588,156.615973,191.444729,95.330983,183.603858,-0.000430,-1.446739,92.565103,62.130411,191.296752,11.717380,75.392454,0.709310,982947.784282,0.887104,8.686246,23.817341,3.992235,0.079109,0.069715,32.000000,92.389439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231167,67.587892,104.091694,67.594937,43.772751,46.303797,82.387013,86.387343,39.417722,39.726607,75.557483,209.134086,87.813583,0.610998,208.253285,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.968854,48.839966,199.197734,160.035867,240.147206,239.180562,104.436232,14.219952,191.380762,2.136430,46.846635,49.205864,158.551985,199.987844,156.599338,191.513324,95.317373,183.566454,-0.000430,-1.447209,92.555142,62.350755,191.437701,11.709951,75.414270,0.710214,982837.982723,0.890976,8.791966,23.768720,3.997039,0.080293,0.071601,32.000000,92.399634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250227,67.593280,104.120908,67.594937,43.772716,46.303797,82.387013,86.449615,39.417722,39.726607,75.548824,208.872464,87.938308,0.609468,208.234441,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.893765,48.831446,199.115095,160.017093,240.220018,239.127052,104.393086,14.223377,191.440410,2.127526,46.965003,49.090547,158.548757,200.057159,156.590817,191.481545,95.302598,183.556167,-0.000431,-1.446768,92.482921,62.367901,191.240114,11.689459,75.369681,0.707690,982321.880256,0.886387,8.604667,23.799669,3.986438,0.082773,0.071815,32.000000,92.360953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242940,67.574734,104.106674,67.594937,43.770656,46.303797,82.387013,86.339478,39.417722,39.726607,75.531144,208.786172,87.500745,0.606902,208.289870,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.846273,48.831446,199.034222,160.017093,240.219507,239.094343,104.423655,14.218240,191.385587,2.130835,47.167950,49.269289,158.512892,199.923667,156.621706,191.460762,95.326774,183.568823,-0.000432,-1.446830,92.506239,62.141254,191.326835,11.672273,75.370006,0.708669,982265.226347,0.888018,8.673723,23.810472,3.990781,0.081768,0.072477,32.000000,92.360148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247005,67.573818,104.126228,67.594937,43.798357,46.303797,82.387013,86.375685,39.417722,39.726607,75.512402,208.847310,87.456284,0.610420,208.168352,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.932506,48.858105,199.064851,160.011209,240.130005,239.038681,104.447014,14.219239,191.339189,2.134188,47.177388,49.115160,158.517652,199.893189,156.601932,191.392821,95.289015,183.448697,-0.000434,-1.448145,92.495899,62.208575,191.343987,11.658297,75.356663,0.708965,982101.887625,0.888576,8.722835,23.791183,3.992961,0.081888,0.072318,32.000000,92.359452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219475,67.549114,104.153070,67.594937,43.758818,46.303797,82.387013,86.396960,39.417722,39.726607,75.501621,208.894027,87.782622,0.610988,208.163474,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.709598,48.851234,198.352080,160.028301,239.531492,238.473884,104.520164,14.219810,190.966796,2.114988,47.375390,49.018918,158.496747,199.673420,156.574935,191.056027,95.231989,183.200979,-0.000446,-1.448826,92.340509,62.129592,190.972066,11.392771,75.255837,0.707966,981979.153978,0.886532,8.660347,23.782540,3.986679,0.078961,0.069838,32.000000,92.286455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263243,67.535593,104.235839,67.594937,43.339295,46.303797,82.387013,86.403151,39.417722,39.726607,75.208705,209.040329,87.135375,0.607751,208.267132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.770042,48.878717,198.343908,160.026900,239.585462,238.455961,104.446682,14.222949,191.068161,2.109894,47.334376,49.008575,158.492226,199.691401,156.572292,191.090947,95.220772,183.151392,-0.000446,-1.448830,92.322884,62.031451,190.925279,11.382636,75.277384,0.708223,980254.073404,0.888208,8.884155,23.743801,3.990217,0.083320,0.072709,32.000000,92.278837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263658,67.518114,104.203588,67.594937,43.355186,46.303797,82.387013,86.374178,39.417722,39.726607,75.180989,208.893364,87.335008,0.611668,208.319964,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.768370,48.878717,198.379875,160.026900,239.538505,238.429981,104.665580,14.218097,191.024248,2.110527,47.314159,48.908373,158.473270,199.743958,156.563110,191.015525,95.208792,183.285458,-0.000444,-1.449362,92.346711,62.032807,190.838684,11.377027,75.323938,0.707235,980215.145785,0.887635,8.849011,23.735836,3.985207,0.078996,0.069779,32.000000,92.274497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255231,67.525059,104.157414,67.594937,43.387608,46.303797,82.387013,86.347835,39.417722,39.726607,75.202913,209.331159,87.720700,0.609593,208.224921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.674612,48.866350,198.367940,160.037548,239.570272,238.378340,104.304192,14.227801,190.960568,2.106822,47.230628,48.907031,158.487770,199.634930,156.559140,191.086835,95.206694,183.252719,-0.000442,-1.449949,92.345422,62.105402,190.898478,11.378367,75.272281,0.706838,980169.122348,0.885715,8.850742,23.799668,3.986063,0.082998,0.073540,32.000000,92.274010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224321,67.517770,104.139378,67.594937,43.358670,46.303797,82.387013,86.347601,39.417722,39.726607,75.185438,208.608384,87.289227,0.606947,208.244787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.757650,48.855906,198.273000,160.042311,239.599513,238.369895,104.306696,14.220523,190.971595,2.106917,47.182135,49.020606,158.482614,199.552955,156.574741,191.077601,95.199653,183.209691,-0.000441,-1.450524,92.324325,62.038990,190.968048,11.373305,75.289807,0.708299,980082.151111,0.890424,8.935550,23.789106,3.993347,0.081940,0.072764,32.000000,92.264922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222377,67.511658,104.115648,67.594937,43.378873,46.303797,82.387013,86.400130,39.417722,39.726607,75.168380,208.613392,87.995681,0.610789,208.234559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
