OSU 80 Ton Compressor Load Stand
49.702550,48.828697,198.336621,160.031664,239.615088,238.368133,104.408907,14.217384,190.995096,2.098709,47.055643,48.823192,158.505376,199.572322,156.599444,191.014812,95.226015,183.136358,-0.000439,-1.452859,92.352238,61.974265,190.913840,11.359155,75.290798,0.706792,979908.267562,0.888694,8.839034,23.779506,3.984774,0.082101,0.071783,32.000000,92.246494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241218,67.524733,104.102252,67.594937,43.349710,46.303797,82.387013,86.352722,39.417722,39.726607,75.130388,208.817814,87.330533,0.604737,208.315047,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.694991,48.802588,198.572235,160.029422,239.634988,238.351474,104.257053,14.220381,190.954455,2.105609,47.090586,49.081540,158.490686,199.673338,156.590007,191.000696,95.195988,183.166127,-0.000437,-1.453449,92.333131,62.008626,191.050137,11.350755,75.271596,0.707586,979804.229935,0.890339,8.868039,23.725109,3.990420,0.083399,0.074273,32.000000,92.209080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229606,67.516413,104.099250,67.594937,43.315935,46.303797,82.387013,86.383674,39.417722,39.726607,75.122972,208.514105,87.649167,0.606747,208.242073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.757012,48.784450,198.338147,160.034746,239.573827,238.351940,104.442430,14.219524,190.960463,2.122994,47.029487,48.904927,158.484219,199.743102,156.569553,191.078884,95.167698,183.220609,-0.000436,-1.453471,92.200765,62.042401,190.971944,11.336216,75.277420,0.708355,979786.123860,0.890161,8.850655,23.766321,3.995820,0.082554,0.072420,32.000000,92.225575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222900,67.489293,104.098369,67.594937,43.389936,46.303797,82.387013,86.388011,39.417722,39.726607,75.083120,208.884861,87.325617,0.608323,208.250767,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.716915,48.784450,198.762993,160.034746,239.549924,238.332170,104.431796,14.223520,190.992407,2.129636,46.846227,49.207483,158.517356,199.474241,156.585019,191.009377,95.193699,183.099236,-0.000437,-1.451696,92.210628,62.123828,190.939555,11.325771,75.264077,0.706869,979758.671547,0.887307,8.768240,23.815684,3.986135,0.082269,0.071940,32.000000,92.240750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238231,67.512164,104.074240,67.594937,43.391096,46.303797,82.387013,86.351516,39.417722,39.726607,75.048784,208.863591,87.661493,0.609343,208.241444,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.714687,48.766036,198.572639,160.017093,239.523207,238.291140,104.604935,14.221522,191.043690,2.127510,47.004290,49.129139,158.471750,199.586572,156.579335,191.050568,95.174360,183.156494,-0.000436,-1.451121,92.212238,61.957331,190.847330,11.328555,75.230937,0.708540,979621.008298,0.888119,8.809787,23.742730,3.997895,0.079159,0.069989,32.000000,92.268652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232401,67.490501,104.092995,67.594937,43.443149,46.303797,82.387013,86.373251,39.417722,39.726607,75.013417,209.209870,87.650708,0.608336,208.226770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.696188,48.759715,198.550458,160.009247,239.486204,238.277078,104.368014,14.219382,191.020792,2.121489,47.147604,49.031972,158.477994,199.758127,156.584838,191.033596,95.208311,183.180309,-0.000435,-1.451693,92.226819,62.152524,191.001659,11.332184,75.246191,0.708231,979489.268533,0.886495,8.793683,23.784224,3.994245,0.079522,0.070775,32.000000,92.271589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236373,67.510301,104.110257,67.594937,43.328811,46.303797,82.387013,86.373698,39.417722,39.726607,74.988057,208.736029,87.302433,0.607877,208.236448,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.709209,48.789946,198.695099,160.002522,239.542509,238.260582,104.305304,14.220666,191.107391,2.118985,46.930361,49.088161,158.486302,199.660413,156.579949,191.238278,95.194316,183.284109,-0.000434,-1.453458,92.278794,62.239406,191.104591,11.335171,75.293052,0.708209,979289.054130,0.888806,8.806539,23.759484,3.995285,0.081488,0.071240,32.000000,92.257140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231832,67.511571,104.115550,67.594937,43.357608,46.303797,82.387013,86.383734,39.417722,39.726607,74.968340,208.610608,87.670003,0.610407,208.224095,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.713856,48.767410,198.997248,159.991034,239.561082,238.219450,104.426047,14.223806,191.111184,2.104648,47.069540,49.091463,158.458560,199.631586,156.572534,191.153898,95.185239,183.242847,-0.000432,-1.452270,92.289839,62.156458,191.095494,11.331266,75.332160,0.707989,979361.672221,0.889096,8.823272,23.813621,3.997149,0.080368,0.070816,32.000000,92.221342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227420,67.494660,104.110152,67.594937,43.433843,46.303797,82.387013,86.359555,39.417722,39.726607,74.976570,208.852095,87.831338,0.608037,208.200492,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.723571,48.854807,198.736438,160.039509,239.558715,238.132058,104.505667,14.219096,191.002692,2.106854,47.058590,48.981006,158.484691,199.605512,156.570403,191.058410,95.161932,183.138071,-0.000431,-1.453389,92.124640,62.211700,190.885368,11.309433,75.264384,0.708166,979154.205588,0.887766,8.795917,23.806743,4.002853,0.082423,0.072623,32.000000,92.240411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182350,67.493560,104.162881,67.594937,43.365251,46.303797,82.387013,86.372685,39.417722,39.726607,74.990489,209.011334,87.687612,0.607387,208.240814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.708358,48.811933,198.816541,160.008407,239.645496,238.123676,104.559545,14.218668,191.101961,2.112252,47.139890,48.949390,158.477015,199.570997,156.569507,191.050647,95.140130,183.152824,-0.000430,-1.451661,92.130630,62.104274,191.110099,11.304404,75.266385,0.707940,979150.459903,0.886790,8.873245,23.789523,3.996825,0.081320,0.072592,32.000000,92.229855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203353,67.499647,104.205529,67.594937,43.346266,46.303797,82.387013,86.362012,39.417722,39.726607,74.939002,209.119090,87.298251,0.607642,208.328580,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.692104,48.799840,198.796031,160.005325,239.623459,238.101871,104.831683,14.222378,191.055986,2.108851,47.248467,48.915090,158.465912,199.648752,156.587456,191.031378,95.139047,183.319285,-0.000430,-1.449918,92.131961,61.956880,190.944614,11.309234,75.285624,0.708202,979107.028801,0.886496,8.846141,23.817033,3.999660,0.078405,0.069609,32.000000,92.207740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180341,67.489047,104.201663,67.594937,43.409991,46.303797,82.387013,86.369878,39.417722,39.726607,74.925789,209.663366,87.275727,0.610594,208.347108,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.719433,48.821002,198.700334,160.023818,239.682560,238.065008,104.247106,14.214958,191.137803,2.123870,47.261350,49.043305,158.468786,199.526350,156.560881,191.058346,95.142437,183.278727,-0.000432,-1.443465,92.164298,61.961058,190.933114,11.286388,75.290005,0.708083,979016.972122,0.884405,8.850900,23.882492,4.000556,0.079765,0.071288,32.000000,92.205886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192217,67.492637,104.263665,67.594937,43.374325,46.303797,82.387013,86.346077,39.417722,39.726607,74.896985,208.494213,87.654083,0.610806,208.339005,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.782759,48.793794,198.667111,159.983189,239.596840,238.126711,104.570468,14.220095,190.898928,2.133748,47.118749,48.920442,158.468701,199.669302,156.560418,190.982809,95.166362,183.328429,-0.000431,-1.447672,92.027717,62.057021,190.987036,11.304674,75.259119,0.707390,978868.784533,0.888736,8.843730,23.863419,3.996432,0.079743,0.071357,32.000000,92.184200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998782,67.512520,104.347186,67.594937,43.330396,46.303797,82.387013,86.391493,39.417722,39.726607,74.804581,209.140937,87.300819,0.607609,208.331294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.667189,48.827873,198.734467,159.958531,239.622272,238.270418,104.542433,14.219952,191.036563,2.109408,47.274734,49.023447,158.443357,199.586797,156.556162,191.050139,95.165243,183.236382,-0.000431,-1.454679,91.948976,62.112582,190.936966,11.283504,75.297848,0.706912,978827.787388,0.884897,8.750917,23.858710,3.990681,0.082621,0.072964,32.000000,92.190761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.975849,67.495345,104.376394,67.594937,43.264264,46.303797,82.387013,86.400068,39.417722,39.726607,74.729224,209.084867,87.329285,0.609405,208.326731,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.686880,48.855356,198.700235,159.986271,239.554884,238.283436,104.675228,14.222236,191.010572,2.110875,47.349901,48.993892,158.458011,199.489103,156.568585,191.032865,95.184370,183.171736,-0.000430,-1.454691,91.985765,62.086932,190.964703,11.285455,75.256703,0.708688,979717.162385,0.888044,8.904772,23.824239,4.001323,0.080439,0.070375,32.000000,92.209148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.011491,67.506954,104.372592,67.594937,43.307095,46.303797,82.387013,86.387097,39.417722,39.726607,74.740592,209.350455,87.764134,0.611052,208.310051,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.683145,48.873220,198.678598,160.024098,239.588815,238.383859,104.776142,14.217812,191.061226,2.120047,47.237049,48.938950,158.485530,199.698006,156.558405,191.036427,95.175330,183.164701,-0.000431,-1.456760,92.039483,62.002791,190.990626,11.293860,75.295108,0.708688,979717.162385,0.888044,8.904772,23.824239,4.001323,0.078748,0.069862,32.000000,92.239299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.034330,67.525700,104.393160,67.594937,43.291621,46.303797,82.387013,86.337205,39.417722,39.726607,74.766976,209.552284,87.826936,0.611052,208.329130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.765616,48.855081,198.642860,160.026900,239.594476,238.469485,104.435290,14.218097,190.941385,2.123760,46.846439,48.916819,158.464567,199.475832,156.568359,190.978203,95.200347,183.337205,-0.000431,-1.456759,92.068877,62.150259,190.879637,11.291298,75.306106,0.708805,980250.178215,0.886282,8.933570,23.786427,3.998913,0.079940,0.070849,32.000000,92.235696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026180,67.548321,104.381229,67.594937,43.291220,46.303797,82.387013,86.360273,39.417722,39.726607,74.740801,208.870580,87.384678,0.607667,208.337706,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.695575,48.855081,198.699062,160.026900,239.528934,238.435812,104.474424,14.219096,190.999914,2.131966,46.884086,49.039322,158.471686,199.627366,156.570963,191.056617,95.209145,183.236342,-0.000433,-1.455028,92.069615,62.207779,191.032700,11.294732,75.339715,0.707777,980303.628631,0.887811,8.829958,23.828118,3.991568,0.083487,0.073324,32.000000,92.224307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.022402,67.545365,104.399112,67.594937,43.236420,46.303797,82.387013,86.329713,39.417722,39.726607,74.730909,208.948848,87.316666,0.609946,208.414968,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.720536,48.792969,198.749451,159.992996,239.603398,238.440940,104.833702,14.226945,191.099941,2.126213,46.847726,48.959292,158.453425,199.547470,156.562100,191.114500,95.199959,183.364009,-0.000433,-1.456188,92.086184,62.307270,190.988338,11.292801,75.334306,0.708401,980236.802275,0.888743,8.902541,23.780321,3.998325,0.081551,0.071547,32.000000,92.202956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006440,67.551411,104.394406,67.594937,43.285798,46.303797,82.387013,86.368270,39.417722,39.726607,74.659886,209.667403,87.893847,0.611232,208.306471,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.814898,48.772907,198.750301,159.975903,239.572557,238.471879,104.380147,14.225090,191.164278,2.119440,47.007926,48.983751,158.479536,199.714417,156.594691,191.142959,95.206022,183.194506,-0.000434,-1.456768,92.119582,62.043393,190.920077,11.291832,75.360846,0.708137,980069.768977,0.885068,8.814554,23.838867,3.997331,0.079915,0.070426,32.000000,92.243817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040590,67.598562,104.403600,67.594937,43.262635,46.303797,82.387013,86.354959,39.417722,39.726607,74.644311,208.760295,87.826129,0.606948,208.416975,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.644791,48.781701,198.856956,159.971700,239.549158,238.508217,104.783125,14.225518,191.097861,2.107514,47.246236,48.937885,158.447531,199.614869,156.595466,191.162129,95.210662,183.284227,-0.000434,-1.457347,92.153167,61.863150,191.059680,11.302359,75.296171,0.706747,979945.921562,0.887107,8.696758,23.767264,3.989776,0.080229,0.070736,32.000000,92.250091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.035218,67.589845,104.408592,67.594937,43.274641,46.303797,82.387013,86.333648,39.417722,39.726607,74.600637,209.566251,87.492014,0.606437,208.367329,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.707919,48.809734,198.772069,160.021576,239.422410,238.565009,104.470594,14.227801,191.126457,2.102846,47.132766,48.938544,158.458772,199.616663,156.568215,191.113563,95.190976,183.277532,-0.000436,-1.455001,92.221984,61.927508,190.997026,11.309967,75.336000,0.709915,980385.653995,0.887218,8.881838,23.797320,4.005596,0.082823,0.073328,32.000000,92.317269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.959630,67.594770,104.426996,67.594937,43.249140,46.303797,82.387013,86.409574,39.417722,39.726607,74.599792,208.941189,87.833026,0.610958,208.325315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.718434,48.809734,198.783881,160.021576,239.415401,238.559878,104.384015,14.226089,191.061004,2.095806,47.070394,49.131431,158.493332,199.605165,156.570756,191.157974,95.241251,183.358092,-0.000438,-1.455609,92.186108,61.905050,191.016198,11.313960,75.312687,0.708746,980690.271024,0.888898,8.844397,23.814418,3.998801,0.080061,0.070996,32.000000,92.359228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.955369,67.609638,104.448844,67.594937,43.249498,46.303797,82.387013,86.361944,39.417722,39.726607,74.585535,208.768030,87.702725,0.607904,208.314300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.638584,48.758066,198.851058,160.010929,239.434056,238.601284,104.368462,14.232653,191.142423,2.061443,46.857263,49.089102,158.494967,199.802386,156.598830,191.227937,95.254152,183.367922,-0.000440,-1.459714,91.708682,62.150277,190.999104,11.336113,75.388685,0.708850,980428.157295,0.889408,8.833497,23.795288,3.998193,0.083242,0.072886,32.000000,92.310718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.988292,67.651391,104.504291,67.594937,43.234421,46.303797,82.387013,86.377449,39.417722,39.726607,74.471999,208.736923,87.468390,0.608708,208.398800,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.664598,48.741301,198.872010,160.006165,239.486885,238.610086,104.392191,14.226802,191.284646,2.048034,46.889643,48.989850,158.475671,199.658884,156.563628,191.204810,95.234977,183.433244,-0.000440,-1.460928,91.694764,62.138218,191.096859,11.340218,75.441370,0.709333,980512.205273,0.891155,8.864645,23.786185,4.005978,0.082710,0.073363,32.000000,92.302797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990691,67.662120,104.500864,67.594937,43.212049,46.303797,82.387013,86.403082,39.417722,39.726607,74.452077,208.784381,87.795828,0.611371,208.435739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.656219,48.794069,198.877999,160.035867,239.454546,238.718338,104.787412,14.217669,191.210138,2.009904,47.384043,48.934747,158.485851,199.686936,156.569678,191.285641,95.225715,183.246994,-0.000438,-1.467640,91.855287,61.833575,191.068473,11.364993,75.355095,0.708545,980541.900686,0.890425,8.820889,23.830605,4.004301,0.082398,0.073162,32.000000,92.151972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.974102,67.678772,104.303828,67.594937,43.212429,46.303797,82.387013,86.387621,39.417722,39.726607,74.380420,209.574824,87.490107,0.608840,208.328422,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.724896,48.853158,198.730337,160.047355,239.390167,238.665128,104.437393,14.222093,191.181058,1.989064,47.247588,49.002196,158.503856,199.686793,156.601697,191.156260,95.244584,183.467876,-0.000438,-1.469968,91.926014,62.316957,191.028355,11.366344,75.310920,0.709915,981200.514649,0.887767,8.882349,23.767871,4.005098,0.079889,0.071221,32.000000,92.173337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.971940,67.673275,104.288602,67.594937,43.204169,46.303797,82.387013,86.395211,39.417722,39.726607,74.391213,208.874785,87.645059,0.611449,208.257573,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.816130,48.769884,198.676027,160.046514,239.554234,238.751420,104.402738,14.219667,191.209031,2.006304,47.030577,49.123385,158.496086,199.764610,156.613169,191.314205,95.279133,183.486018,-0.000435,-1.471156,92.152340,62.278593,191.124966,11.371148,75.316329,0.709056,980974.706616,0.889325,8.870222,23.834380,3.996596,0.083018,0.072255,32.000000,92.289290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.993259,67.697565,104.158445,67.594937,43.201408,46.303797,82.387013,86.281020,39.417722,39.726607,74.348445,208.805476,87.612043,0.609272,208.233064,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.830356,48.769334,198.949371,160.040350,239.625978,238.772178,104.077904,14.221665,191.197464,2.013134,47.158673,48.981139,158.510020,199.947968,156.622980,191.324514,95.263965,183.418638,-0.000432,-1.470011,92.208777,62.171959,191.170038,11.376821,75.318890,0.707781,980763.690664,0.887923,8.692461,23.806840,3.988187,0.079670,0.070860,32.000000,92.270024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.009850,67.683828,104.147414,67.594937,43.260599,46.303797,82.387013,86.306588,39.417722,39.726607,74.296760,208.155808,87.300012,0.608449,208.234559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.710809,48.769334,198.930121,160.040350,239.569765,238.796265,104.470555,14.219382,191.161022,2.031945,47.171980,49.020764,158.512159,199.775578,156.601335,191.229008,95.284678,183.445738,-0.000430,-1.469980,92.239099,62.206758,191.089602,11.385417,75.299038,0.708287,980807.595484,0.886478,8.673499,23.784458,3.992319,0.080441,0.071144,32.000000,92.274234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.987725,67.667051,104.164735,67.594937,43.179308,46.303797,82.387013,86.278227,39.417722,39.726607,74.277705,208.941110,87.989298,0.608548,208.137510,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.917480,48.802039,198.703914,160.033065,239.546832,238.806624,104.573667,14.223948,191.208246,2.051440,47.131084,49.055057,158.512297,199.676743,156.596186,191.201467,95.282851,183.371949,-0.000430,-1.471192,92.259792,62.201523,191.046036,11.398962,75.302121,0.710064,981093.623037,0.889602,8.801000,23.785732,4.001748,0.080488,0.070652,32.000000,92.331028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.001570,67.670948,104.168112,67.594937,43.236844,46.303797,82.387013,86.345717,39.417722,39.726607,74.292456,209.147333,87.670884,0.607655,208.165755,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.834963,48.803413,198.898053,160.027180,239.582703,238.783559,104.555910,14.223092,191.157377,2.066858,47.188652,49.134932,158.499347,199.772601,156.605486,191.196700,95.323498,183.471976,-0.000430,-1.471193,92.279852,62.229744,191.048607,11.409891,75.306124,0.706935,980901.934817,0.884755,8.619806,23.759044,3.980648,0.078964,0.070114,32.000000,92.334623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.007639,67.679530,104.138544,67.594937,43.160952,46.303797,82.387013,86.223942,39.417722,39.726607,74.279409,209.111821,87.502652,0.607199,208.236290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.767477,48.814406,198.787758,160.021016,239.610034,238.772315,104.287451,14.221237,191.173337,2.073700,47.260036,49.105463,158.484392,199.828807,156.583321,191.183762,95.306382,183.270314,-0.000428,-1.471185,92.276441,62.105046,191.038757,11.407577,75.308125,0.708377,980767.127298,0.886453,8.706502,23.757050,3.991135,0.078646,0.069673,32.000000,92.311381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.002371,67.667590,104.124785,67.594937,43.214386,46.303797,82.387013,86.268769,39.417722,39.726607,74.265136,208.574902,87.650341,0.609640,208.142860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.739315,48.814406,198.953276,160.021016,239.672077,238.759595,104.157068,14.223235,191.305268,2.087236,47.225744,49.056130,158.499302,199.905339,156.608084,191.328040,95.353939,183.491381,-0.000428,-1.471193,92.289727,62.015238,191.215824,11.406220,75.308089,0.708921,980937.127650,0.890060,8.787355,23.696222,3.994331,0.080039,0.070367,32.000000,92.299269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.013813,67.686137,104.139965,67.594937,43.183371,46.303797,82.387013,86.303797,39.417722,39.726607,74.262502,208.314136,87.334494,0.609097,208.240224,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.781670,48.820178,198.910859,159.999440,239.737318,238.761399,104.592896,14.223235,191.265716,2.099345,47.259295,49.137674,158.494502,199.844831,156.618378,191.310112,95.364899,183.574471,-0.000429,-1.470722,92.283377,62.136447,191.107650,11.413920,75.387567,0.709667,980724.880171,0.891687,8.816529,23.734106,3.999920,0.081277,0.071358,32.000000,92.338977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.034253,67.741167,104.151618,67.594937,43.214300,46.303797,82.387013,86.322044,39.417722,39.726607,74.268576,209.185791,87.156359,0.611942,208.277006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.821027,48.820178,198.974399,159.999440,239.741725,238.750520,104.535106,14.231940,191.223265,2.092620,47.316140,49.031698,158.496583,199.810643,156.593274,191.308713,95.364579,183.517879,-0.000428,-1.470252,92.269387,62.237612,191.157797,11.422212,75.366670,0.708289,980633.832232,0.887153,8.778429,23.755240,3.995665,0.082884,0.072895,32.000000,92.338655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.991731,67.723078,104.134543,67.594937,43.208915,46.303797,82.387013,86.292235,39.417722,39.726607,74.241241,209.070212,87.470738,0.612648,208.225983,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.752179,48.841889,198.988305,160.015132,239.681064,238.739634,104.547498,14.221380,191.256833,2.082616,47.415197,49.030072,158.480501,199.891415,156.577155,191.341342,95.353656,183.510421,-0.000428,-1.471150,92.270146,62.190460,191.200753,11.421842,75.398458,0.708115,980523.856359,0.886824,8.737688,23.733703,3.993784,0.082775,0.073417,32.000000,92.343058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.010533,67.713638,104.140483,67.594937,43.222605,46.303797,82.387013,86.266467,39.417722,39.726607,74.251143,209.094997,87.659439,0.610127,208.240185,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.790402,48.890260,199.069728,160.033625,239.674538,238.743414,104.576482,14.223377,191.305247,2.091250,47.493450,49.152598,158.521942,199.972514,156.600190,191.415539,95.386201,183.567594,-0.000429,-1.471150,92.297803,62.045928,191.271114,11.429087,75.315302,0.708738,980710.405512,0.888096,8.830685,23.741743,3.999590,0.080624,0.071139,32.000000,92.340545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.012608,67.734442,104.139201,67.594937,43.233676,46.303797,82.387013,86.303855,39.417722,39.726607,74.241662,209.152963,87.150342,0.609606,208.264654,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.861025,48.933959,199.044853,160.072854,239.739734,238.708996,104.451262,14.223092,191.545868,2.086592,47.457091,49.042992,158.511905,200.022950,156.591639,191.432855,95.388271,183.536130,-0.000428,-1.474653,92.304291,62.265519,191.398256,11.466612,75.385782,0.709368,980667.725191,0.887227,8.839470,23.731283,3.998155,0.083320,0.073400,32.000000,92.400034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.039312,67.761218,104.161200,67.594937,43.289812,46.303797,82.387013,86.274304,39.417722,39.726607,74.313023,208.902524,87.813363,0.613036,208.244984,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.719933,48.933959,199.142010,160.072854,239.813843,238.742763,104.689439,14.221522,191.586302,2.083819,47.489049,49.204510,158.526539,200.139134,156.613860,191.485232,95.388862,183.611936,-0.000429,-1.475211,92.321366,62.267053,191.405333,11.472726,75.436610,0.707740,980534.908298,0.886874,8.810089,23.717059,3.991993,0.083273,0.073927,32.000000,92.394563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.035098,67.781122,104.186123,67.594937,43.261989,46.303797,82.387013,86.224552,39.417722,39.726607,74.326275,209.378878,87.337796,0.607579,208.249744,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.806222,48.948251,199.201940,160.087424,239.899492,238.797061,104.288824,14.222807,191.520087,2.099894,47.522480,49.028575,158.533815,200.139440,156.652872,191.590985,95.425499,183.567839,-0.000427,-1.475812,92.330592,62.097467,191.381328,11.481801,75.396763,0.709401,980907.527373,0.887773,8.956168,23.745745,4.005275,0.083273,0.072940,32.000000,92.420416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060953,67.788741,104.216024,67.594937,43.282070,46.303797,82.387013,86.303040,39.417722,39.726607,74.342801,208.577647,87.493995,0.612733,208.269807,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.900875,48.969413,199.083535,160.109561,239.953030,238.800956,104.711043,14.220095,191.593210,2.088052,47.402768,49.292099,158.556874,200.094650,156.638224,191.514444,95.424013,183.695557,-0.000428,-1.475220,92.262769,62.344363,191.408149,11.493302,75.437872,0.709027,980864.485302,0.889706,8.881083,23.692078,3.999539,0.083641,0.073216,32.000000,92.391029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059794,67.762618,104.204978,67.594937,43.317490,46.303797,82.387013,86.251536,39.417722,39.726607,74.368098,209.422087,87.798470,0.610994,208.238769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.763021,48.943853,199.155308,160.110681,239.953931,238.811197,104.165800,14.221665,191.573043,2.092018,47.350607,49.048388,158.552828,200.058382,156.633036,191.468913,95.414280,183.756220,-0.000427,-1.473462,92.133629,62.319633,191.500271,11.503092,75.406860,0.707191,980801.371528,0.884317,8.804342,23.742877,3.989580,0.083565,0.073123,32.000000,92.408348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060318,67.744004,104.205711,67.594937,43.262259,46.303797,82.387013,86.193246,39.417722,39.726607,74.374502,208.331601,87.675066,0.607630,208.203639,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.843379,48.939456,199.179700,160.088265,240.016944,238.789453,104.558808,14.228229,191.543978,2.096635,47.332573,49.013856,158.559930,200.168022,156.631848,191.605861,95.455134,183.750378,-0.000429,-1.475208,92.144253,61.982661,191.506836,11.504227,75.431309,0.709393,981038.627250,0.891657,8.921419,23.776022,4.002074,0.080636,0.071918,32.000000,92.395985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059841,67.742694,104.217448,67.594937,43.372797,46.303797,82.387013,86.267278,39.417722,39.726607,74.352782,209.117615,87.945571,0.610129,208.319846,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.782952,48.939456,199.313263,160.088265,240.025937,238.725570,104.367388,14.224091,191.613223,2.097858,47.338191,49.183363,158.549005,200.146433,156.647707,191.540931,95.449199,183.839450,-0.000428,-1.475806,92.101733,62.136977,191.473981,11.515857,75.500834,0.708130,980617.812623,0.886623,8.833838,23.732915,3.996112,0.081635,0.072062,32.000000,92.386794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.068554,67.740198,104.242289,67.594937,43.296100,46.303797,82.387013,86.215642,39.417722,39.726607,74.351347,208.734777,88.137427,0.607366,208.401278,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.740437,48.933410,199.215761,160.079298,239.999440,238.676275,104.482033,14.224947,191.544618,2.109614,47.398533,49.080259,158.531220,200.102601,156.614776,191.564278,95.416762,183.837695,-0.000428,-1.474292,92.099914,62.085723,191.401743,11.537222,75.455380,0.708391,980484.700662,0.889209,8.896379,23.773218,4.003645,0.083125,0.073304,32.000000,92.398710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059754,67.732206,104.218941,67.594937,43.370680,46.303797,82.387013,86.246153,39.417722,39.726607,74.354019,208.964066,87.503826,0.606826,208.315440,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.854748,48.952373,199.309544,160.103116,239.951357,238.731216,104.630149,14.222093,191.565462,2.133896,47.154913,49.153101,158.543576,200.021625,156.637357,191.629386,95.414282,183.673885,-0.000428,-1.474311,92.129609,62.270074,191.451752,11.544645,75.516142,0.708951,980480.810354,0.888879,8.934370,23.804976,4.005107,0.082240,0.071881,32.000000,92.390965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.078342,67.758750,104.222070,67.594937,43.333776,46.303797,82.387013,86.262222,39.417722,39.726607,74.369971,209.260298,87.689959,0.611335,208.318902,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.850510,48.905101,199.284592,160.091908,239.866232,238.765328,104.678642,14.224804,191.659699,2.146240,47.147133,49.167183,158.563048,200.161009,156.633840,191.552075,95.423400,183.873139,-0.000427,-1.474905,92.080401,62.273439,191.480242,11.554336,75.533127,0.707132,980397.556685,0.883562,8.789602,23.801633,3.993432,0.082997,0.073172,32.000000,92.388393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104765,67.749050,104.198387,67.594937,43.348907,46.303797,82.387013,86.194118,39.417722,39.726607,74.374252,209.357285,87.935373,0.608533,208.321184,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.932294,48.905101,199.328616,160.091908,239.829144,238.725683,104.521336,14.223092,191.649161,2.152908,47.112976,49.067196,158.562674,200.177563,156.641018,191.691665,95.428788,183.801233,-0.000427,-1.473774,92.050791,62.109678,191.506104,11.578225,75.474817,0.707203,980547.020379,0.885292,8.792107,23.812010,3.997644,0.080723,0.071601,32.000000,92.399056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088173,67.739068,104.164624,67.594937,43.335313,46.303797,82.387013,86.191204,39.417722,39.726607,74.328482,209.042672,87.346087,0.607460,208.339752,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.884017,48.878992,199.354332,160.088545,239.822816,238.714579,104.551458,14.223235,191.626912,2.154367,47.518006,49.036800,158.594953,200.214239,156.653738,191.587665,95.466358,183.844634,-0.000429,-1.472866,92.105191,62.288205,191.522399,11.596302,75.487618,0.706716,980221.311119,0.884863,8.707563,23.778883,3.991978,0.079953,0.071096,32.000000,92.398356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101735,67.745595,104.154358,67.594937,43.360134,46.303797,82.387013,86.139469,39.417722,39.726607,74.300314,209.102916,87.487759,0.610665,208.309579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.785758,48.955946,199.349486,160.108720,239.875704,238.715036,104.457495,14.221094,191.671025,2.161206,47.589522,49.143168,158.536588,200.206879,156.632240,191.597585,95.430064,183.740305,-0.000429,-1.471657,92.118421,62.236731,191.599391,11.600800,75.476457,0.707175,980007.089008,0.885454,8.731348,23.758058,3.996357,0.084554,0.073874,32.000000,92.368802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076869,67.722740,104.104444,67.594937,43.385651,46.303797,82.387013,86.159944,39.417722,39.726607,74.373740,208.914990,87.781155,0.610176,208.298997,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.852675,48.996897,199.284963,160.119368,239.902662,238.707066,104.597565,14.220381,191.606244,2.170821,47.555876,49.021438,158.581522,200.098361,156.636121,191.708022,95.478617,183.826925,-0.000428,-1.470471,92.137135,62.195832,191.598351,11.602407,75.480334,0.708686,980571.749827,0.888389,8.909964,23.754097,4.004147,0.082582,0.073216,32.000000,92.414703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093165,67.734505,104.109047,67.594937,43.372794,46.303797,82.387013,86.212549,39.417722,39.726607,74.378467,209.195130,87.657824,0.609346,208.338021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.877871,48.962542,199.375553,160.134779,240.042527,238.765420,104.350275,14.224662,191.768078,2.195210,47.420148,49.095568,158.581843,200.298518,156.649281,191.679056,95.457462,183.782397,-0.000428,-1.468730,92.110787,62.400713,191.730875,11.618779,75.500870,0.707704,980338.467004,0.885948,8.881664,23.738966,3.997478,0.078884,0.069703,32.000000,92.447643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085635,67.728618,104.072130,67.594937,43.376204,46.303797,82.387013,86.170132,39.417722,39.726607,74.428253,208.700550,87.987611,0.609389,208.287785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.787818,48.962542,199.309440,160.134779,240.044603,238.805337,104.359421,14.222236,191.683607,2.184867,47.329963,49.066827,158.573876,200.240151,156.628834,191.659680,95.459500,183.924603,-0.000428,-1.468138,92.099551,62.109475,191.520095,11.634723,75.483327,0.707521,980523.488598,0.887680,8.821252,23.742943,3.997275,0.079536,0.069502,32.000000,92.455349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097191,67.726060,104.058588,67.594937,43.384272,46.303797,82.387013,86.150084,39.417722,39.726607,74.401706,208.718842,88.017031,0.607113,208.215441,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.879717,48.943579,199.359228,160.137862,239.990308,238.765480,104.212497,14.219524,191.700998,2.180273,47.318908,49.335061,158.613374,200.302351,156.669182,191.755408,95.486044,183.903445,-0.000429,-1.468119,92.126856,62.048936,191.594558,11.654658,75.492973,0.708772,980833.325024,0.889535,8.914427,23.795759,4.003177,0.080526,0.071721,32.000000,92.484414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.106257,67.727663,104.058946,67.594937,43.424003,46.303797,82.387013,86.196854,39.417722,39.726607,74.387963,208.424994,87.652249,0.607842,208.237313,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.894577,48.935333,199.408055,160.142345,239.951698,238.739598,104.475499,14.224091,191.719621,2.182894,47.267327,49.270267,158.602037,200.458431,156.639315,191.783769,95.468813,183.878465,-0.000429,-1.466939,92.163136,62.289551,191.698488,11.665465,75.534389,0.707487,980336.937883,0.888770,8.800380,23.761056,3.996800,0.082540,0.072861,32.000000,92.484908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.068461,67.700994,104.018733,67.594937,43.383897,46.303797,82.387013,86.139291,39.417722,39.726607,74.391149,208.950999,87.823635,0.609343,208.298918,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.923663,48.935333,199.371720,160.142345,239.965046,238.783133,104.480337,14.220951,191.740343,2.196157,47.249784,49.120771,158.642563,200.361839,156.658793,191.715112,95.490799,183.874672,-0.000429,-1.465178,92.270328,62.455321,191.751149,11.680966,75.583919,0.706944,980257.283593,0.886122,8.776772,23.768653,3.996588,0.082781,0.073090,32.000000,92.459676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.086544,67.742011,104.032134,67.594937,43.450625,46.303797,82.387013,86.124528,39.417722,39.726607,74.385263,208.960674,87.511677,0.608020,208.246400,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.925657,48.929562,199.503432,160.142345,239.874765,238.835802,104.711168,14.222093,191.812743,2.187717,47.377188,49.133608,158.587351,200.343899,156.637055,191.835065,95.476217,184.010488,-0.000430,-1.462242,92.256175,62.249328,191.662553,11.688287,75.518486,0.706147,980288.693064,0.885669,8.746712,23.745204,3.993532,0.081341,0.072493,32.000000,92.447466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075936,67.708490,103.990952,67.594937,43.395828,46.303797,82.387013,86.101756,39.417722,39.726607,74.381551,209.422337,87.518426,0.609900,208.294158,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.854764,48.950175,199.513217,160.145707,239.925856,238.850769,104.422860,14.227944,191.799145,2.200064,47.674690,49.262912,158.623161,200.389218,156.657469,191.689020,95.516730,183.939779,-0.000430,-1.460548,92.265656,62.511157,191.690594,11.693184,75.548110,0.707218,980555.452293,0.883858,8.738881,23.812157,3.996010,0.079482,0.071116,32.000000,92.429509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112472,67.728903,104.015126,67.594937,43.478312,46.303797,82.387013,86.093020,39.417722,39.726607,74.403960,208.845719,87.964720,0.610249,208.243765,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.815907,49.004318,199.470045,160.172327,239.965973,238.821131,104.369340,14.223377,191.754536,2.181161,47.391502,49.266954,158.644894,200.248142,156.688694,191.726013,95.536956,183.947945,-0.000431,-1.460029,92.340123,62.420502,191.595637,11.694406,75.531288,0.707948,980612.283216,0.887806,8.832781,23.744381,4.001889,0.082879,0.072195,32.000000,92.381487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.129355,67.729192,104.045939,67.594937,43.441877,46.303797,82.387013,86.129325,39.417722,39.726607,74.409304,208.738681,87.922240,0.608018,208.231648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
