OSU 80 Ton Compressor Load Stand
49.963524,48.980407,199.409250,160.170926,240.006732,238.823773,104.467264,14.222949,191.719133,2.169414,47.245023,49.128942,158.614542,200.446362,156.679415,191.755736,95.564008,184.027342,-0.000432,-1.458832,92.331345,62.367963,191.757226,11.705121,75.465098,0.707965,980665.663118,0.886118,8.864846,23.762723,3.999235,0.083313,0.073842,32.000000,92.385596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127873,67.758493,104.066754,67.594937,43.445829,46.303797,82.387013,86.142196,39.417722,39.726607,74.472887,208.934527,87.442051,0.608016,208.239319,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.844950,48.959244,199.549533,160.157196,240.020301,238.856806,104.380348,14.222949,191.827655,2.154120,47.429953,49.082809,158.628067,200.465607,156.692217,191.839507,95.524790,184.040074,-0.000434,-1.457071,92.375821,62.463526,191.680215,11.723193,75.488934,0.707071,980204.900662,0.885257,8.750612,23.730864,3.991097,0.082870,0.073020,32.000000,92.396766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128662,67.775510,104.051443,67.594937,43.423199,46.303797,82.387013,86.051559,39.417722,39.726607,74.458322,208.760695,87.971910,0.610223,208.130665,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.888283,48.959244,199.490889,160.157196,240.024185,238.884056,104.262785,14.226517,191.807361,2.143994,47.423514,49.342054,158.614191,200.428239,156.686993,191.854809,95.537596,183.961369,-0.000435,-1.455304,92.366090,62.436710,191.783146,11.748151,75.539077,0.708757,980649.088535,0.888407,8.852001,23.774988,4.003405,0.081809,0.071732,32.000000,92.355040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142836,67.758105,104.031010,67.594937,43.479088,46.303797,82.387013,86.111596,39.417722,39.726607,74.443689,208.525570,88.157970,0.608186,208.181884,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.001666,48.999646,199.549057,160.169525,240.063554,238.883476,104.413466,14.223948,191.845325,2.126789,47.347438,49.149596,158.622020,200.421266,156.699749,191.907164,95.563522,184.035686,-0.000434,-1.454119,92.384732,62.329267,191.849104,11.754861,75.580475,0.707670,980627.522912,0.888652,8.807190,23.731840,3.998752,0.078525,0.069535,32.000000,92.356403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146480,67.781313,104.032355,67.594937,43.514860,46.303797,82.387013,86.081167,39.417722,39.726607,74.448827,208.826932,87.608522,0.606374,208.234048,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.909698,48.981231,199.527060,160.161679,240.106039,238.896206,104.252403,14.225803,191.867936,2.129994,47.580617,49.263045,158.634277,200.508093,156.700707,191.943734,95.596803,184.046520,-0.000435,-1.455028,92.382172,62.335859,191.810169,11.770916,75.508335,0.706089,980450.016103,0.885231,8.730478,23.734566,3.990848,0.080329,0.071570,32.000000,92.341295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155001,67.796514,103.995497,67.594937,43.487596,46.303797,82.387013,86.008345,39.417722,39.726607,74.498419,208.504806,87.726790,0.609148,208.235031,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.912914,49.032352,199.477181,160.189420,240.112043,238.922709,104.662582,14.214530,191.827571,2.133829,47.561073,49.181599,158.642882,200.482957,156.716506,191.908176,95.615266,183.992967,-0.000436,-1.455018,92.405426,62.272312,191.662495,11.781865,75.546596,0.707865,980446.979012,0.888417,8.807041,23.705461,3.997761,0.081996,0.073801,32.000000,92.360639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181487,67.788544,104.008603,67.594937,43.502516,46.303797,82.387013,86.052222,39.417722,39.726607,74.488328,209.325164,87.600891,0.609275,208.266188,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.882867,49.032352,199.525580,160.189420,240.212484,238.929835,104.609933,14.210677,191.893832,2.132943,47.498226,49.257665,158.641379,200.440287,156.704049,191.867164,95.598987,184.065673,-0.000436,-1.455020,92.406463,62.182207,191.861611,11.794163,75.528908,0.707525,980624.034126,0.885097,8.854838,23.666355,3.996504,0.082958,0.072323,32.000000,92.296182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156599,67.801029,103.989281,67.594937,43.474533,46.303797,82.387013,86.044220,39.417722,39.726607,74.550331,209.219866,87.444546,0.610166,208.244748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.016451,49.043895,199.552319,160.211837,240.324220,238.957571,104.317067,14.219096,191.961089,2.125549,47.475448,49.203059,158.638109,200.606256,156.675474,192.015582,95.593836,184.054994,-0.000435,-1.455043,92.378809,62.347448,191.908537,11.798441,75.592483,0.708217,980780.078882,0.886162,8.885896,23.710659,3.999882,0.082664,0.072560,32.000000,92.307184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160881,67.758727,103.955445,67.594937,43.561389,46.303797,82.387013,86.054406,39.417722,39.726607,74.576318,208.634134,87.980201,0.611712,208.212529,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.975166,49.046644,199.719901,160.229771,240.287865,238.981060,104.130156,14.226232,191.962014,2.119146,47.469987,49.225138,158.666322,200.566094,156.714326,191.984743,95.604752,184.098205,-0.000434,-1.455044,92.384881,62.361771,191.799013,11.803683,75.563977,0.706109,980730.558463,0.886143,8.759471,23.711694,3.989734,0.081571,0.073008,32.000000,92.299948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173283,67.786558,103.935932,67.594937,43.508978,46.303797,82.387013,85.967976,39.417722,39.726607,74.592000,208.260312,87.922901,0.606688,208.260838,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.937144,49.039223,199.682367,160.244062,240.298956,239.016089,104.515397,14.225090,192.037361,2.123902,47.461941,49.281824,158.673262,200.590068,156.737896,191.985395,95.577365,184.120081,-0.000433,-1.455019,92.343874,62.310643,191.959072,11.808579,75.557324,0.707403,980856.075271,0.888643,8.804829,23.717431,3.996383,0.080048,0.072256,32.000000,92.322995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190884,67.789231,103.933937,67.594937,43.569173,46.303797,82.387013,85.981666,39.417722,39.726607,74.610707,209.030795,87.826496,0.607967,208.221459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.878365,49.039223,199.685777,160.244062,240.259819,239.045174,104.698609,14.227516,191.978988,2.128057,47.656005,49.229184,158.664562,200.601791,156.747677,191.987658,95.626628,184.068637,-0.000432,-1.455045,92.318674,62.417453,191.834235,11.817002,75.573353,0.707935,981164.705682,0.886229,8.836673,23.753247,3.998674,0.078913,0.069700,32.000000,92.364768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178398,67.792103,103.929275,67.594937,43.567198,46.303797,82.387013,85.993281,39.417722,39.726607,74.618874,209.397218,88.150853,0.609038,208.254032,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.883940,49.067806,199.682648,160.252188,240.257610,239.079140,104.139842,14.218240,192.001419,2.125404,47.752929,49.083136,158.668234,200.638670,156.741918,192.058241,95.610095,184.173630,-0.000431,-1.453925,92.349610,62.213457,192.013570,11.820058,75.558225,0.708624,981157.513726,0.885945,8.897421,23.684161,4.003455,0.081434,0.071069,32.000000,92.372024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172900,67.804063,103.915685,67.594937,43.559871,46.303797,82.387013,85.961084,39.417722,39.726607,74.668086,208.279684,87.991352,0.607517,208.244315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.004117,49.124150,199.682521,160.259473,240.252047,239.095192,104.452316,14.227088,192.011575,2.110951,47.502087,49.261568,158.696369,200.629741,156.752752,192.065133,95.596618,184.133995,-0.000430,-1.452736,92.400078,62.357563,191.810801,11.834799,75.574669,0.708849,981453.689091,0.890786,8.920241,23.741149,4.002945,0.082932,0.072546,32.000000,92.341918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191027,67.825153,103.960595,67.594937,43.608069,46.303797,82.387013,86.006305,39.417722,39.726607,74.686747,208.904632,87.706467,0.608689,208.244709,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.035289,49.095841,199.720426,160.239298,240.209082,239.100417,104.448785,14.223806,191.942427,2.100300,47.407473,49.358997,158.654899,200.662829,156.736103,191.996334,95.578728,184.133488,-0.000432,-1.453891,92.393879,62.400674,191.846188,11.835260,75.624685,0.707349,981555.630396,0.885948,8.852453,23.739357,3.993322,0.082209,0.072598,32.000000,92.321937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181446,67.784343,103.912938,67.594937,43.586744,46.303797,82.387013,85.928121,39.417722,39.726607,74.767404,208.897569,87.974478,0.609507,208.220712,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.921545,49.054064,199.713930,160.202870,240.321413,239.108223,104.801476,14.223948,192.104700,2.110476,47.378208,49.212134,158.694253,200.664929,156.759315,192.114310,95.604463,184.251980,-0.000432,-1.454890,92.423587,62.376477,191.942268,11.842022,75.586425,0.706535,981517.638045,0.885313,8.791982,23.757051,3.991591,0.078669,0.070050,32.000000,92.324726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192845,67.810335,103.936044,67.594937,43.606566,46.303797,82.387013,85.899720,39.417722,39.726607,74.763109,209.602953,87.652175,0.607352,208.234205,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.979677,49.054064,199.888941,160.202870,240.323371,239.156283,104.467322,14.220809,192.142256,2.115702,47.538820,49.383615,158.673680,200.701584,156.779092,192.167072,95.599739,184.281979,-0.000431,-1.453691,92.362590,62.418423,192.138182,11.852136,75.593439,0.708248,981496.947671,0.884494,8.867632,23.776962,4.000556,0.080837,0.071211,32.000000,92.313110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203789,67.825887,103.930166,67.594937,43.612229,46.303797,82.387013,85.955816,39.417722,39.726607,74.741029,208.934644,87.497957,0.610754,208.162529,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.038402,49.072204,199.809693,160.211557,240.425401,239.261912,104.022847,14.218525,192.177400,2.120339,47.529706,49.296864,158.677672,200.592800,156.766859,192.133334,95.603555,184.171140,-0.000431,-1.453677,92.352730,62.465800,191.987913,11.853501,75.657501,0.708039,981619.992885,0.886354,8.807593,23.793239,3.999404,0.081526,0.072388,32.000000,92.303194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206112,67.818232,103.934347,67.594937,43.640858,46.303797,82.387013,85.914235,39.417722,39.726607,74.757978,208.045694,88.115270,0.611707,208.152616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.940019,49.088145,199.949974,160.216040,240.483720,239.354547,104.538413,14.222949,192.086867,2.110985,47.310784,49.210810,158.682552,200.737485,156.728708,192.138572,95.565721,184.203642,-0.000431,-1.454605,92.317375,62.351955,192.088112,11.850555,75.602977,0.706849,981992.079565,0.889418,8.765136,23.746732,3.993127,0.082772,0.072335,32.000000,92.270466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186596,67.774530,103.912820,67.594937,43.662326,46.303797,82.387013,85.869786,39.417722,39.726607,74.794886,209.076826,87.932659,0.606915,208.131176,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.987521,49.059561,199.890836,160.208194,240.519372,239.419647,104.195424,14.222949,192.168095,2.109567,47.356818,49.355380,158.695663,200.765863,156.749402,192.181925,95.630840,184.332928,-0.000431,-1.456340,92.303178,62.397204,192.025295,11.854163,75.604960,0.709268,982756.696883,0.887354,8.882625,23.797085,4.003802,0.083132,0.073703,32.000000,92.240823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196887,67.811061,103.927063,67.594937,43.660137,46.303797,82.387013,85.916093,39.417722,39.726607,74.831635,208.390848,88.156649,0.609816,208.208045,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.081410,49.099688,199.799888,160.210436,240.621047,239.481161,104.649046,14.220523,192.191329,2.100609,47.590667,49.377157,158.692339,200.711084,156.755508,192.118545,95.613209,184.303404,-0.000432,-1.456319,92.316535,62.345281,191.956464,11.847982,75.624433,0.708627,982566.255287,0.889504,8.804992,23.781754,3.998815,0.083292,0.072869,32.000000,92.295095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200693,67.821533,103.906798,67.594937,43.714740,46.303797,82.387013,85.877498,39.417722,39.726607,74.828443,209.298092,88.297661,0.607733,208.135071,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.067472,49.099688,199.911715,160.210436,240.699897,239.511175,104.551496,14.219239,192.213416,2.082244,47.670132,49.213110,158.661654,200.714040,156.745894,192.227760,95.609056,184.239599,-0.000434,-1.457971,92.221521,62.496898,192.029906,11.844550,75.613615,0.707298,982866.868098,0.884130,8.748275,23.788018,3.989502,0.084076,0.072854,32.000000,92.271113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188056,67.801788,103.920642,67.594937,43.684698,46.303797,82.387013,85.811192,39.417722,39.726607,74.888563,209.102992,87.983429,0.605781,208.124725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.989407,49.125249,199.723645,160.217161,240.716023,239.513824,104.391211,14.219524,192.230862,2.073637,47.615453,49.302574,158.668142,200.805332,156.750510,192.263738,95.619065,184.401492,-0.000432,-1.459749,92.190097,62.349836,192.198571,11.836383,75.633358,0.707945,983030.345889,0.885340,8.762643,23.767600,3.992846,0.081912,0.073022,32.000000,92.264583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196861,67.826843,103.942532,67.594937,43.708641,46.303797,82.387013,85.806683,39.417722,39.726607,74.937198,208.782421,87.769856,0.608413,208.151318,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.031459,49.105185,199.939058,160.216881,240.760324,239.510097,104.283195,14.217812,192.200385,2.051998,47.483925,49.450304,158.683154,200.740828,156.755363,192.291361,95.602703,184.330566,-0.000431,-1.461506,92.201507,62.484199,192.010532,11.831900,75.610135,0.708330,983211.230456,0.888312,8.868734,23.819922,3.995319,0.081259,0.072181,32.000000,92.272418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202607,67.833854,103.959442,67.594937,43.674286,46.303797,82.387013,85.839937,39.417722,39.726607,74.963014,208.566390,88.033685,0.610385,208.162569,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.087207,49.068631,199.862782,160.207634,240.751496,239.513281,104.325643,14.219239,192.158174,2.048247,47.347473,49.280522,158.687896,200.775690,156.763514,192.224989,95.633633,184.232253,-0.000433,-1.462164,92.201023,62.326681,191.947348,11.839894,75.612172,0.708510,983133.750089,0.888338,8.805277,23.808981,3.996267,0.079282,0.070181,32.000000,92.307109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219031,67.829939,103.978118,67.594937,43.720960,46.303797,82.387013,85.805576,39.417722,39.726607,74.967587,208.651287,87.463694,0.608523,208.171341,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.065131,49.068631,199.938955,160.207634,240.679412,239.491458,104.684594,14.225946,192.208029,2.044731,47.254249,49.355453,158.690696,200.776525,156.785577,192.198123,95.639232,184.302950,-0.000432,-1.463892,92.243204,62.501155,192.154414,11.841960,75.646394,0.707526,982797.772450,0.886798,8.711242,23.740194,3.990296,0.079289,0.070953,32.000000,92.272701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210914,67.828040,103.995637,67.594937,43.741998,46.303797,82.387013,85.763746,39.417722,39.726607,74.952200,209.369189,87.652395,0.611654,208.140421,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.031830,49.045819,199.885593,160.195305,240.730363,239.596586,104.557513,14.222378,192.252839,2.054230,47.306711,49.318260,158.685491,200.841131,156.776584,192.376928,95.625482,184.453319,-0.000433,-1.466226,92.259633,62.558192,192.054583,11.842943,75.656437,0.707616,982720.887052,0.884110,8.733999,23.761820,3.993577,0.081597,0.072388,32.000000,92.228164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217627,67.823123,104.048254,67.594937,43.752538,46.303797,82.387013,85.800287,39.417722,39.726607,74.953064,209.115026,87.799717,0.610691,208.143961,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.059625,49.040597,199.846656,160.210716,240.761027,239.574213,104.347186,14.219096,192.263285,2.055278,47.377423,49.335445,158.678400,200.906022,156.758149,192.274066,95.638351,184.461300,-0.000433,-1.467194,92.302234,62.439417,192.168122,11.839895,75.647656,0.708060,983204.994013,0.886171,8.745529,23.833451,3.995169,0.083128,0.073425,32.000000,92.236234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204839,67.839003,104.055818,67.594937,43.798220,46.303797,82.387013,85.768683,39.417722,39.726607,74.968986,208.694372,87.948799,0.610131,208.138415,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.993466,49.047743,199.850472,160.223606,240.750706,239.587867,104.341851,14.218240,192.257526,2.055146,47.449823,49.301127,158.707190,200.841885,156.779456,192.315258,95.676994,184.331157,-0.000433,-1.468366,92.305030,62.448199,192.038044,11.841916,75.668283,0.707617,982992.361068,0.887314,8.711642,23.823652,3.992172,0.082392,0.073345,32.000000,92.262903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221197,67.840848,104.085327,67.594937,43.764303,46.303797,82.387013,85.742156,39.417722,39.726607,74.979162,208.683703,87.661346,0.608644,208.144945,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.079889,49.043071,199.919896,160.232853,240.787283,239.570506,104.362817,14.222378,192.318541,2.050524,47.137549,49.376738,158.684118,200.910609,156.777850,192.362097,95.666019,184.435852,-0.000433,-1.470130,92.314577,62.316262,192.248905,11.850484,75.693489,0.708325,983000.588819,0.888733,8.787037,23.734919,3.997532,0.081520,0.072298,32.000000,92.234091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223996,67.854887,104.082034,67.594937,43.867336,46.303797,82.387013,85.769012,39.417722,39.726607,75.001999,208.725635,88.274550,0.611418,208.167289,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.043446,49.043071,199.931538,160.232853,240.799101,239.519304,104.364707,14.217669,192.381821,2.054806,47.164799,49.413775,158.712692,200.944390,156.766848,192.335060,95.712459,184.380048,-0.000433,-1.472841,92.301037,62.510030,192.098005,11.861505,75.690514,0.707118,982824.264185,0.886774,8.693225,23.786193,3.992020,0.077791,0.069263,32.000000,92.282744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230990,67.861485,104.061413,67.594937,43.807483,46.303797,82.387013,85.708131,39.417722,39.726607,75.013214,208.729415,88.135739,0.606338,208.122010,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.171441,49.013388,200.007351,160.226688,240.843500,239.500014,104.132694,14.222664,192.384364,2.041950,47.336645,49.443948,158.713268,201.026528,156.799518,192.405898,95.724819,184.510085,-0.000433,-1.473369,92.320614,62.820173,192.307601,11.874236,75.697636,0.707482,982463.850331,0.887286,8.730800,23.718275,3.995159,0.080109,0.071253,32.000000,92.261594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239507,67.880009,104.052513,67.594937,43.892006,46.303797,82.387013,85.716870,39.417722,39.726607,74.998597,208.265389,87.966554,0.607582,208.139241,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.108584,49.018060,200.107777,160.210997,240.919722,239.547795,104.496465,14.226945,192.445685,2.029732,47.629840,49.407782,158.688454,200.991667,156.785217,192.426803,95.759198,184.395691,-0.000434,-1.475032,92.263673,62.679394,192.279250,11.881276,75.717199,0.705875,982027.866717,0.886595,8.569240,23.755955,3.986478,0.082267,0.072801,32.000000,92.237484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249098,67.910426,104.052263,67.594937,43.861154,46.303797,82.387013,85.630272,39.417722,39.726607,75.010479,208.992930,88.286583,0.607425,208.156039,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.985558,49.088145,200.093236,160.235655,240.977816,239.586951,104.677096,14.221380,192.402202,2.029965,47.803813,49.339515,158.693671,200.954461,156.783273,192.380656,95.754749,184.514515,-0.000434,-1.477366,92.265663,62.426018,192.169753,11.889665,75.693688,0.706887,982181.624606,0.884929,8.638644,23.677557,3.993483,0.082777,0.072895,32.000000,92.212394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250696,67.892893,104.061820,67.594937,43.862610,46.303797,82.387013,85.651492,39.417722,39.726607,75.027503,209.354192,87.641170,0.606247,208.159933,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.165943,49.088145,199.999197,160.235655,240.951662,239.606031,104.537172,14.222378,192.425429,2.034263,47.665655,49.179701,158.680029,200.979598,156.777528,192.480908,95.750578,184.548815,-0.000435,-1.479727,92.269540,62.444660,192.328689,11.893327,75.742262,0.708892,982791.382720,0.886140,8.835602,23.727729,4.003021,0.083504,0.073943,32.000000,92.203352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236087,67.901954,104.027361,67.594937,43.913595,46.303797,82.387013,85.711347,39.417722,39.726607,75.114173,209.074343,87.823194,0.612254,208.235346,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.139069,49.148336,200.065916,160.281330,240.991458,239.618272,104.434837,14.226517,192.473041,2.027047,47.421937,49.425709,158.701208,201.107851,156.768174,192.510308,95.787391,184.590335,-0.000434,-1.480915,92.225883,62.491107,192.259570,11.895058,75.732417,0.705981,982588.602023,0.883849,8.649657,23.745095,3.986752,0.082169,0.072554,32.000000,92.219699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235351,67.892064,104.029126,67.594937,43.915248,46.303797,82.387013,85.717563,39.417722,39.726607,75.206163,208.869675,87.978660,0.608866,208.234992,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.044920,49.129097,200.151178,160.295341,240.924781,239.649087,104.317057,14.226945,192.506974,2.037102,47.547397,49.272959,158.727476,201.002105,156.800923,192.481237,95.808035,184.547015,-0.000434,-1.480346,92.243282,62.632348,192.379267,11.901180,75.764709,0.706847,982733.336442,0.886410,8.746336,23.720959,3.990731,0.082215,0.072702,32.000000,92.218190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228190,67.907347,104.035618,67.594937,43.907236,46.303797,82.387013,85.595925,39.417722,39.726607,75.215284,208.634115,87.812703,0.607476,208.160444,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.016661,49.131296,200.103549,160.291698,240.840238,239.649636,104.334837,14.212389,192.363793,2.034598,47.593150,49.370972,158.740764,201.110521,156.816884,192.437834,95.802018,184.584369,-0.000433,-1.478621,92.265821,62.528763,192.391469,11.908126,75.675116,0.707904,982835.215135,0.888359,8.815305,23.686946,3.999430,0.082415,0.072452,32.000000,92.191120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232869,67.902887,104.044020,67.594937,43.964908,46.303797,82.387013,85.636497,39.417722,39.726607,75.241579,208.669674,87.649240,0.610779,208.243529,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.055244,49.104910,200.032417,160.291978,240.917088,239.612681,104.619648,14.221665,192.540265,2.034553,47.355743,49.368390,158.733902,201.120613,156.809629,192.493233,95.827536,184.595767,-0.000434,-1.477459,92.149765,62.772291,192.332707,11.917016,75.721473,0.708978,982918.793218,0.888773,8.846655,23.707331,4.000738,0.083003,0.073118,32.000000,92.162964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253934,67.926507,104.054545,67.594937,43.970688,46.303797,82.387013,85.641560,39.417722,39.726607,75.270203,209.239297,88.423560,0.612121,208.145732,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.156461,49.080449,200.254109,160.288055,240.965671,239.619542,104.270769,14.218240,192.574758,2.032976,47.298209,49.413371,158.721813,201.107076,156.791848,192.557118,95.836861,184.677228,-0.000434,-1.477463,92.148623,62.731294,192.568473,11.927462,75.790042,0.707708,982505.702058,0.885391,8.780472,23.686196,3.996233,0.082971,0.072800,32.000000,92.172735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256383,67.914404,104.043835,67.594937,43.970711,46.303797,82.387013,85.605173,39.417722,39.726607,75.276596,208.541537,88.265600,0.606045,208.226377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.165588,49.080449,200.434274,160.288055,241.055214,239.664141,104.399382,14.221237,192.659637,2.022991,47.196304,49.372347,158.715570,201.209397,156.812396,192.674526,95.850319,184.806409,-0.000435,-1.477457,92.159651,62.499712,192.517465,11.936138,75.800951,0.706323,982249.626962,0.886325,8.651722,23.708194,3.992588,0.083987,0.072712,32.000000,92.159561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211344,67.916661,104.028841,67.594937,44.041261,46.303797,82.387013,85.532616,39.417722,39.726607,75.273979,208.798765,87.844398,0.606491,208.237588,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.166852,49.134869,200.338203,160.293660,241.014003,239.853746,104.496646,14.222664,192.539140,2.003640,47.583668,49.357368,158.742886,201.358261,156.803910,192.610762,95.906542,184.936307,-0.000438,-1.475099,92.110046,62.499669,192.599655,11.970336,75.858341,0.706698,982362.344906,0.885218,8.642326,23.744388,3.995453,0.080442,0.071050,32.000000,92.188938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221102,67.953066,104.053040,67.594937,44.090802,46.303797,82.387013,85.550264,39.417722,39.726607,75.374947,208.993293,88.299569,0.609810,208.249115,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.098058,49.136518,200.356195,160.315797,241.115961,239.840040,104.559546,14.226517,192.711824,2.031211,47.579683,49.427821,158.758571,201.343358,156.828315,192.694637,95.901143,184.978032,-0.000441,-1.476476,91.922864,62.591571,192.633203,12.001988,75.876534,0.706584,983056.826116,0.885205,8.695444,23.738066,3.993438,0.081338,0.071584,32.000000,92.062594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225102,67.950006,104.118314,67.594937,44.244663,46.303797,82.387013,85.481234,39.417722,39.726607,75.484082,209.119092,87.805953,0.607028,208.334402,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.141460,49.197534,200.484961,160.335692,241.106904,239.870625,104.726993,14.218811,192.728306,2.032303,47.759370,49.464785,158.755282,201.462702,156.832192,192.824648,95.926677,184.896704,-0.000441,-1.477240,91.986584,62.590236,192.691576,12.003361,75.922331,0.707285,983146.081375,0.885977,8.767947,23.759489,3.999281,0.080748,0.071999,32.000000,92.090267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221895,67.976323,104.138033,67.594937,44.229088,46.303797,82.387013,85.463663,39.417722,39.726607,75.508352,209.453985,88.304338,0.611193,208.288808,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.992504,49.197534,200.582941,160.335692,241.105684,239.858756,104.468747,14.220523,192.804383,2.039777,47.710890,49.506132,158.776237,201.531772,156.855084,192.891389,95.920429,184.924698,-0.000443,-1.478449,92.066409,62.674933,192.788900,12.017768,75.983022,0.706869,983271.492625,0.883973,8.784253,23.702721,3.998387,0.080951,0.072287,32.000000,92.130095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242070,67.981162,104.172936,67.594937,44.280108,46.303797,82.387013,85.417148,39.417722,39.726607,75.611783,208.937495,88.288710,0.607752,208.308084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.202646,49.195610,200.395870,160.379967,241.112060,239.831736,104.492273,14.221808,192.819069,2.047247,47.674727,49.389324,158.793166,201.481682,156.859972,192.838401,95.913013,184.898722,-0.000444,-1.477883,92.119727,62.607118,192.622620,12.029651,75.893681,0.708390,983500.023958,0.889051,8.937822,23.719721,4.012260,0.083316,0.073681,32.000000,92.152977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215914,67.961175,104.201095,67.594937,44.266573,46.303797,82.387013,85.484342,39.417722,39.726607,75.632019,208.984546,88.001184,0.609654,208.285661,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.137127,49.198358,200.401728,160.398461,241.147957,239.784003,104.389316,14.222378,192.836474,2.055005,47.702757,49.473063,158.780976,201.475566,156.836427,192.896503,95.911084,185.009317,-0.000445,-1.477865,92.038977,62.707825,192.762202,12.034517,75.881510,0.706021,983066.105032,0.884610,8.719349,23.717159,3.991739,0.080901,0.071582,32.000000,92.133650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202073,67.973917,104.217536,67.594937,44.327142,46.303797,82.387013,85.343011,39.417722,39.726607,75.699439,208.778632,87.980567,0.608884,208.300570,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.118114,49.198358,200.619771,160.398461,241.182789,239.737531,104.474466,14.227230,192.841980,2.051744,47.819615,49.357062,158.816081,201.500153,156.844812,192.854418,95.923184,184.864967,-0.000444,-1.477865,92.048650,62.517304,192.692491,12.044620,75.901380,0.707559,983046.420104,0.887174,8.792494,23.746469,4.001563,0.083091,0.073314,32.000000,92.152274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196766,67.944888,104.237903,67.594937,44.274071,46.303797,82.387013,85.366598,39.417722,39.726607,75.736930,208.948932,88.007273,0.610159,208.297423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.274604,49.226668,200.458237,160.393697,241.121673,239.776733,104.260010,14.219382,192.822854,2.068796,47.405423,49.452198,158.796100,201.512201,156.846680,192.858629,95.884428,185.001912,-0.000446,-1.477881,92.080316,62.566957,192.792327,12.056622,75.861028,0.707310,982781.060574,0.886079,8.809124,23.694021,4.002939,0.080719,0.071663,32.000000,92.120219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208775,67.954433,104.268915,67.594937,44.373246,46.303797,82.387013,85.356496,39.417722,39.726607,75.813469,208.520019,88.150853,0.610016,208.304662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.240030,49.161804,200.506378,160.378005,241.133387,239.904669,104.412411,14.234080,192.925808,2.088522,47.406806,49.527161,158.793663,201.489388,156.875572,193.016586,95.886951,185.055462,-0.000449,-1.477886,92.160047,62.620861,192.731320,12.074453,75.908664,0.705481,982952.109228,0.885044,8.676416,23.785373,3.987266,0.083412,0.072886,32.000000,92.109408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215633,67.967548,104.312504,67.594937,44.393462,46.303797,82.387013,85.245027,39.417722,39.726607,75.796056,208.824822,88.268314,0.607124,208.319060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.145576,49.148061,200.664170,160.358670,241.143078,239.975494,104.383616,14.220238,192.903631,2.094641,47.591253,49.559126,158.819788,201.587918,156.886280,193.022138,95.897651,185.162092,-0.000450,-1.476145,92.158670,62.636259,192.747825,12.083594,75.881853,0.705828,983320.807329,0.884739,8.647093,23.803408,3.990968,0.080222,0.069644,32.000000,92.174346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216199,67.990992,104.355017,67.594937,44.380091,46.303797,82.387013,85.248063,39.417722,39.726607,75.826426,208.767232,87.818719,0.606996,208.343017,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.138182,49.189563,200.559000,160.350263,241.221910,240.025157,104.640697,14.226089,192.985970,2.088980,47.765144,49.432591,158.789065,201.547124,156.879646,192.929387,95.874194,185.066570,-0.000450,-1.475568,92.111515,62.602414,192.953219,12.092163,75.913983,0.705828,983320.807329,0.884739,8.647093,23.803408,3.990968,0.083422,0.073849,32.000000,92.153211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208079,67.979939,104.344940,67.594937,44.445396,46.303797,82.387013,85.287537,39.417722,39.726607,75.841674,209.281395,87.953495,0.606996,208.331884,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.077463,49.256627,200.520774,160.373802,241.243413,240.065611,104.255704,14.219952,192.811984,2.080333,47.900215,49.381459,158.809384,201.396486,156.883401,192.758153,95.881483,184.944533,-0.000451,-1.474423,92.101906,62.666684,192.753087,12.096603,75.911279,0.707609,984129.528341,0.885317,8.779657,23.820429,4.000125,0.080729,0.071906,32.000000,92.185605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209717,68.001546,104.382078,67.594937,44.414531,46.303797,82.387013,85.263288,39.417722,39.726607,75.925550,208.511408,88.195901,0.610748,208.385582,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.307680,49.317644,200.645640,160.409670,241.314994,240.137837,104.670588,14.221380,192.876007,2.078799,47.860052,49.438277,158.846135,201.463803,156.847379,192.780605,95.906489,184.859279,-0.000452,-1.471100,92.183984,62.599175,192.756961,12.110579,75.936359,0.708574,984568.550367,0.890102,8.909282,23.766284,4.004212,0.081555,0.072571,32.000000,92.223661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217011,67.974337,104.446738,67.594937,44.471381,46.303797,82.387013,85.264712,39.417722,39.726607,76.044446,209.341177,88.458116,0.609878,208.303835,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.083285,49.315445,200.590373,160.429846,241.491200,240.214187,104.255074,14.221808,192.826750,2.080189,47.806763,49.403457,158.833605,201.447433,156.874459,192.819333,95.869893,185.011684,-0.000452,-1.471099,92.177995,62.641749,192.790511,12.116994,75.911297,0.705972,984489.549926,0.884497,8.730330,23.727929,3.988192,0.080923,0.071583,32.000000,92.256457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247596,68.005836,104.456352,67.594937,44.457910,46.303797,82.387013,85.140393,39.417722,39.726607,76.153767,208.510149,87.987024,0.609511,208.335189,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.175745,49.309948,200.323131,160.435170,241.555221,240.289630,104.183139,14.224804,192.667781,2.075599,47.804981,49.313377,158.844114,201.277876,156.893298,192.760561,95.875445,184.954935,-0.000452,-1.470944,92.213698,62.662715,192.632796,12.105761,75.898946,0.709246,985407.388970,0.890691,8.962099,23.803659,4.005136,0.080206,0.071538,32.000000,92.228875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243408,68.008291,104.449488,67.594937,44.457945,46.303797,82.387013,85.249433,39.417722,39.726607,76.217724,208.366278,87.985116,0.611906,208.374174,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.145867,49.309948,200.547063,160.435170,241.597296,240.370219,104.600106,14.224234,192.753995,2.073058,47.542340,49.413680,158.850697,201.282198,156.875358,192.766835,95.892208,184.923512,-0.000454,-1.472899,92.203498,62.643522,192.607425,12.104376,75.939586,0.707722,985518.126552,0.889745,8.861369,23.776316,3.992430,0.082879,0.073400,32.000000,92.232771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229502,67.963569,104.436977,67.594937,44.496253,46.303797,82.387013,85.180512,39.417722,39.726607,76.277686,209.200211,88.319084,0.610505,208.392427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.137710,49.253054,200.463210,160.424522,241.560657,240.448972,104.446869,14.220666,192.791614,2.079291,47.571223,49.488732,158.829705,201.381869,156.877722,192.763756,95.871358,184.816939,-0.000455,-1.474654,92.208811,62.515640,192.715295,12.104488,75.933781,0.708525,985820.964968,0.887083,8.892130,23.747487,3.999274,0.081421,0.071808,32.000000,92.262780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242470,67.979899,104.411535,67.594937,44.517079,46.303797,82.387013,85.181389,39.417722,39.726607,76.268631,208.893738,88.491644,0.609212,208.378108,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.179527,49.228317,200.373871,160.406027,241.527826,240.465880,104.435113,14.220095,192.687424,2.089157,47.474834,49.408891,158.836563,201.321279,156.884973,192.761882,95.872713,184.884276,-0.000455,-1.474107,92.199308,62.589560,192.697919,12.102303,75.844674,0.708579,986070.472179,0.888694,8.843636,23.727396,3.998252,0.082635,0.072639,32.000000,92.278293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228038,67.982482,104.397721,67.594937,44.483755,46.303797,82.387013,85.171526,39.417722,39.726607,76.285203,208.870226,87.785264,0.608025,208.403206,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.183983,49.196709,200.376886,160.382208,241.526277,240.499592,104.599949,14.219667,192.710531,2.088442,47.786936,49.328381,158.841341,201.258386,156.898446,192.677683,95.888076,184.754235,-0.000454,-1.472379,92.217063,62.664112,192.609385,12.101234,75.906501,0.708649,985989.097539,0.887971,8.775847,23.751910,3.993140,0.083100,0.073162,32.000000,92.227004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250723,67.989422,104.347126,67.594937,44.520162,46.303797,82.387013,85.130271,39.417722,39.726607,76.304589,209.199898,87.929430,0.612259,208.410562,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.096519,49.249481,200.557676,160.371280,241.556297,240.490431,104.553914,14.224519,192.616176,2.096658,47.869787,49.402594,158.820351,201.314287,156.871744,192.660695,95.879111,184.861113,-0.000454,-1.473548,92.210523,62.632535,192.502473,12.106423,75.817232,0.708053,985946.714863,0.886530,8.739652,23.686581,3.992845,0.081829,0.072076,32.000000,92.226896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240464,67.972897,104.325479,67.594937,44.524401,46.303797,82.387013,85.102061,39.417722,39.726607,76.404563,209.107828,88.109767,0.611238,208.389201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
