OSU 80 Ton Compressor Load Stand
50.186560,49.297855,200.427116,160.402384,241.580299,240.520175,104.678364,14.226374,192.655132,2.096407,47.848847,49.367414,158.833988,201.367680,156.886923,192.769627,95.904688,184.814975,-0.000455,-1.475319,92.227221,62.516775,192.532228,12.110979,75.869286,0.710546,986265.270353,0.888740,8.882496,23.736614,4.003425,0.083257,0.072868,32.000000,92.260267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263781,67.969656,104.340848,67.594937,44.568186,46.303797,82.387013,85.137261,39.417722,39.726607,76.508828,209.356729,88.450045,0.611415,208.312726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.140020,49.286036,200.524543,160.406868,241.693153,240.529582,104.358111,14.224091,192.741104,2.098061,47.689481,49.354247,158.862116,201.313696,156.908701,192.786576,95.887589,184.794082,-0.000457,-1.477071,92.233465,62.689608,192.565840,12.114557,75.834036,0.708784,986269.931928,0.886143,8.838146,23.693311,3.993641,0.080609,0.070618,32.000000,92.264929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259918,67.993650,104.328693,67.594937,44.567459,46.303797,82.387013,85.073212,39.417722,39.726607,76.556145,208.716223,88.324440,0.607969,208.225236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.155345,49.256352,200.403668,160.408549,241.699914,240.546557,104.537232,14.227516,192.599070,2.080413,47.755855,49.462769,158.850127,201.258733,156.890265,192.613658,95.862943,184.646183,-0.000457,-1.478213,92.185931,62.620994,192.434496,12.113445,75.851832,0.709948,986426.549384,0.889785,8.874238,23.702382,3.999291,0.082203,0.071960,32.000000,92.265247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249201,67.952125,104.320630,67.594937,44.622792,46.303797,82.387013,85.077514,39.417722,39.726607,76.605739,209.074464,88.150633,0.609551,208.311349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.127985,49.272293,200.345659,160.399862,241.659793,240.565006,104.578511,14.223235,192.476950,2.089023,47.643088,49.453290,158.848483,201.246460,156.886729,192.518761,95.880913,184.706219,-0.000459,-1.477032,92.261779,62.604788,192.564657,12.114292,75.860451,0.709269,986484.328114,0.887947,8.828774,23.670177,3.995659,0.083403,0.073084,32.000000,92.324940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258590,67.981505,104.325669,67.594937,44.594678,46.303797,82.387013,85.106221,39.417722,39.726607,76.632970,209.157023,87.795828,0.610312,208.220122,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.161421,49.226668,200.370525,160.386972,241.649587,240.477189,104.293353,14.225233,192.549717,2.093236,47.601842,49.470719,158.846403,201.177186,156.892195,192.559873,95.884771,184.622352,-0.000458,-1.475279,92.327146,62.730282,192.488339,12.118381,75.856394,0.709473,986576.370232,0.888243,8.872890,23.675288,3.996683,0.081728,0.072292,32.000000,92.323962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265425,67.955499,104.367785,67.594937,44.602831,46.303797,82.387013,85.023909,39.417722,39.726607,76.675666,208.586706,87.795462,0.613024,208.293214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.120055,49.216224,200.386596,160.380527,241.631217,240.495917,104.360919,14.224091,192.507552,2.090000,47.687500,49.415486,158.834630,201.073948,156.872843,192.506253,95.843026,184.603254,-0.000457,-1.478227,92.334913,62.517922,192.491440,12.106329,75.783912,0.708795,985996.771586,0.889573,8.792835,23.639185,3.994515,0.086315,0.070540,32.000000,92.252523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259510,67.955807,104.386260,67.594937,44.569124,46.303797,82.387013,85.009573,39.417722,39.726607,76.716307,208.721839,87.992600,0.612408,208.310287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.976454,49.238212,200.271315,160.387813,241.629231,240.550010,104.424950,14.223520,192.504040,2.098301,47.928330,49.382103,158.850864,201.302687,156.907991,192.472108,95.865550,184.578687,-0.000457,-1.478206,92.348962,62.566684,192.523501,12.091019,75.827311,0.710062,986297.510779,0.889856,8.824989,23.673586,3.998132,0.082806,0.072494,32.000000,92.224194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234249,67.913422,104.369086,67.594937,44.615647,46.303797,82.387013,85.008341,39.417722,39.726607,76.788207,208.849900,88.317764,0.611543,208.304307,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.050109,49.283837,200.198662,160.409110,241.653804,240.594628,104.563990,14.221808,192.444307,2.080409,47.659556,49.428147,158.856732,201.065304,156.882540,192.470722,95.835777,184.543020,-0.000457,-1.478705,92.396020,62.518252,192.370540,12.081103,75.814545,0.711392,986724.613424,0.892407,8.995067,23.641613,4.007313,0.083549,0.072996,32.000000,92.254138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220801,67.919488,104.362326,67.594937,44.667416,46.303797,82.387013,85.077934,39.417722,39.726607,76.841390,209.127981,88.450999,0.610782,208.318863,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.036334,49.283837,200.150567,160.409110,241.611556,240.677780,104.540479,14.218097,192.444192,2.066544,47.695540,49.290426,158.861608,201.017884,156.898376,192.509549,95.837386,184.673494,-0.000457,-1.480952,92.433002,62.510948,192.329466,12.066866,75.788816,0.710622,987062.081146,0.890042,8.964694,23.657667,3.999965,0.078185,0.069041,32.000000,92.277589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262262,67.931529,104.369504,67.594937,44.581243,46.303797,82.387013,85.019267,39.417722,39.726607,76.946671,209.080958,88.465306,0.609099,208.304150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.036163,49.248656,200.080307,160.388093,241.541043,240.669513,104.382383,14.221237,192.388985,2.060901,47.554462,49.303312,158.830490,201.072398,156.906445,192.428917,95.826430,184.491518,-0.000456,-1.481542,92.502461,62.519968,192.334237,12.051011,75.763177,0.711167,987424.486711,0.890823,8.978902,23.706233,4.000105,0.083336,0.073134,32.000000,92.336132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252876,67.892584,104.356656,67.594937,44.598590,46.303797,82.387013,85.013065,39.417722,39.726607,76.985373,208.764766,88.302210,0.609261,208.309343,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.156400,49.230516,200.137271,160.382489,241.492276,240.668819,104.495374,14.221522,192.376685,2.066626,47.618329,49.292226,158.833068,201.035172,156.879582,192.404593,95.784892,184.526411,-0.000457,-1.483867,92.497170,62.371927,192.279049,12.039612,75.711880,0.711124,987323.599759,0.892056,8.943897,23.647201,3.998714,0.084396,0.073330,32.000000,92.347792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254056,67.878791,104.321489,67.594937,44.621583,46.303797,82.387013,84.970390,39.417722,39.726607,77.021084,208.990747,88.299569,0.610143,208.227950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.974601,49.215124,199.828785,160.377445,241.520496,240.705327,104.526700,14.219667,192.276604,2.040700,47.911441,49.300767,158.839549,200.869407,156.906087,192.281808,95.781840,184.435916,-0.000457,-1.483890,92.492515,62.405193,192.201977,12.022755,75.714855,0.710186,987252.768785,0.888669,8.801852,23.702162,3.990264,0.083227,0.073462,32.000000,92.359687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259120,67.893437,104.302508,67.594937,44.654740,46.303797,82.387013,84.972938,39.417722,39.726607,77.056692,209.053400,88.094874,0.608944,208.227911,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.993428,49.247832,199.989225,160.381088,241.454524,240.655634,104.448633,14.216956,192.265394,2.029912,47.704850,49.108816,158.810768,200.910895,156.891962,192.238189,95.772959,184.294776,-0.000457,-1.483883,92.437421,62.493308,192.234019,12.000480,75.776664,0.711743,987668.046844,0.892093,8.973893,23.670395,3.998607,0.080137,0.070993,32.000000,92.392817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243598,67.850001,104.257009,67.594937,44.606320,46.303797,82.387013,84.962681,39.417722,39.726607,77.180364,208.897266,87.987464,0.611721,208.286054,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.022809,49.247832,199.928045,160.381088,241.435744,240.616323,104.492708,14.223520,192.248914,2.017245,47.778197,49.347016,158.815625,200.877827,156.887015,192.187059,95.760179,184.361087,-0.000457,-1.483890,92.413004,62.503466,192.170914,11.987701,75.710312,0.711263,987571.446011,0.892284,8.987165,23.624945,4.000310,0.080450,0.071322,32.000000,92.413541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246459,67.864101,104.263097,67.594937,44.605727,46.303797,82.387013,84.964505,39.417722,39.726607,77.211008,208.985417,87.677854,0.612555,208.316306,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.876034,49.258001,199.855023,160.393978,241.402258,240.524781,104.420495,14.221808,192.167934,2.014581,47.845188,49.454624,158.825319,200.727699,156.900129,192.138246,95.749412,184.349417,-0.000456,-1.485031,92.386577,62.299029,191.976675,11.974668,75.637703,0.711243,987421.390876,0.891180,8.956848,23.663256,3.996738,0.081216,0.071547,32.000000,92.369579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265017,67.858169,104.285940,67.594937,44.673906,46.303797,82.387013,84.945509,39.417722,39.726607,77.283718,208.840991,87.936180,0.614162,208.233733,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.969790,49.260475,199.709640,160.388373,241.388793,240.444090,104.723725,14.221380,192.068300,2.026972,47.624386,49.324571,158.848908,200.619629,156.895461,192.081916,95.724615,184.276020,-0.000457,-1.486189,92.590143,62.529912,192.047057,11.955051,75.573984,0.713352,987370.691772,0.894399,9.118610,23.669530,4.007035,0.080885,0.071225,32.000000,92.329317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247444,67.814752,104.256587,67.594937,44.630061,46.303797,82.387013,84.925719,39.417722,39.726607,77.362728,209.447450,87.812923,0.613585,208.265991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.022795,49.275317,199.892278,160.392577,241.383027,240.276320,104.268917,14.225375,192.126066,2.046086,47.227661,49.302739,158.840996,200.755405,156.893193,192.184188,95.711008,184.207700,-0.000457,-1.488529,92.589021,62.337555,192.137527,11.937774,75.633196,0.711328,987032.166137,0.890975,8.972468,23.685750,3.996931,0.080119,0.070338,32.000000,92.324550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230847,67.840125,104.288585,67.594937,44.563944,46.303797,82.387013,84.875025,39.417722,39.726607,77.449544,208.537834,88.112042,0.612922,208.215519,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.959286,49.168950,199.870868,160.336533,241.223904,240.189617,104.724149,14.220809,192.162522,2.049648,47.335871,49.199898,158.833127,200.655102,156.916260,192.177665,95.731735,184.212112,-0.000456,-1.488528,92.605689,62.250984,192.120887,11.923817,75.707048,0.711196,986488.878085,0.890287,9.002016,23.646765,3.997050,0.083087,0.073580,32.000000,92.258025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219275,67.819368,104.263242,67.594937,44.650526,46.303797,82.387013,84.856000,39.417722,39.726607,77.400684,209.448299,88.099276,0.613666,208.327242,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.944212,49.169499,199.678174,160.314676,240.928181,239.946204,104.560549,14.219667,191.957901,2.047849,47.336935,49.220523,158.816231,200.515168,156.872522,191.930100,95.725498,184.125758,-0.000451,-1.490976,92.563693,62.461224,191.823775,11.888431,75.657951,0.710491,985653.078063,0.888691,8.943533,23.634334,4.000675,0.082451,0.071507,32.000000,92.261871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268282,67.840227,104.190040,67.594937,44.601171,46.303797,82.387013,84.871318,39.417722,39.726607,77.514688,209.121099,87.685631,0.610552,208.303285,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.949684,49.145313,199.713703,160.295621,240.943904,239.932357,104.212274,14.224091,192.014135,2.050549,47.299015,49.208703,158.813673,200.525137,156.843531,191.986351,95.726896,184.021790,-0.000452,-1.492107,92.557854,62.369268,191.957584,11.874025,75.607124,0.709932,984706.773323,0.889479,8.959651,23.607303,3.998024,0.081502,0.071654,32.000000,92.298857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257999,67.870681,104.178259,67.594937,44.590203,46.303797,82.387013,84.876321,39.417722,39.726607,77.530850,208.424548,87.842563,0.612552,208.253481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.967620,49.113156,199.632374,160.290857,240.943051,239.957706,104.252472,14.220095,191.984152,2.065109,47.258040,49.284464,158.778824,200.502222,156.847483,192.016255,95.723378,184.113943,-0.000452,-1.493269,92.561576,62.489750,191.849004,11.860769,75.622810,0.710335,984554.926727,0.892231,8.929810,23.565835,3.998298,0.081354,0.071439,32.000000,92.307859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268564,67.892508,104.139264,67.594937,44.636810,46.303797,82.387013,84.907698,39.417722,39.726607,77.534556,208.504944,88.119892,0.611394,208.229406,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.938237,49.073028,199.754623,160.288055,241.024303,239.958022,104.544797,14.220381,192.005685,2.068387,47.346294,49.243003,158.784506,200.610965,156.889044,191.963573,95.708221,184.099374,-0.000453,-1.493218,92.573780,62.349059,191.902968,11.840626,75.649549,0.709761,984547.426310,0.891545,8.879131,23.604870,3.995235,0.079178,0.069766,32.000000,92.357737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283533,67.877153,104.078761,67.594937,44.599351,46.303797,82.387013,84.841544,39.417722,39.726607,77.532585,209.089593,88.131044,0.609103,208.209658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
50.057117,49.153833,199.628964,160.288055,240.732852,240.063603,104.515989,14.217669,192.034026,2.073740,47.719918,49.148352,158.775185,200.517410,156.840816,191.989382,95.658028,184.004758,-0.000449,-1.495543,92.541367,62.328705,191.875946,11.794271,75.569242,0.710103,984540.926328,0.889534,8.869350,23.614412,4.000034,0.082044,0.072067,32.000000,92.346965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287786,67.915944,103.991117,67.594937,44.652760,46.303797,82.387013,84.827088,39.417722,39.726607,77.695797,209.031978,87.505294,0.609535,208.236094,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.940679,49.182142,199.507112,160.315236,240.597285,240.017187,104.219998,14.223806,191.867900,2.072187,47.762785,49.256337,158.821727,200.390625,156.851226,191.771586,95.690753,183.849776,-0.000451,-1.501407,92.576441,62.304784,191.644686,11.766829,75.493676,0.709524,985252.302595,0.888023,8.827465,23.628137,3.988024,0.081336,0.071516,32.000000,92.370521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304201,67.912439,103.994015,67.594937,44.582115,46.303797,82.387013,84.812831,39.417722,39.726607,77.767137,208.439996,87.630899,0.612742,208.245810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.947681,49.079350,199.496738,160.259754,240.581937,239.828542,104.426900,14.220809,191.779098,2.075451,47.328515,49.102760,158.782771,200.310648,156.857103,191.777553,95.671988,183.977861,-0.000451,-1.506006,92.557310,62.283818,191.654742,11.680988,75.533235,0.711321,985191.253592,0.892752,8.975942,23.535647,3.994882,0.082870,0.073333,32.000000,92.375536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295310,67.924322,104.085155,67.594937,44.632056,46.303797,82.387013,84.744437,39.417722,39.726607,77.816715,208.853800,87.680715,0.612800,208.212569,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.924841,49.083747,199.461134,160.242100,240.577822,239.732129,104.733285,14.222949,191.831578,2.093695,47.463190,49.057144,158.749171,200.386344,156.838148,191.822231,95.636144,183.883037,-0.000450,-1.503637,92.511487,62.301478,191.647583,11.663525,75.557324,0.710052,984173.356731,0.889886,8.865917,23.603807,3.994114,0.082717,0.072843,32.000000,92.367853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307253,67.914252,104.104305,67.594937,44.596244,46.303797,82.387013,84.751035,39.417722,39.726607,77.854869,209.466571,87.506541,0.611680,208.244276,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.917509,49.072204,199.353394,160.194464,240.661271,239.623568,104.503344,14.218240,191.682880,2.089776,47.625916,49.246223,158.742506,200.191467,156.832977,191.720061,95.621365,183.834416,-0.000447,-1.502419,92.473823,62.252172,191.616442,11.627778,75.519225,0.709746,983989.040302,0.887389,8.893909,23.603084,3.995228,0.081525,0.072129,32.000000,92.319053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331437,67.918954,104.141931,67.594937,44.591121,46.303797,82.387013,84.781019,39.417722,39.726607,77.908102,209.006688,87.804926,0.612828,208.245142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.929924,49.094191,199.409285,160.209595,240.581002,239.571261,104.569306,14.216099,191.719801,2.097524,47.382517,49.193727,158.704522,200.341493,156.808119,191.717431,95.569897,183.911284,-0.000446,-1.503600,92.426873,62.152509,191.673854,11.625969,75.533740,0.709574,983584.782898,0.889055,8.889942,23.599109,3.993657,0.083157,0.072535,32.000000,92.312667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314910,67.941897,104.165154,67.594937,44.572722,46.303797,82.387013,84.752164,39.417722,39.726607,77.963397,209.138613,87.961639,0.610290,208.332042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.846319,49.066157,199.386669,160.211837,240.540557,239.559174,104.292874,14.218811,191.631805,2.112810,47.236210,49.157128,158.741255,200.278151,156.815112,191.617140,95.582210,183.851800,-0.000445,-1.506535,92.298857,62.159957,191.538696,11.607340,75.426621,0.709318,983652.993179,0.888109,8.899101,23.680227,3.993783,0.077591,0.068815,32.000000,92.333114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342502,67.925476,104.198098,67.594937,44.539546,46.303797,82.387013,84.733240,39.417722,39.726607,77.970294,208.585747,87.945938,0.609100,208.241994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.967482,49.001570,199.279334,160.201469,240.519956,239.554529,104.608505,14.223235,191.650447,2.098715,47.227401,49.260152,158.699406,200.202007,156.787134,191.614719,95.562960,183.712409,-0.000444,-1.509460,92.263558,62.265498,191.401499,11.593188,75.462808,0.711228,983596.595916,0.892008,8.957498,23.644969,4.000028,0.081538,0.071772,32.000000,92.287913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.325868,67.885915,104.200574,67.594937,44.555537,46.303797,82.387013,84.747463,39.417722,39.726607,77.953270,209.217010,87.963693,0.609983,208.244984,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.923368,48.991675,199.262141,160.195585,240.407471,239.511918,104.355588,14.223377,191.611202,2.099629,47.271429,49.185248,158.709514,200.093040,156.797643,191.573628,95.558506,183.707491,-0.000442,-1.511682,92.127220,62.456113,191.500026,11.574345,75.455722,0.708924,983256.766654,0.886742,8.767689,23.610433,3.988180,0.084078,0.072932,32.000000,92.280206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336584,67.902902,104.225285,67.594937,44.529098,46.303797,82.387013,84.685675,39.417722,39.726607,77.939905,208.711175,87.980641,0.608176,208.335503,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.824420,48.986728,199.179805,160.179052,240.315133,239.600152,104.711251,14.223663,191.534672,2.078690,47.338993,49.120396,158.699148,199.980464,156.788762,191.473193,95.555894,183.717571,-0.000442,-1.514595,92.063485,62.247631,191.396869,11.544411,75.439134,0.709350,983144.905956,0.889581,8.803360,23.612990,3.991360,0.082866,0.072756,32.000000,92.324487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.377014,67.895197,104.240252,67.594937,44.568221,46.303797,82.387013,84.737735,39.417722,39.726607,77.949963,209.422503,87.447480,0.608367,208.253009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.931924,48.961993,199.154684,160.161399,240.382188,239.549023,104.719315,14.223377,191.512159,2.086150,47.378781,49.110365,158.666531,200.149797,156.773059,191.463618,95.515594,183.682189,-0.000444,-1.515327,92.063865,62.231173,191.379125,11.525402,75.410989,0.710807,983668.293905,0.888832,8.900727,23.619492,3.997634,0.083096,0.072421,32.000000,92.305865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.349810,67.870408,104.219085,67.594937,44.597286,46.303797,82.387013,84.678557,39.417722,39.726607,77.935187,209.438630,88.145497,0.613199,208.171735,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.855903,48.972711,199.063885,160.149070,240.482620,239.478938,104.401785,14.223806,191.456855,2.072820,47.084690,49.087727,158.659394,200.155770,156.756844,191.358273,95.494539,183.601813,-0.000444,-1.514162,92.032385,62.183084,191.403211,11.503999,75.404624,0.709433,983384.094018,0.886386,8.764836,23.646135,3.988524,0.081965,0.071879,32.000000,92.325162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344025,67.860446,104.235731,67.594937,44.529931,46.303797,82.387013,84.726883,39.417722,39.726607,77.956115,208.803571,87.955623,0.606940,208.116896,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.848438,48.944678,199.102976,160.137581,240.533401,239.430517,104.695351,14.221094,191.495003,2.068953,47.155016,49.257524,158.649659,199.967131,156.747841,191.365014,95.479636,183.524827,-0.000447,-1.513002,92.021124,62.385384,191.281068,11.489965,75.377308,0.710044,983348.793087,0.890355,8.854139,23.636158,3.992785,0.078776,0.069382,32.000000,92.327183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338283,67.838047,104.223364,67.594937,44.527860,46.303797,82.387013,84.706917,39.417722,39.726607,77.962030,209.390701,87.621728,0.608723,208.158242,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.837834,48.927913,198.968579,160.113484,240.416638,239.358974,104.510399,14.220095,191.328278,2.068367,47.161970,49.088077,158.656479,199.866808,156.730513,191.344947,95.488262,183.484324,-0.000447,-1.510674,92.066335,62.068619,191.332117,11.456743,75.295721,0.710293,983138.347451,0.887757,8.833826,23.621329,3.994167,0.083245,0.072153,32.000000,92.329373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342059,67.831434,104.229913,67.594937,44.488646,46.303797,82.387013,84.701015,39.417722,39.726607,77.928398,209.020798,87.316446,0.611035,208.072836,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.818648,48.949350,199.029972,160.077617,240.385726,239.265342,104.206268,14.215957,191.365326,2.061830,47.065687,49.080203,158.596345,199.939161,156.697423,191.413497,95.457945,183.523281,-0.000447,-1.510022,92.141831,62.230777,191.262551,11.426719,75.336686,0.710598,982770.538873,0.889230,8.828032,23.597058,3.992320,0.082653,0.073132,32.000000,92.275893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.322301,67.792480,104.176746,67.594937,44.448769,46.303797,82.387013,84.684738,39.417722,39.726607,77.948207,208.412536,87.306395,0.612771,208.236959,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.819900,48.911423,199.076402,160.063327,240.269760,239.189652,104.402900,14.224519,191.340874,2.056659,47.263388,49.052217,158.628941,199.893902,156.752750,191.408206,95.493665,183.442224,-0.000446,-1.512969,92.195587,62.158641,191.228692,11.386634,75.399594,0.710382,982621.770350,0.891912,8.869321,23.642423,3.995090,0.083302,0.072906,32.000000,92.283852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334965,67.860927,104.198562,67.594937,44.443547,46.303797,82.387013,84.675171,39.417722,39.726607,77.959081,208.805800,87.458412,0.612988,208.258281,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.834633,48.937807,199.021958,160.077337,240.307727,239.047481,104.705075,14.220238,191.312240,2.073418,47.182192,49.094555,158.599601,199.928274,156.711637,191.326510,95.476071,183.442350,-0.000446,-1.515874,92.170382,62.118095,191.239259,11.330411,75.406788,0.709588,982026.362189,0.889831,8.830098,23.575387,3.995921,0.082446,0.072493,32.000000,92.229797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318420,67.819373,104.140040,67.594937,44.468157,46.303797,82.387013,84.706805,39.417722,39.726607,77.947548,209.410150,87.357752,0.611750,208.254465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.802437,48.877068,199.011725,160.064728,240.357307,238.984409,104.117823,14.221808,191.300408,2.073319,46.987548,48.994114,158.594251,199.876512,156.678711,191.268593,95.464221,183.398703,-0.000449,-1.516417,91.970741,62.063961,191.169854,11.301753,75.324587,0.708831,981580.747000,0.886510,8.841238,23.593031,3.993648,0.079959,0.070668,32.000000,92.211835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320826,67.845082,104.067653,67.594937,44.463760,46.303797,82.387013,84.764123,39.417722,39.726607,77.914378,208.235646,87.644545,0.611860,208.322639,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.833083,48.863601,198.845724,160.052399,240.388173,238.999090,104.520615,14.218097,191.317781,2.073636,46.815389,49.152191,158.571832,199.855677,156.687202,191.246140,95.465728,183.497834,-0.000448,-1.516435,91.967017,62.195345,191.335503,11.259466,75.392219,0.709660,981237.456843,0.891763,8.813819,23.588015,3.996024,0.082752,0.072798,32.000000,92.235993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334300,67.857765,104.066353,67.594937,44.400461,46.303797,82.387013,84.706363,39.417722,39.726607,77.881488,209.041231,87.957163,0.609905,208.317565,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.802217,48.811108,199.021062,160.040630,240.361377,239.015393,104.593217,14.219096,191.246704,2.077716,46.973056,49.049555,158.572071,199.824710,156.711607,191.256428,95.459306,183.427333,-0.000448,-1.517004,92.009271,62.195364,191.162901,11.253170,75.458102,0.708224,981201.496138,0.887740,8.768636,23.624810,3.990235,0.082475,0.073093,32.000000,92.231972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343689,67.850957,104.065578,67.594937,44.432685,46.303797,82.387013,84.714386,39.417722,39.726607,77.803653,209.186433,87.953495,0.607052,208.302891,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.804514,48.826224,198.982483,160.052959,240.310163,238.993279,104.378747,14.221950,191.310030,2.086820,46.716190,49.134278,158.573381,199.863118,156.668742,191.286500,95.444359,183.462346,-0.000448,-1.516629,92.037381,62.030289,191.168366,11.236660,75.364723,0.708381,981183.646039,0.887664,8.748087,23.603993,3.996229,0.080007,0.070190,32.000000,92.210498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341398,67.839092,104.050772,67.594937,44.421530,46.303797,82.387013,84.680465,39.417722,39.726607,77.796838,208.757493,87.793554,0.607743,208.430783,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.717009,48.801764,198.833971,160.041751,240.168140,238.902201,104.566431,14.220238,191.163676,2.105842,47.010099,49.142961,158.578734,199.695213,156.709601,191.187815,95.480825,183.294618,-0.000448,-1.517049,91.988125,62.217579,191.080342,11.221597,75.354716,0.709097,981204.512416,0.889398,8.760825,23.632468,3.995270,0.081370,0.070911,32.000000,92.240635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378814,67.836266,104.092879,67.594937,44.410821,46.303797,82.387013,84.657508,39.417722,39.726607,77.723449,209.132862,87.324517,0.608711,208.314575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.806519,48.804787,198.925826,160.053800,240.146727,238.921721,104.540700,14.225661,191.223850,2.106798,47.003099,48.974901,158.564343,199.838777,156.660438,191.256963,95.450808,183.528904,-0.000448,-1.518196,92.027330,62.126622,191.153476,11.208341,75.374279,0.709602,980728.913070,0.889138,8.827004,23.531175,3.999315,0.081720,0.072163,32.000000,92.273177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.357578,67.821207,104.119804,67.594937,44.377725,46.303797,82.387013,84.699155,39.417722,39.726607,77.721701,209.081399,87.480129,0.612335,208.341916,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.801303,48.792145,198.820464,160.054921,240.064838,238.952062,104.316349,14.224804,191.269083,2.102557,46.819900,49.117964,158.579294,199.793559,156.680333,191.297503,95.425303,183.409535,-0.000447,-1.520485,92.044497,62.245505,191.079851,11.193583,75.289500,0.708574,980813.325992,0.887661,8.737311,23.651732,3.993972,0.080021,0.071387,32.000000,92.263750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369061,67.839381,104.139229,67.594937,44.403623,46.303797,82.387013,84.700389,39.417722,39.726607,77.685336,208.632697,87.275434,0.610519,208.245889,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.755714,48.743225,198.717085,160.049877,240.071050,238.876904,104.565877,14.224947,191.211206,2.076501,46.979174,49.017721,158.547987,199.820775,156.676895,191.291127,95.418798,183.392211,-0.000449,-1.523977,92.031165,62.232089,191.310863,11.159628,75.332448,0.709234,981018.346764,0.889755,8.730069,23.631117,3.992274,0.078917,0.070550,32.000000,92.195351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324223,67.823529,104.143159,67.594937,44.384087,46.303797,82.387013,84.696816,39.417722,39.726607,77.618520,209.131754,87.782182,0.611831,208.233615,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.774577,48.761089,198.816884,160.057162,240.052587,238.897519,104.418476,14.215814,191.195535,2.071027,46.939589,49.120669,158.550607,199.689321,156.681787,191.254124,95.425477,183.314680,-0.000451,-1.525117,92.001235,62.206131,191.112466,11.134986,75.342329,0.708808,980662.371170,0.888134,8.728358,23.630928,3.993855,0.081802,0.071208,32.000000,92.211761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.312176,67.805622,104.157754,67.594937,44.383766,46.303797,82.387013,84.658803,39.417722,39.726607,77.583719,208.836952,87.648067,0.608281,208.178619,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.770076,48.752844,198.668492,160.046795,240.000295,238.880925,104.406245,14.218525,191.163761,2.077912,46.963478,48.972801,158.549638,199.733785,156.652495,191.147151,95.438518,183.403909,-0.000454,-1.525122,91.906463,62.187279,191.164614,11.104831,75.327706,0.708834,980738.761829,0.889135,8.726685,23.594279,3.994346,0.079724,0.071043,32.000000,92.260032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342631,67.807879,104.212562,67.594937,44.403577,46.303797,82.387013,84.644683,39.417722,39.726607,77.542413,208.812489,87.928330,0.609314,208.247423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.775771,48.764112,198.670343,160.023257,239.970105,238.839041,104.207539,14.221237,191.129863,2.062192,47.019166,48.999553,158.553706,199.766179,156.661104,191.175776,95.454803,183.358954,-0.000453,-1.524677,91.927551,62.166140,191.016404,11.073887,75.303708,0.708581,980596.054992,0.889246,8.723102,23.615728,3.991726,0.079516,0.069890,32.000000,92.235539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338400,67.834005,104.282945,67.594937,44.393343,46.303797,82.387013,84.660891,39.417722,39.726607,77.507544,208.415079,87.315272,0.607038,208.248603,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.833561,48.764112,198.882496,159.998039,239.887298,238.796298,104.256921,14.219952,191.157507,2.064553,47.176192,49.061944,158.530473,199.821489,156.651034,191.175958,95.422432,183.408927,-0.000455,-1.527247,91.887181,62.422141,191.131125,11.047552,75.331186,0.708640,980374.512559,0.890700,8.728471,23.582069,3.991306,0.082609,0.072582,32.000000,92.222048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340196,67.807517,104.322692,67.594937,44.341904,46.303797,82.387013,84.679580,39.417722,39.726607,77.461933,208.513842,87.849460,0.611155,208.327006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.706588,48.767685,198.884375,160.015972,239.718133,238.910436,104.328547,14.221094,191.198690,2.067566,46.812822,48.949055,158.522523,199.736680,156.601527,191.093981,95.383126,183.278660,-0.000452,-1.529775,91.902638,61.910673,191.009898,11.028062,75.343447,0.708065,980251.775419,0.888972,8.668652,23.633755,3.990935,0.081431,0.070836,32.000000,92.150645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273372,67.778351,104.310097,67.594937,44.339697,46.303797,82.387013,84.655144,39.417722,39.726607,77.451193,208.657094,87.448434,0.607168,208.342781,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.646641,48.753669,198.720095,159.985150,239.632575,238.903334,104.587095,14.233367,191.009608,2.068591,47.174612,48.966038,158.511600,199.725304,156.614747,191.124996,95.363726,183.277547,-0.000448,-1.532972,91.842639,61.823789,190.908449,10.991604,75.242224,0.709917,981115.024560,0.891319,8.803727,23.622705,4.001167,0.081789,0.072444,32.000000,92.324862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280427,67.799572,104.288094,67.594937,44.224073,46.303797,82.387013,84.643336,39.417722,39.726607,77.276888,209.174190,87.635521,0.611647,208.285464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.622102,48.745149,198.748922,159.994677,239.530769,238.851703,104.471281,14.222236,191.058459,2.057399,47.009180,48.958318,158.503112,199.500031,156.574140,191.002225,95.362729,183.211241,-0.000450,-1.532657,91.632037,62.051484,190.920650,10.996973,75.254431,0.711164,981229.061226,0.890247,8.851886,23.641675,4.002690,0.082660,0.073255,32.000000,92.280597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275229,67.777718,104.271548,67.594937,44.202121,46.303797,82.387013,84.717350,39.417722,39.726607,77.254497,208.942562,87.611456,0.610592,208.326967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.606314,48.702825,198.620677,160.004764,239.561822,238.783774,104.229565,14.220381,190.882706,2.027441,47.033013,48.873295,158.491745,199.501111,156.621656,190.892478,95.345910,183.056102,-0.000447,-1.532669,91.690880,61.919434,190.737199,10.978024,75.270171,0.710130,981025.168214,0.889894,8.852640,23.605861,4.000380,0.082063,0.071640,32.000000,92.213170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237824,67.761004,104.160740,67.594937,44.164716,46.303797,82.387013,84.745712,39.417722,39.726607,77.115000,208.459129,87.268977,0.610383,208.511152,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.638848,48.719040,198.514217,160.015692,239.453152,238.674506,104.391332,14.225803,190.902675,2.046298,46.870563,48.922089,158.520970,199.508165,156.601103,190.934245,95.353414,183.027734,-0.000448,-1.531468,91.701192,61.894963,190.746537,10.977983,75.275076,0.710690,980718.710273,0.893532,8.842900,23.573828,4.003939,0.082169,0.073043,32.000000,92.232834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251751,67.760411,104.098748,67.594937,44.187434,46.303797,82.387013,84.712676,39.417722,39.726607,77.085534,208.782665,87.647333,0.612975,208.366975,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.642012,48.666823,198.365132,160.007286,239.455465,238.491484,104.704345,14.219952,190.762805,2.035378,46.923280,49.081112,158.495781,199.396466,156.585674,190.770142,95.359215,183.017802,-0.000448,-1.537907,91.713422,62.104251,190.846576,10.947466,75.298173,0.709661,980232.117183,0.891131,8.825345,23.555345,3.999171,0.080037,0.070400,32.000000,92.160207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250150,67.744244,104.060603,67.594937,44.114044,46.303797,82.387013,84.782863,39.417722,39.726607,76.891686,209.408689,87.633980,0.609485,208.425708,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.461699,48.667648,198.437867,159.994116,239.363733,238.418001,104.588535,14.217812,190.773249,2.027760,47.066138,48.865529,158.508551,199.318813,156.598851,190.871656,95.324228,183.057288,-0.000449,-1.537919,91.709058,61.977634,190.664961,10.932757,75.214530,0.708361,979334.857898,0.887406,8.771472,23.559124,3.996007,0.079685,0.070345,32.000000,92.212435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239321,67.735463,104.077423,67.594937,44.107503,46.303797,82.387013,84.762487,39.417722,39.726607,76.836956,209.177069,87.808521,0.611921,208.429288,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.631086,48.687985,198.578666,159.989633,239.328282,238.367442,104.803736,14.225090,190.717767,2.032567,47.023277,48.856563,158.491339,199.290700,156.574424,190.816024,95.318523,183.017063,-0.000449,-1.537968,91.751639,61.901764,190.596207,10.914011,75.254124,0.711424,979446.321051,0.891901,8.958044,23.595968,4.011950,0.078524,0.070512,32.000000,92.240675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234058,67.727688,104.089329,67.594937,44.050884,46.303797,82.387013,84.757828,39.417722,39.726607,76.790036,209.607472,87.301332,0.609387,208.473387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.505566,48.672869,198.488640,159.962734,239.248825,238.310035,104.345564,14.218668,190.677841,2.052207,47.059578,48.851116,158.487630,199.312493,156.578637,190.802920,95.342968,182.973259,-0.000450,-1.537368,91.785303,62.033051,190.688823,10.900295,75.330339,0.709141,979044.393393,0.886559,8.802345,23.586105,4.001094,0.082202,0.072111,32.000000,92.240545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237027,67.734826,104.118327,67.594937,44.016349,46.303797,82.387013,84.798679,39.417722,39.726607,76.721846,208.691127,87.490400,0.611282,208.350295,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
