OSU 80 Ton Compressor Load Stand
49.601171,48.667373,198.186757,159.972821,239.144444,238.301496,104.441177,14.223663,190.688883,2.063460,47.083923,48.855136,158.488698,199.334450,156.580463,190.720558,95.293197,182.819747,-0.000448,-1.537876,91.843416,61.983321,190.508796,10.920747,75.208616,0.709586,978857.518630,0.892707,8.917632,23.544704,4.009421,0.082410,0.072671,32.000000,92.297744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220366,67.708546,104.128086,67.594937,43.962827,46.303797,82.387013,84.809977,39.417722,39.726607,76.550519,208.882355,87.809842,0.610963,208.413434,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.624704,48.690733,198.353197,159.944241,239.056457,238.152960,104.556792,14.229656,190.718085,2.067678,47.062378,48.938125,158.480944,199.330494,156.573823,190.740079,95.288020,182.976412,-0.000447,-1.537947,91.897781,61.930180,190.562268,10.902910,75.218424,0.708701,978866.603726,0.889935,8.812788,23.535025,3.995606,0.080113,0.070826,32.000000,92.254135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229250,67.712048,104.110191,67.594937,43.922594,46.303797,82.387013,84.793398,39.417722,39.726607,76.501991,209.113583,87.316886,0.606999,208.417997,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,1.500000,0.000000
49.653378,48.793244,198.395228,159.998319,238.994775,237.889767,104.661248,14.225090,190.759934,2.052133,47.309034,48.778430,158.498550,199.270313,156.583917,190.721334,95.269188,182.869004,-0.000451,-1.539736,91.952588,62.009415,190.597023,10.927369,75.214854,0.708351,978318.839072,0.887987,8.811717,23.600873,3.997066,0.081657,0.071695,32.000000,92.190349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241583,67.694461,104.117476,67.594937,43.893243,46.303797,82.387013,84.805512,39.417722,39.726607,76.513249,209.322496,87.163328,0.610203,208.333497,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.706829,48.795443,198.430841,159.999720,238.969225,237.811141,104.311754,14.221237,190.743660,2.062297,47.239724,48.865705,158.515542,199.247541,156.584712,190.813149,95.260069,183.009945,-0.000449,-1.542092,91.976466,61.860012,190.639507,10.912987,75.185825,0.707569,977587.666675,0.885807,8.884471,23.578114,3.995604,0.081818,0.072532,32.000000,92.237001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215492,67.697833,104.125203,67.594937,43.896389,46.303797,82.387013,84.906088,39.417722,39.726607,76.500837,208.623508,87.462961,0.610575,208.402694,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.530511,48.739378,198.474309,159.991034,238.930541,237.755786,104.266737,14.227944,190.702153,2.057907,47.250713,48.787619,158.497675,199.252617,156.586817,190.682302,95.260450,182.934053,-0.000448,-1.544962,92.045218,61.716923,190.663835,10.912664,75.223220,0.707026,977228.951555,0.887425,8.831235,23.641803,3.992024,0.083301,0.072035,32.000000,92.292778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230665,67.704313,104.121191,67.594937,43.904154,46.303797,82.387013,84.844887,39.417722,39.726607,76.446112,208.533475,87.800891,0.607781,208.391089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.604926,48.715742,198.531577,159.964415,238.885165,237.626398,104.508160,14.225090,190.769250,2.085491,46.879454,48.922675,158.472489,199.434059,156.575922,190.837048,95.215620,182.956011,-0.000448,-1.547876,92.039078,62.047477,190.658860,10.942781,75.290834,0.708740,977116.101643,0.890972,8.958204,23.612041,4.007112,0.082237,0.071965,32.000000,92.265175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203347,67.676081,104.065623,67.594937,43.871155,46.303797,82.387013,84.845447,39.417722,39.726607,76.304237,209.016321,87.870736,0.607211,208.458753,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.665575,48.687985,198.525522,159.962454,238.821371,237.716131,104.539533,14.223092,190.835733,2.102287,46.984253,48.930261,158.492136,199.359321,156.580887,190.889648,95.272957,182.944708,-0.000449,-1.546718,92.040007,62.055280,190.763405,10.953803,75.284704,0.706868,976588.777986,0.886891,8.857259,23.665374,4.002255,0.079273,0.070076,32.000000,92.303309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220417,67.697779,104.027440,67.594937,43.893865,46.303797,82.387013,84.836341,39.417722,39.726607,76.215985,209.079067,87.290327,0.605670,208.493410,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.598275,48.649234,198.597259,159.963014,238.858267,237.746592,104.376797,14.223520,190.770459,2.075783,46.919955,48.932963,158.472797,199.456790,156.586804,190.858621,95.313351,183.061690,-0.000447,-1.546150,91.994264,61.975011,190.801033,10.954045,75.259191,0.706225,976371.413827,0.889485,8.764781,23.604323,3.997143,0.083313,0.074142,32.000000,92.334144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242681,67.689736,103.973674,67.594937,43.853697,46.303797,82.387013,84.867303,39.417722,39.726607,76.161100,208.753593,87.318427,0.606666,208.443607,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.504062,48.648960,198.517954,159.975903,238.807848,237.696161,104.677038,14.224376,190.855159,2.077407,46.867315,48.878103,158.464522,199.420461,156.568314,190.875938,95.305206,183.026470,-0.000445,-1.546697,91.979697,62.016053,190.790632,10.964929,75.257586,0.707627,976454.270544,0.888422,8.797658,23.608550,4.004116,0.078609,0.069592,32.000000,92.265319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204531,67.688087,103.896964,67.594937,43.900751,46.303797,82.387013,84.886208,39.417722,39.726607,76.053894,209.354076,87.808594,0.609900,208.373505,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.606563,48.647311,198.466298,159.990194,238.871740,237.627405,104.452756,14.219810,190.916130,2.079077,46.748889,48.984157,158.485234,199.511631,156.576235,190.914887,95.329609,183.164740,-0.000446,-1.547899,92.055538,62.075358,190.959013,10.983383,75.332719,0.708489,976436.258642,0.887558,8.895287,23.603063,4.010135,0.079489,0.069895,32.000000,92.266359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194979,67.716786,103.856884,67.594937,43.881276,46.303797,82.387013,84.942516,39.417722,39.726607,75.969363,208.905511,87.704193,0.607220,208.395299,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.608622,48.624500,198.595641,159.971981,239.002302,237.601433,104.658033,14.223377,191.011877,2.074560,46.768470,48.864759,158.472890,199.660678,156.585009,190.922855,95.354666,183.146270,-0.000445,-1.550282,92.040738,62.092647,190.881165,10.990205,75.274968,0.706139,975875.398506,0.887162,8.787128,23.632164,4.000807,0.082677,0.072755,32.000000,92.283018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169771,67.706482,103.835011,67.594937,43.886949,46.303797,82.387013,84.848192,39.417722,39.726607,75.881266,209.316066,87.273379,0.606532,208.352301,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.542058,48.651708,198.617756,159.977865,239.052042,237.530405,104.475023,14.222378,190.907585,2.087575,46.885952,48.860836,158.501769,199.557745,156.588277,190.928701,95.349512,183.096299,-0.000445,-1.549127,92.063744,62.032351,190.931887,11.028875,75.308071,0.706860,975580.899190,0.885227,8.762179,23.599960,4.003248,0.081737,0.073357,32.000000,92.263692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180414,67.734214,103.869816,67.594937,43.872676,46.303797,82.387013,84.901713,39.417722,39.726607,75.832743,208.950046,87.655697,0.609680,208.290185,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.715420,48.694306,198.573151,160.020455,239.112424,237.533293,104.384628,14.221665,191.031575,2.095179,46.979261,48.936468,158.486370,199.731053,156.586058,191.111339,95.390682,183.282822,-0.000443,-1.548534,92.128972,62.026736,190.942432,11.039179,75.295666,0.707293,975505.603090,0.887904,8.858532,23.585781,4.009074,0.079769,0.070146,32.000000,92.238298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170509,67.720952,103.861115,67.594937,43.873867,46.303797,82.387013,84.888682,39.417722,39.726607,75.790895,208.769256,87.802652,0.607660,208.427006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.587694,48.695130,198.670380,160.032224,239.122689,237.549977,104.470416,14.217955,191.107622,2.114633,47.336155,49.016576,158.512268,199.613666,156.635429,191.179013,95.404160,183.301965,-0.000445,-1.551484,92.119505,61.784037,190.969232,11.063151,75.323596,0.705205,975184.061212,0.885347,8.721193,23.616758,3.994196,0.083397,0.072929,32.000000,92.187127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157541,67.777012,103.900808,67.594937,43.878830,46.303797,82.387013,84.841849,39.417722,39.726607,75.745750,208.940832,87.431559,0.604753,208.352065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.762095,48.780602,198.863283,160.056882,239.208467,237.527781,104.415414,14.222378,191.189351,2.087665,47.326832,48.947415,158.508131,199.631464,156.605227,191.189630,95.396099,183.403681,-0.000442,-1.553849,92.135987,62.005560,191.014445,11.070195,75.339625,0.706862,975406.862469,0.887217,8.854543,23.610682,4.006445,0.081439,0.071644,32.000000,92.187931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131412,67.798653,103.894817,67.594937,43.921677,46.303797,82.387013,84.833521,39.417722,39.726607,75.773445,208.830827,87.962226,0.608973,208.397738,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.669592,48.782251,198.922201,160.054360,239.252738,237.537978,104.410902,14.217241,191.186502,2.083903,46.930582,48.903943,158.504708,199.848786,156.639558,191.238438,95.422957,183.384341,-0.000442,-1.552666,92.189338,62.054003,191.149298,11.112673,75.329978,0.705118,975330.871420,0.884358,8.759125,23.658059,3.996280,0.079831,0.070390,32.000000,92.258564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127643,67.819835,103.922224,67.594937,43.932191,46.303797,82.387013,84.835844,39.417722,39.726607,75.741029,208.821804,87.624002,0.603933,208.450413,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.863397,48.701176,198.869795,160.047355,239.231653,237.691103,104.759015,14.223235,191.299057,2.104757,46.940212,49.037775,158.532794,199.888541,156.638633,191.135562,95.451447,183.492197,-0.000441,-1.549727,92.165906,62.130567,191.205219,11.120823,75.328734,0.706563,975410.001362,0.886269,8.856658,23.623727,4.004909,0.079579,0.070512,32.000000,92.260071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152764,67.870816,103.939674,67.594937,43.937708,46.303797,82.387013,84.897275,39.417722,39.726607,75.614840,209.518029,87.990252,0.607429,208.327360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.765448,48.743500,198.947954,160.046234,239.320729,237.707405,104.296974,14.222093,191.290397,2.095105,46.981421,48.969384,158.530881,199.901099,156.637093,191.372858,95.461215,183.557984,-0.000443,-1.552084,91.857930,62.099041,191.223493,11.136564,75.395447,0.704265,975343.203269,0.879875,8.574853,23.636913,3.988292,0.080680,0.070470,32.000000,92.306267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136552,67.892832,103.894279,67.594937,43.952324,46.303797,82.387013,84.843071,39.417722,39.726607,75.574317,208.593948,87.623488,0.602923,208.331963,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.749445,48.726186,198.991759,160.030823,239.497217,237.763699,104.286627,14.223235,191.352338,2.103396,47.091777,49.043785,158.523596,199.966173,156.633190,191.408225,95.434412,183.482893,-0.000444,-1.552077,91.809842,62.128116,191.225287,11.181959,75.366237,0.705217,975662.275581,0.885873,8.718551,23.652557,3.997712,0.080384,0.070339,32.000000,92.261167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135167,67.879796,103.886880,67.594937,43.963710,46.303797,82.387013,84.805275,39.417722,39.726607,75.542277,208.573253,87.334348,0.606802,208.261467,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.755188,48.789671,198.940233,160.038669,239.432828,237.883808,104.442127,14.229371,191.309279,2.093578,47.136211,49.046348,158.509425,199.909192,156.630692,191.311196,95.462158,183.529186,-0.000446,-1.547918,92.037858,62.215114,191.210376,11.202239,75.426261,0.705933,975983.581778,0.886444,8.717815,23.650353,3.999879,0.082292,0.073375,32.000000,92.278506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137401,67.901171,103.911177,67.594937,43.966594,46.303797,82.387013,84.832525,39.417722,39.726607,75.555559,208.884253,87.827596,0.609193,208.233300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.785316,48.765761,199.027963,160.043712,239.475412,238.027779,104.721641,14.220095,191.353447,2.109063,46.923820,48.949680,158.540944,199.827013,156.632453,191.454957,95.455603,183.547172,-0.000446,-1.546715,92.091237,62.036928,191.341253,11.228382,75.367536,0.705668,976539.532496,0.885616,8.775350,23.640490,3.998382,0.078508,0.070236,32.000000,92.317211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142240,67.929317,103.917453,67.594937,43.953882,46.303797,82.387013,84.795303,39.417722,39.726607,75.536290,209.443282,87.970296,0.606027,208.235621,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.830915,48.764937,199.158072,160.036707,239.546239,238.210509,104.423438,14.222093,191.379471,2.104429,47.049016,49.090887,158.511080,200.107739,156.635372,191.440168,95.441692,183.555536,-0.000447,-1.545052,92.153755,62.351588,191.392525,11.251109,75.359801,0.706435,977037.201429,0.883133,8.720236,23.653993,3.997724,0.079347,0.070528,32.000000,92.363491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142958,67.912982,103.975903,67.594937,43.946375,46.303797,82.387013,84.858281,39.417722,39.726607,75.464401,208.846877,87.498984,0.605230,208.185543,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.812825,48.819353,199.156652,160.021576,239.526489,238.210274,104.433799,14.223377,191.373073,2.077985,47.262368,49.155197,158.527949,200.052430,156.630378,191.472745,95.434289,183.586856,-0.000448,-1.546190,92.168079,62.245222,191.425299,11.291741,75.377903,0.706799,977772.244354,0.885431,8.672214,23.671134,3.996677,0.078534,0.069432,32.000000,92.355252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139131,67.911225,103.969367,67.594937,43.987089,46.303797,82.387013,84.761318,39.417722,39.726607,75.436162,208.867598,87.303533,0.608741,208.165165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.825950,48.849860,199.095353,160.038949,239.559137,238.208490,104.680062,14.221094,191.499415,2.072219,47.382341,49.075431,158.515514,200.136260,156.629620,191.505176,95.499244,183.736224,-0.000450,-1.543881,92.217240,62.228400,191.364116,11.329353,75.400459,0.706975,978004.189468,0.885836,8.745351,23.690633,3.998100,0.082452,0.073240,32.000000,92.284600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151573,67.948658,103.965878,67.594937,44.030558,46.303797,82.387013,84.772416,39.417722,39.726607,75.481899,209.360124,87.500598,0.610402,208.145850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.848296,48.870747,199.211027,160.072013,239.573735,238.363105,104.434962,14.220951,191.519702,2.078052,47.102550,49.057908,158.522809,200.097464,156.615786,191.528665,95.478490,183.764158,-0.000451,-1.540363,92.233515,62.280367,191.448979,11.351723,75.376010,0.706505,977783.403906,0.883562,8.762276,23.683342,3.995817,0.083726,0.072613,32.000000,92.210390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152140,67.919277,103.948908,67.594937,44.023064,46.303797,82.387013,84.758493,39.417722,39.726607,75.483125,208.869923,87.365969,0.608805,208.133065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.808544,48.848760,199.223557,160.044273,239.515136,238.440522,104.439994,14.219096,191.580444,2.075206,47.227876,49.047768,158.526993,200.090553,156.586749,191.499429,95.515079,183.756753,-0.000451,-1.537983,92.281297,62.220521,191.514182,11.395999,75.368726,0.707253,978539.712681,0.885821,8.760042,23.714876,3.996346,0.080833,0.070980,32.000000,92.215986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140152,67.911001,103.977178,67.594937,43.887241,46.303797,82.387013,84.760451,39.417722,39.726607,75.428554,208.879988,87.777046,0.610191,208.069493,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.813236,48.867724,199.235815,160.042031,239.386629,238.462871,104.477818,14.222378,191.570487,2.089136,47.241810,49.088899,158.536906,200.162661,156.621608,191.550627,95.544843,183.785991,-0.000453,-1.538511,92.362871,62.277710,191.450406,11.412799,75.438575,0.708037,978691.304358,0.886797,8.779189,23.675428,3.999787,0.080557,0.072026,32.000000,92.221605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167663,67.926522,104.023026,67.594937,44.001714,46.303797,82.387013,84.732365,39.417722,39.726607,75.448826,208.955637,87.582623,0.607947,208.151082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.921455,48.865250,199.318800,160.045113,239.226812,238.530040,104.368069,14.223235,191.649303,2.086216,46.947808,49.073349,158.542455,200.249467,156.623772,191.681703,95.562183,183.785214,-0.000453,-1.539059,92.383395,62.344072,191.699426,11.451590,75.462159,0.707462,978701.057391,0.886514,8.793296,23.656948,3.999656,0.080789,0.072638,32.000000,92.190084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192028,67.942632,104.045792,67.594937,44.008813,46.303797,82.387013,84.647744,39.417722,39.726607,75.433579,208.736138,87.326277,0.609366,208.168194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.854979,48.809734,199.467837,160.067250,239.317969,238.740930,104.649920,14.222521,191.666405,2.054597,47.153543,49.213306,158.521853,200.224942,156.635974,191.696636,95.577721,183.821883,-0.000452,-1.540241,92.408553,62.232930,191.718455,11.476677,75.469876,0.706273,978711.097622,0.885551,8.678911,23.639309,3.992648,0.081784,0.072132,32.000000,92.087599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171415,67.914893,104.103083,67.594937,44.072381,46.303797,82.387013,84.643179,39.417722,39.726607,75.354775,209.299840,87.776533,0.610319,208.144473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.938214,48.872121,199.337545,160.082381,239.293183,238.859501,104.450034,14.220095,191.745043,2.077013,47.321108,49.142656,158.554769,200.309445,156.642534,191.635048,95.618632,183.936827,-0.000454,-1.535523,92.387078,62.327047,191.752087,11.494693,75.505270,0.707925,979445.690893,0.885119,8.692117,23.637918,4.000961,0.083744,0.073064,32.000000,92.142026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193557,67.924616,104.178323,67.594937,44.095600,46.303797,82.387013,84.702569,39.417722,39.726607,75.388097,208.900069,87.323563,0.608671,208.151947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.889918,48.905376,199.394994,160.103116,239.364850,238.942084,104.528068,14.225661,191.801928,2.091580,47.302272,49.144811,158.547133,200.289405,156.646209,191.753721,95.588236,184.015035,-0.000456,-1.534350,92.386486,62.149328,191.850001,11.519658,75.554583,0.706699,979806.851783,0.885765,8.668466,23.641341,3.991683,0.078641,0.069338,32.000000,92.139813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195935,67.929495,104.159782,67.594937,44.108378,46.303797,82.387013,84.637100,39.417722,39.726607,75.398201,209.056135,87.644031,0.611055,208.270555,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.711743,48.908399,199.417099,160.107039,239.461577,238.938029,104.619050,14.222807,191.776356,2.087705,47.586029,49.025326,158.549770,200.375437,156.657914,191.868048,95.602354,184.036830,-0.000454,-1.534321,92.398165,62.137163,191.676972,11.546227,75.503990,0.707311,980469.581703,0.886445,8.751630,23.701891,3.996699,0.081603,0.071762,32.000000,92.151158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183489,67.951125,104.149031,67.594937,44.123296,46.303797,82.387013,84.636360,39.417722,39.726607,75.410199,209.238100,87.980934,0.609746,208.324213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.812185,48.951549,199.429275,160.144587,239.452620,238.986438,104.815094,14.221950,191.813745,2.099365,47.378979,49.103415,158.569854,200.438024,156.677290,191.804120,95.595127,184.001040,-0.000453,-1.534691,92.405826,62.286267,191.736158,11.577004,75.563328,0.710093,980695.098447,0.889196,8.939097,23.696176,4.011469,0.080805,0.071209,32.000000,92.116806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169514,67.968725,104.183764,67.594937,44.141417,46.303797,82.387013,84.664870,39.417722,39.726607,75.462448,209.630188,87.765381,0.609391,208.325629,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.866293,48.934234,199.625730,160.182415,239.505573,239.052915,104.450102,14.220951,191.837915,2.094949,47.094481,49.291818,158.610120,200.541895,156.713496,191.876298,95.629509,184.051136,-0.000453,-1.531175,92.430497,62.309118,191.836318,11.597520,75.579717,0.708536,980891.933009,0.885831,8.878209,23.689606,4.003624,0.078580,0.070346,32.000000,92.140412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186891,67.963687,104.157181,67.594937,44.159112,46.303797,82.387013,84.642104,39.417722,39.726607,75.451281,208.900204,88.150266,0.610028,208.303953,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.929274,48.885863,199.528935,160.173728,239.458161,239.140064,104.343777,14.219810,191.823208,2.082082,47.073367,49.255915,158.570487,200.445669,156.708131,191.826263,95.625951,183.970333,-0.000451,-1.531843,92.436996,62.306343,191.703507,11.637637,75.627949,0.708357,980868.705456,0.888058,8.804916,23.674534,4.003220,0.081781,0.071591,32.000000,92.176470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204228,67.980238,104.111363,67.594937,44.150263,46.303797,82.387013,84.621899,39.417722,39.726607,75.400675,208.687555,87.792307,0.607342,208.331097,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.895811,48.906476,199.583326,160.177651,239.658494,239.212617,104.655689,14.226374,191.906915,2.056720,47.429736,49.054884,158.603575,200.551232,156.707691,192.001347,95.679236,184.137689,-0.000450,-1.531875,92.395716,62.382497,191.742214,11.668219,75.563688,0.707016,980982.878496,0.887919,8.691444,23.646943,3.996231,0.082622,0.073672,32.000000,92.216227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205819,68.010116,104.150589,67.594937,44.189607,46.303797,82.387013,84.550087,39.417722,39.726607,75.411619,209.311378,88.095094,0.609053,208.310720,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.766071,48.944403,199.674944,160.191101,239.651327,239.291813,104.400020,14.222093,191.911133,2.062263,47.645577,49.168045,158.623242,200.608274,156.701351,192.018742,95.703695,184.069744,-0.000449,-1.531846,92.333296,62.239036,191.786391,11.694492,75.625407,0.708440,981165.823044,0.886253,8.746638,23.658162,4.000002,0.081485,0.071434,32.000000,92.201563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174377,68.030583,104.159661,67.594937,44.217035,46.303797,82.387013,84.545097,39.417722,39.726607,75.450002,208.800039,87.808448,0.607665,208.432199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.807867,49.021358,199.701253,160.221925,239.713255,239.295148,104.555379,14.226517,192.045489,2.071219,47.534200,49.126824,158.653810,200.555615,156.738410,192.103677,95.727032,184.062088,-0.000448,-1.531262,92.385942,62.293774,191.846941,11.708618,75.601065,0.710053,981711.758947,0.891388,8.918808,23.607520,4.012271,0.082939,0.073048,32.000000,92.235511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186885,68.048529,104.205922,67.594937,44.230516,46.303797,82.387013,84.542427,39.417722,39.726607,75.566848,209.110758,88.100596,0.611536,208.321420,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.841803,49.017235,199.830772,160.214919,239.718418,239.403825,104.452353,14.227801,192.073904,2.092082,47.481625,49.174241,158.643339,200.627356,156.737353,192.170479,95.715290,184.151686,-0.000448,-1.535315,92.414824,62.253566,191.907289,11.733692,75.584586,0.710000,981789.530024,0.889438,8.952487,23.581232,4.009432,0.080547,0.071154,32.000000,92.240704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156269,68.029065,104.243360,67.594937,44.324248,46.303797,82.387013,84.471073,39.417722,39.726607,75.571726,208.904707,87.803312,0.609267,208.248839,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.944507,49.026580,199.606642,160.248825,239.778001,239.421497,104.609133,14.226945,192.031044,2.097291,47.240459,49.232837,158.694168,200.658140,156.730157,192.096282,95.754180,184.164052,-0.000446,-1.538817,92.448421,62.312334,192.024723,11.760219,75.629283,0.710364,982222.615841,0.890036,8.913248,23.627501,4.009301,0.083111,0.073126,32.000000,92.199287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182380,68.025297,104.291063,67.594937,44.294443,46.303797,82.387013,84.509619,39.417722,39.726607,75.614321,209.218267,88.288637,0.611510,208.217250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.967032,48.990026,199.864132,160.223326,239.985110,239.441502,104.419372,14.215671,192.083184,2.082300,47.191876,49.316426,158.665397,200.693022,156.748891,192.221911,95.761956,184.153105,-0.000446,-1.536503,92.508843,62.598694,192.183297,11.779761,75.720697,0.708148,981978.599953,0.886760,8.816425,23.593376,3.996568,0.079405,0.069318,32.000000,92.235402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183881,68.057579,104.315521,67.594937,44.315296,46.303797,82.387013,84.419117,39.417722,39.726607,75.636779,208.838744,87.800304,0.606610,208.231845,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
50.071238,49.003768,199.987824,160.235655,240.260076,239.665749,104.574614,14.218383,192.193928,2.093920,47.157827,49.335381,158.677402,200.906776,156.761680,192.217777,95.772275,184.389903,-0.000447,-1.536553,92.555318,62.519238,192.175893,11.805933,75.679390,0.707645,981873.134279,0.887909,8.756610,23.581381,3.999920,0.080616,0.071005,32.000000,92.249403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179264,68.077904,104.401531,67.594937,44.364575,46.303797,82.387013,84.447560,39.417722,39.726607,75.632500,209.149228,87.641464,0.610287,208.259146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
50.056571,48.952923,199.929402,160.224447,240.449890,239.676140,104.454836,14.222664,192.286629,2.085444,47.206025,49.405450,158.676938,200.897031,156.764235,192.244875,95.782653,184.345865,-0.000449,-1.535385,92.566482,62.501956,192.234995,11.828874,75.628436,0.707726,982624.393926,0.885402,8.662840,23.662252,3.994066,0.081145,0.070811,32.000000,92.288938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160499,68.102344,104.460073,67.594937,44.418576,46.303797,82.387013,84.370288,39.417722,39.726607,75.651706,208.909672,88.112702,0.611129,208.139831,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.969611,49.001295,199.887341,160.213518,240.525078,239.678899,104.415963,14.225233,192.320087,2.068308,47.598232,49.218291,158.671810,200.859479,156.761360,192.229842,95.810072,184.412588,-0.000449,-1.535418,92.574157,62.277297,192.110953,11.874647,75.587687,0.708157,982482.790036,0.886617,8.627117,23.634921,3.994069,0.083637,0.072575,32.000000,92.380757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145309,68.124962,104.478856,67.594937,44.424701,46.303797,82.387013,84.333081,39.417722,39.726607,75.683306,208.831926,87.795021,0.607822,208.201278,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
50.017226,49.052965,199.610880,160.215200,240.670344,239.744138,104.515993,14.223806,192.304278,2.080915,47.407092,49.173331,158.678718,200.883495,156.736569,192.368087,95.767639,184.422424,-0.000449,-1.534203,92.594904,62.431711,192.171526,11.891322,75.722735,0.709647,982668.200104,0.888795,8.765217,23.633187,4.000178,0.079657,0.070742,32.000000,92.300548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115165,68.093913,104.484288,67.594937,44.316444,46.303797,82.387013,84.315851,39.417722,39.726607,75.791908,209.031986,88.267067,0.610975,208.212097,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.927630,49.049942,199.534962,160.213238,240.694860,239.739046,104.315421,14.223377,192.175551,2.085543,47.537490,49.244376,158.685978,200.911771,156.744224,192.256671,95.773649,184.349517,-0.000449,-1.533416,92.622204,62.375743,192.103713,11.897361,75.676829,0.707378,983211.752358,0.887375,8.767741,23.679405,3.990843,0.079699,0.070791,32.000000,92.234204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145979,68.102761,104.525337,67.594937,44.381406,46.303797,82.387013,84.326014,39.417722,39.726607,75.809961,208.630841,87.933466,0.606847,208.232238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.904622,49.074403,199.453502,160.243781,240.804571,239.759996,104.402007,14.224662,192.082859,2.079238,47.495986,49.171913,158.692032,200.751429,156.759354,192.224219,95.768811,184.376920,-0.000451,-1.533040,92.518097,62.230170,192.047403,11.904041,75.640516,0.708727,983299.725827,0.890829,8.857222,23.645331,3.996484,0.081103,0.071866,32.000000,92.216406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143935,68.110277,104.501402,67.594937,44.316573,46.303797,82.387013,84.307970,39.417722,39.726607,75.883158,208.804013,87.637648,0.609941,208.345731,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
50.045878,49.098589,199.658952,160.258633,240.930213,239.773792,104.405261,14.223806,192.081186,2.078456,47.340643,49.335281,158.719020,200.770144,156.769038,192.185063,95.771707,184.310604,-0.000452,-1.534212,92.527018,62.650444,192.114257,11.901600,75.677983,0.709262,983524.417496,0.890685,8.905459,23.660719,3.996694,0.082833,0.073154,32.000000,92.225784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181126,68.133002,104.460000,67.594937,44.335757,46.303797,82.387013,84.289569,39.417722,39.726607,75.962591,208.810523,88.111528,0.612168,208.240539,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.934244,49.084572,199.615837,160.274325,240.872397,239.725884,104.335550,14.224091,192.074933,2.102374,47.562430,49.272703,158.710527,200.774344,156.771097,192.069307,95.740993,184.293586,-0.000454,-1.533064,92.491132,62.517432,192.025784,11.901949,75.654994,0.707746,983405.930175,0.887975,8.783809,23.632291,3.989518,0.082848,0.073071,32.000000,92.175934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176336,68.114477,104.425588,67.594937,44.427686,46.303797,82.387013,84.236221,39.417722,39.726607,75.994613,208.671100,87.625543,0.607875,208.220004,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.879753,49.151634,199.675166,160.309912,240.896962,239.670260,104.662459,14.222807,191.995199,2.117000,47.912517,49.134809,158.721377,200.679281,156.750635,192.023856,95.716019,184.243493,-0.000456,-1.539515,92.520870,62.435450,191.966089,11.905563,75.548002,0.709093,983488.745094,0.890564,8.885019,23.656454,3.997574,0.080187,0.070715,32.000000,92.277019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189530,68.085700,104.431165,67.594937,44.413657,46.303797,82.387013,84.223442,39.417722,39.726607,76.118165,209.324918,87.918205,0.612224,208.346872,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.933471,49.164552,199.748118,160.291978,240.898168,239.569124,104.428546,14.222236,191.901469,2.108265,47.594551,49.265488,158.736530,200.650332,156.812263,191.851832,95.724025,184.230189,-0.000459,-1.544768,92.585936,62.318733,191.963071,11.908520,75.580871,0.710919,983672.121355,0.888821,9.008398,23.662137,4.003131,0.080491,0.070421,32.000000,92.289909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191700,68.075399,104.465817,67.594937,44.399984,46.303797,82.387013,84.225179,39.417722,39.726607,76.237855,208.857092,88.138894,0.610892,208.240499,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.922423,49.096115,199.630334,160.249386,241.011933,239.579330,104.380363,14.222236,191.917486,2.119837,47.363598,49.205873,158.707479,200.495719,156.795225,191.818584,95.668296,184.000020,-0.000459,-1.544771,92.683041,62.549391,191.877413,11.892544,75.566014,0.709844,983171.997246,0.889404,8.965799,23.649006,4.000285,0.080942,0.071620,32.000000,92.295009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185424,68.044569,104.498367,67.594937,44.392195,46.303797,82.387013,84.230756,39.417722,39.726607,76.237043,208.760726,87.746379,0.608705,208.248446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.876772,49.096665,199.507689,160.241259,240.892648,239.620926,104.410187,14.211105,191.851767,2.105228,47.592935,49.211798,158.713598,200.477738,156.783991,191.830922,95.687856,183.932407,-0.000459,-1.545979,92.701756,62.346808,191.840503,11.887484,75.546866,0.709701,983262.158299,0.889900,8.908776,23.616042,3.998811,0.082909,0.073713,32.000000,92.362761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193408,68.010566,104.496600,67.594937,44.405574,46.303797,82.387013,84.194789,39.417722,39.726607,76.260123,208.820374,87.966187,0.611185,208.353009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.922328,49.105460,199.422491,160.251627,240.804375,239.612756,104.495080,14.218240,191.791402,2.097689,47.330778,49.252233,158.687186,200.459430,156.754118,191.774985,95.680180,183.820050,-0.000458,-1.547778,92.723433,62.328786,191.694595,11.885140,75.484787,0.710271,983419.650756,0.890707,8.956511,23.570413,4.000012,0.078705,0.069865,32.000000,92.399932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174275,68.000534,104.481421,67.594937,44.378053,46.303797,82.387013,84.233318,39.417722,39.726607,76.324424,208.990160,87.902945,0.609993,208.225079,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.810735,49.109583,199.391383,160.258913,240.681855,239.459466,104.274470,14.222664,191.686650,2.093309,47.409594,49.358830,158.740348,200.358822,156.775315,191.808745,95.674580,183.856143,-0.000458,-1.548383,92.622598,62.420442,191.660187,11.867036,75.482029,0.710053,983368.649253,0.889073,8.918218,23.534752,3.994655,0.080957,0.071506,32.000000,92.359136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207521,67.967318,104.558829,67.594937,44.337642,46.303797,82.387013,84.214183,39.417722,39.726607,76.352297,208.548940,87.939042,0.609743,208.253442,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.853096,49.074403,199.502550,160.251067,240.411763,239.424342,104.604752,14.226374,191.813592,2.102194,47.566181,49.229179,158.723969,200.396619,156.775509,191.740744,95.645899,183.950126,-0.000455,-1.548975,92.667924,62.380046,191.543160,11.857351,75.534064,0.710976,982963.678785,0.892611,9.037744,23.554275,4.002980,0.083698,0.073535,32.000000,92.274947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173302,67.939663,104.569907,67.594937,44.400592,46.303797,82.387013,84.196474,39.417722,39.726607,76.392055,209.209504,87.970003,0.610263,208.233930,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.865520,49.087046,199.467944,160.246023,240.279716,239.324193,104.459541,14.221522,191.582706,2.117021,47.360530,49.110621,158.714370,200.323430,156.770418,191.727255,95.632356,183.949355,-0.000458,-1.549810,92.315144,62.378135,191.526724,11.825327,75.515295,0.710051,982773.003024,0.888734,8.958734,23.619203,4.001809,0.080560,0.070614,32.000000,92.324022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189280,67.971073,104.644228,67.594937,44.363336,46.303797,82.387013,84.154071,39.417722,39.726607,76.455009,208.919082,87.950047,0.609674,208.219886,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.811180,49.082923,199.387034,160.239858,240.182688,239.140322,104.404675,14.219667,191.663714,2.115310,47.765229,49.098370,158.691210,200.437209,156.775520,191.666075,95.640726,183.857717,-0.000457,-1.555658,92.462195,62.294928,191.579363,11.779839,75.443732,0.709710,982442.340673,0.889383,8.958526,23.632449,4.000118,0.079176,0.069341,32.000000,92.262475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206087,67.920125,104.650522,67.594937,44.358264,46.303797,82.387013,84.175377,39.417722,39.726607,76.469342,208.809350,87.993407,0.609368,208.288965,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.873264,49.061210,199.238335,160.246023,240.098363,239.086860,104.423493,14.218383,191.608659,2.111552,47.421244,49.205431,158.692079,200.163558,156.782432,191.532941,95.614780,183.622509,-0.000459,-1.561297,92.478104,62.324518,191.365320,11.769342,75.499644,0.710310,981723.870814,0.890234,9.010623,23.588736,4.002857,0.082489,0.072854,32.000000,92.331445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211607,67.909437,104.608083,67.594937,44.347763,46.303797,82.387013,84.049751,39.417722,39.726607,76.534151,208.846986,87.809108,0.609005,208.159382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.921071,49.027405,198.981671,160.190541,240.054880,239.011655,104.175392,14.220523,191.432652,2.123431,47.403792,49.232912,158.719749,200.129818,156.762595,191.466468,95.611071,183.699250,-0.000458,-1.565764,92.486059,62.271118,191.465682,11.722382,75.379850,0.708408,981441.492204,0.888590,8.924683,23.523909,3.994893,0.082888,0.073159,32.000000,92.324487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204746,67.883838,104.592447,67.594937,44.279094,46.303797,82.387013,84.145905,39.417722,39.726607,76.568161,208.350785,87.434641,0.609100,208.183104,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
