OSU 80 Ton Compressor Load Stand
49.822987,49.013663,199.061466,160.171767,239.883422,238.967442,104.533444,14.216099,191.458464,2.102554,47.172615,49.108447,158.680157,200.033898,156.756512,191.445094,95.537856,183.741350,-0.000458,-1.568099,92.465644,62.310637,191.367605,11.704832,75.440360,0.707971,980968.705974,0.889393,8.841462,23.557244,3.985926,0.082923,0.072525,32.000000,92.234000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188521,67.894191,104.564218,67.594937,44.278967,46.303797,82.387013,84.142421,39.417722,39.726607,76.617221,209.066888,88.133832,0.610362,208.150452,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.794559,48.962542,199.037215,160.144587,239.885767,238.962668,104.242503,14.222093,191.383557,2.104936,47.317415,49.114928,158.662371,200.049840,156.739062,191.478305,95.579678,183.692005,-0.000457,-1.571613,92.297133,62.247531,191.333299,11.668046,75.377813,0.708692,981239.033459,0.888088,8.929143,23.646708,3.995374,0.078358,0.069908,32.000000,92.303079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164369,67.873718,104.572928,67.594937,44.238134,46.303797,82.387013,84.105244,39.417722,39.726607,76.575648,208.485006,87.781889,0.606622,208.141640,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.784246,49.025756,198.997737,160.152713,239.970748,238.997737,104.095948,14.220238,191.293445,2.103976,47.524347,49.110799,158.669222,199.894514,156.738000,191.335311,95.536031,183.570168,-0.000455,-1.572816,92.241097,62.224440,191.282496,11.618443,75.362505,0.709451,980917.714475,0.890986,8.907449,23.585840,3.997168,0.082322,0.073014,32.000000,92.428263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194731,67.854659,104.615450,67.594937,44.246663,46.303797,82.387013,84.077433,39.417722,39.726607,76.626106,208.191895,87.482623,0.609202,208.137510,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.842287,49.021083,198.905911,160.128054,239.945566,239.037058,104.385794,14.221237,191.302779,2.090094,47.424206,49.116183,158.628151,199.843649,156.723640,191.225158,95.485087,183.540804,-0.000453,-1.569093,92.242512,62.250595,191.281863,11.589556,75.446779,0.709869,981467.082876,0.892735,8.981340,23.582446,3.997203,0.079666,0.070401,32.000000,92.381981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175635,67.828022,104.606486,67.594937,44.226487,46.303797,82.387013,84.144821,39.417722,39.726607,76.658476,208.771587,87.637355,0.611521,208.245653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.711020,48.999096,198.800859,160.134779,239.943834,239.070202,104.259185,14.219952,191.161919,2.059988,47.326660,49.109051,158.626953,199.817737,156.694498,191.179544,95.470860,183.434556,-0.000453,-1.570314,92.193730,62.301421,191.150378,11.573101,75.305457,0.708208,981746.889985,0.889239,8.916596,23.622048,3.990706,0.081788,0.072297,32.000000,92.389533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220778,67.815467,104.582032,67.594937,44.178615,46.303797,82.387013,84.121985,39.417722,39.726607,76.706498,208.518369,87.975358,0.609695,208.134559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.784711,48.963642,198.880836,160.080699,240.101380,238.999773,104.321973,14.223948,191.192882,2.061344,47.246112,49.116783,158.604772,199.890722,156.702095,191.247590,95.432122,183.386968,-0.000452,-1.569719,92.227036,62.341355,190.976531,11.524779,75.317826,0.710988,982092.393770,0.893000,9.030545,23.595230,3.999131,0.083390,0.073337,32.000000,92.428681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227879,67.821756,104.570400,67.594937,44.112725,46.303797,82.387013,84.118658,39.417722,39.726607,76.679441,208.643947,87.471838,0.608594,208.158163,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.648382,48.958420,198.788614,160.084902,240.148489,239.025845,104.508457,14.222093,191.000296,2.068827,47.388463,49.058887,158.589035,199.772418,156.702179,191.307015,95.432965,183.419883,-0.000453,-1.575529,92.299848,62.282652,190.943512,11.487473,75.268098,0.709853,981744.828195,0.890644,8.918743,23.615577,3.994818,0.082879,0.072937,32.000000,92.373734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240002,67.831833,104.573228,67.594937,44.169204,46.303797,82.387013,84.146560,39.417722,39.726607,76.689461,209.016914,87.421068,0.611221,208.270319,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.762440,48.947976,198.781507,160.122730,240.113181,239.025827,104.251917,14.221380,191.054824,2.074225,46.920898,48.986376,158.580356,199.720330,156.689704,191.177385,95.381525,183.314205,-0.000452,-1.578946,92.303589,62.077418,190.940188,11.462183,75.257262,0.711889,982058.651180,0.891851,9.054830,23.627455,4.003929,0.082122,0.072305,32.000000,92.249324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225052,67.781895,104.454501,67.594937,44.136134,46.303797,82.387013,84.144311,39.417722,39.726607,76.698321,208.503835,87.812556,0.612924,208.201003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.622769,48.891360,198.740089,160.095831,240.089882,238.918285,104.290289,14.222378,190.989467,2.057844,47.377800,49.038705,158.599436,199.720676,156.668804,191.067885,95.376899,183.254642,-0.000451,-1.583905,92.372546,62.101613,190.962724,11.444208,75.266674,0.710492,982065.821766,0.891743,8.926143,23.638049,3.994609,0.083129,0.072635,32.000000,92.242255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269292,67.785493,104.357384,67.594937,44.084444,46.303797,82.387013,84.133827,39.417722,39.726607,76.632960,208.580578,87.444546,0.608907,208.250767,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.593307,48.858929,198.619381,160.091908,240.125575,238.876659,104.298177,14.217241,190.901140,2.062741,47.046222,48.958359,158.558677,199.465516,156.677792,190.926987,95.333089,183.091488,-0.000450,-1.585085,92.132605,62.084388,190.753965,11.420136,75.234291,0.711638,981698.551010,0.893659,9.014353,23.619644,4.005018,0.082998,0.072700,32.000000,92.257721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242248,67.772515,104.302036,67.594937,44.025226,46.303797,82.387013,84.195777,39.417722,39.726607,76.643900,208.596355,87.631926,0.612532,208.159500,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.646031,48.869648,198.537950,160.053239,240.022590,238.803531,104.603319,14.216956,190.947108,2.055092,47.141319,48.803758,158.570999,199.478115,156.666354,190.960927,95.340526,183.059533,-0.000451,-1.586268,92.199141,61.909312,190.898727,11.376104,75.247706,0.711806,981666.995886,0.893944,9.012511,23.600343,4.004963,0.082578,0.073098,32.000000,92.200892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269505,67.755335,104.267514,67.594937,44.012424,46.303797,82.387013,84.208975,39.417722,39.726607,76.558341,209.206637,87.006102,0.611104,208.230665,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.692110,48.809734,198.511348,160.032784,239.806166,238.746996,104.591765,14.213959,190.885437,2.038985,47.037694,48.926651,158.545272,199.484414,156.671908,190.920282,95.341497,183.133586,-0.000451,-1.582526,92.293392,61.857472,190.834383,11.337260,75.188404,0.710605,981278.085302,0.890039,8.968499,23.580540,3.999070,0.078735,0.070084,32.000000,92.271821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307131,67.741484,104.208235,67.594937,43.993376,46.303797,82.387013,84.212708,39.417722,39.726607,76.528946,209.183529,87.289887,0.614571,208.301632,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.678773,48.820727,198.581417,160.042031,239.758721,238.840060,104.406634,14.220095,190.859376,2.030521,47.029059,49.067123,158.538955,199.440318,156.677282,190.857478,95.313949,182.935835,-0.000453,-1.584948,92.368422,61.883701,190.723371,11.305541,75.268152,0.710211,980781.362603,0.888860,8.860788,23.608223,3.994826,0.082077,0.071956,32.000000,92.224762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313034,67.734092,104.159809,67.594937,43.946423,46.303797,82.387013,84.184061,39.417722,39.726607,76.450491,208.813268,87.317106,0.611751,208.343174,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.622364,48.710795,198.451266,160.030263,239.576247,238.773494,104.245794,14.222236,190.856123,2.034728,46.994646,48.804003,158.550290,199.424681,156.672029,190.806977,95.320308,183.015678,-0.000453,-1.588440,92.439088,61.931091,190.883286,11.283921,75.211392,0.710109,981336.193402,0.891077,8.885611,23.559233,3.997309,0.081180,0.072730,32.000000,92.299075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336299,67.713325,104.120223,67.594937,43.995722,46.303797,82.387013,84.177147,39.417722,39.726607,76.396401,208.491588,87.643298,0.612121,208.350374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.709876,48.665999,198.669234,160.024098,239.322111,238.377080,104.750148,14.225661,190.983597,2.058037,46.756409,48.967591,158.516300,199.611261,156.657596,190.923020,95.302110,183.092398,-0.000455,-1.589711,92.439422,61.883876,190.867295,11.247933,75.330411,0.710591,980789.024611,0.893054,8.834208,23.583784,3.999230,0.083479,0.072079,32.000000,92.324479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309660,67.678282,103.930214,67.594937,43.942520,46.303797,82.387013,84.235835,39.417722,39.726607,76.099440,209.500296,87.437722,0.609796,208.423465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.693541,48.736354,198.609743,160.058003,239.186910,238.433341,104.361912,14.218668,190.994746,2.084987,47.145782,48.804009,158.502895,199.618783,156.632077,190.966225,95.300052,183.180575,-0.000456,-1.594346,92.278164,61.802720,190.860466,11.220795,75.237392,0.707637,978961.794698,0.885431,8.698632,23.631675,3.996575,0.079635,0.069675,32.000000,92.315944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284116,67.701340,103.895051,67.594937,43.931590,46.303797,82.387013,84.214467,39.417722,39.726607,76.004166,208.723823,87.650488,0.609652,208.345731,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.537425,48.733881,198.502166,160.087424,238.978778,238.407410,104.589155,14.222236,190.957618,2.066036,46.861757,48.949547,158.548657,199.427128,156.637163,190.946486,95.316037,183.139741,-0.000458,-1.595558,92.118400,61.967519,190.779844,11.164745,75.258019,0.708892,979450.315047,0.889436,8.785924,23.667847,3.996691,0.083219,0.072776,32.000000,92.285489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273526,67.685725,103.889335,67.594937,43.937737,46.303797,82.387013,84.274955,39.417722,39.726607,76.038754,209.178311,87.338530,0.608498,208.306117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.652403,48.675618,198.583149,160.005605,239.020942,238.282546,104.473289,14.221950,190.977926,2.082686,47.012408,49.000754,158.514664,199.583249,156.641985,191.012207,95.296102,183.317388,-0.000457,-1.592110,92.123836,62.042541,190.939780,11.079083,75.301076,0.710321,979521.757586,0.890508,8.945522,23.636064,4.007115,0.083285,0.072694,32.000000,92.308342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248956,67.680635,103.862802,67.594937,43.937606,46.303797,82.387013,84.254535,39.417722,39.726607,75.904732,208.946578,87.317987,0.612071,208.334913,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.695710,48.703650,198.708492,160.010368,239.031105,238.264707,104.485927,14.222378,190.952040,2.087460,47.060148,49.043416,158.520270,199.626245,156.636275,191.064951,95.320144,183.235053,-0.000456,-1.591180,91.930256,61.995269,190.866460,10.996074,75.353706,0.708164,978734.493130,0.888591,8.767858,23.724702,3.999467,0.079901,0.071276,32.000000,92.413735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247247,67.700974,103.894601,67.594937,43.903149,46.303797,82.387013,84.215341,39.417722,39.726607,75.846054,208.971854,87.933245,0.610705,208.305960,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.695743,48.740752,198.544357,160.005325,238.910563,238.360779,104.371167,14.222378,191.048959,2.080909,47.148912,49.007030,158.508009,199.569162,156.640601,191.109607,95.324380,183.265089,-0.000456,-1.591215,92.009296,62.256964,190.861566,10.941948,75.312994,0.707443,978563.886129,0.887627,8.750971,23.668825,3.998504,0.079404,0.071155,32.000000,92.459221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189359,67.704908,103.814186,67.594937,43.923161,46.303797,82.387013,84.301371,39.417722,39.726607,75.820965,208.742335,87.776019,0.606238,208.312254,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.697018,48.711895,198.764135,160.029702,238.862875,238.488829,104.542286,14.216670,191.083783,2.095084,47.135439,48.980367,158.531499,199.623146,156.616566,191.117915,95.333725,183.274726,-0.000453,-1.588403,91.979612,62.029256,190.930095,10.903152,75.328356,0.707777,979056.514828,0.889053,8.788038,23.676203,3.995198,0.080506,0.070002,32.000000,92.367529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140551,67.675928,103.809475,67.594937,43.935179,46.303797,82.387013,84.263134,39.417722,39.726607,75.743505,209.084573,87.135962,0.607282,208.423938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.732558,48.713269,198.718172,160.031664,238.859651,238.486142,104.458024,14.224804,190.968849,2.105384,47.169884,48.920603,158.542677,199.635684,156.637966,191.059717,95.332641,183.255599,-0.000450,-1.590480,92.036445,62.194211,190.996803,10.884596,75.320422,0.708492,979448.085347,0.887977,8.757860,23.670585,3.999518,0.083552,0.073787,32.000000,92.318327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.129213,67.692019,103.825164,67.594937,43.923458,46.303797,82.387013,84.254455,39.417722,39.726607,75.664680,208.916047,87.656284,0.612485,208.307887,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.621064,48.717941,198.805989,160.014011,238.830722,238.455735,104.635620,14.222378,191.105998,2.111901,47.299208,49.047639,158.511979,199.620700,156.623811,191.118897,95.310202,183.275537,-0.000451,-1.591612,91.829421,61.946099,190.978387,10.831911,75.311389,0.707994,979387.486678,0.887981,8.722394,23.664273,3.995736,0.081362,0.071459,32.000000,92.367776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.129841,67.690985,103.858411,67.594937,43.871388,46.303797,82.387013,84.253171,39.417722,39.726607,75.576413,209.271241,87.489887,0.608358,208.327124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.711490,48.736629,198.916293,160.075656,238.762863,238.470567,104.493181,14.222521,191.061359,2.124189,46.938183,49.018381,158.530816,199.701900,156.605308,191.121159,95.292811,183.275516,-0.000448,-1.591624,91.808033,62.114498,190.937577,10.797182,75.281819,0.709580,979653.886955,0.890287,8.838407,23.723141,4.006233,0.083046,0.073556,32.000000,92.402073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125278,67.682663,103.894663,67.594937,43.901448,46.303797,82.387013,84.245669,39.417722,39.726607,75.571661,208.986361,87.990325,0.608784,208.316109,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.659863,48.714368,198.834531,160.059964,238.656310,238.415392,104.376877,14.218954,191.176447,2.110963,46.896766,48.887625,158.544060,199.790317,156.630290,191.217497,95.303794,183.315697,-0.000449,-1.590972,91.858422,61.935650,191.148727,10.780470,75.334089,0.709141,979610.158050,0.888101,8.767590,23.711804,4.001415,0.082817,0.072688,32.000000,92.417946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135300,67.711854,103.909135,67.594937,43.908187,46.303797,82.387013,84.230127,39.417722,39.726607,75.482269,208.753753,87.657384,0.606719,208.310720,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.573884,48.707497,198.797985,160.049036,238.683222,238.329786,104.616767,14.208964,191.124618,2.126797,47.031334,48.901189,158.541642,199.739228,156.642593,191.129115,95.355592,183.308156,-0.000450,-1.589264,91.762910,62.002927,191.029747,10.710863,75.275526,0.708881,979352.243762,0.889856,8.798866,23.716356,4.003928,0.082245,0.072820,32.000000,92.422626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124340,67.705022,103.879033,67.594937,43.861363,46.303797,82.387013,84.215621,39.417722,39.726607,75.351026,209.233535,87.790253,0.609223,208.240263,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.630737,48.715742,198.881449,160.053800,238.681804,238.357442,104.185124,14.220381,191.187844,2.117934,47.050133,48.944280,158.535300,199.750319,156.633593,191.173779,95.340030,183.265377,-0.000447,-1.586934,91.919541,62.157607,191.104469,10.656234,75.317051,0.710061,978926.174048,0.890810,8.866726,23.667049,4.009286,0.081577,0.071424,32.000000,92.448649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128557,67.712580,103.856032,67.594937,43.878517,46.303797,82.387013,84.195608,39.417722,39.726607,75.324569,208.370247,87.127085,0.612171,208.251672,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.719749,48.755318,198.780287,160.052959,238.790013,238.235373,104.456938,14.219667,191.153789,2.121893,47.079992,48.880866,158.543706,199.816147,156.624648,191.221144,95.353113,183.449942,-0.000445,-1.584829,91.973630,62.222072,191.134103,10.617767,75.328428,0.710061,978926.174048,0.890810,8.866726,23.667049,4.009286,0.081330,0.071252,32.000000,92.408009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144867,67.717287,103.787173,67.594937,43.874136,46.303797,82.387013,84.174585,39.417722,39.726607,75.278159,208.913876,87.481669,0.612171,208.333772,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.738008,48.787748,198.992057,160.051838,238.712267,238.195043,104.165708,14.228943,191.284009,2.152752,47.191456,48.909634,158.544139,199.828848,156.642075,191.229605,95.374104,183.371884,-0.000447,-1.585977,91.989760,62.141339,191.110747,10.623057,75.296261,0.707593,978424.102961,0.887416,8.777718,23.718922,3.998015,0.082988,0.073998,32.000000,92.350237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158204,67.775181,103.781228,67.594937,43.904511,46.303797,82.387013,84.239754,39.417722,39.726607,75.251976,208.331415,87.320775,0.609292,208.347777,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.710107,48.798466,198.735292,160.064728,238.789703,238.156983,104.513850,14.218811,191.264561,2.146470,47.334246,49.016457,158.544752,199.772887,156.620787,191.315304,95.386231,183.375301,-0.000447,-1.584775,92.027206,62.076319,191.143200,10.671919,75.336523,0.708156,978231.677844,0.889464,8.791226,23.667766,4.000805,0.082821,0.072994,32.000000,92.330063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143944,67.800403,103.816793,67.594937,43.905917,46.303797,82.387013,84.229964,39.417722,39.726607,75.219955,209.027699,87.950340,0.610640,208.344040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.760768,48.820452,198.899726,160.099753,238.809319,238.148624,104.560645,14.216528,191.141661,2.141254,47.406778,48.877564,158.575123,199.732603,156.652741,191.229250,95.364582,183.341675,-0.000449,-1.584570,92.075571,62.005590,191.035353,10.694740,75.369194,0.707380,978100.285017,0.886939,8.830860,23.656959,3.997885,0.080935,0.071368,32.000000,92.347958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133829,67.816054,103.838050,67.594937,43.887598,46.303797,82.387013,84.186880,39.417722,39.726607,75.173562,209.121290,87.801404,0.605928,208.293922,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.700197,48.810009,198.930795,160.087144,238.958975,238.015080,104.468809,14.211818,191.218506,2.121081,47.341066,48.956510,158.563121,199.716477,156.649396,191.235623,95.323024,183.336150,-0.000449,-1.584528,92.138242,61.988793,191.180749,10.694556,75.352931,0.706880,978145.688225,0.885563,8.800351,23.665611,3.997119,0.079655,0.070033,32.000000,92.327274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128910,67.841906,103.888275,67.594937,43.837512,46.303797,82.387013,84.179069,39.417722,39.726607,75.186264,208.937619,87.770370,0.606790,208.323387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.663562,48.816330,198.917556,160.086304,239.111086,238.015105,104.419524,14.220095,191.159284,2.103310,47.455591,49.010594,158.551044,199.753784,156.663722,191.188813,95.346156,183.377075,-0.000453,-1.585550,92.202348,61.971096,191.105978,10.715479,75.350533,0.707458,977852.350208,0.887018,8.852677,23.705032,4.002616,0.082083,0.072651,32.000000,92.437413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172031,67.834393,103.930347,67.594937,43.863476,46.303797,82.387013,84.221344,39.417722,39.726607,75.149674,208.839047,87.450708,0.607369,208.345495,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.752258,48.879267,198.932902,160.128335,239.236412,238.095804,104.631213,14.224376,191.239890,2.098130,46.942128,49.135892,158.582882,199.769971,156.656742,191.186901,95.333222,183.374336,-0.000454,-1.583231,92.352276,62.167646,191.039612,10.745716,75.375307,0.707922,977830.494233,0.888180,8.896992,23.697720,4.005302,0.083491,0.072545,32.000000,92.387239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142789,67.802158,103.910750,67.594937,43.872570,46.303797,82.387013,84.232928,39.417722,39.726607,75.161189,209.262426,87.914097,0.609970,208.303127,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.708665,48.810833,198.884764,160.095550,239.363822,238.073011,104.579638,14.221237,191.237568,2.099308,46.996564,48.929868,158.583037,199.711217,156.665204,191.146929,95.344289,183.294311,-0.000457,-1.580973,92.311055,62.103739,191.050178,10.751985,75.350731,0.706986,978268.291878,0.885084,8.867980,23.709595,3.998470,0.081635,0.071546,32.000000,92.319909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179053,67.808985,103.906946,67.594937,43.807445,46.303797,82.387013,84.244771,39.417722,39.726607,75.073504,209.159277,87.171986,0.606152,208.246204,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.704866,48.734980,198.868563,160.065568,239.476506,237.991641,104.496185,14.219667,191.150520,2.097159,46.885719,48.995547,158.561702,199.723999,156.624561,191.286335,95.362585,183.484549,-0.000459,-1.582153,92.346602,61.881312,191.180603,10.738799,75.327148,0.707432,977981.801671,0.886128,8.844723,23.667592,4.001008,0.080020,0.070707,32.000000,92.247700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236452,67.802897,103.949415,67.594937,43.869424,46.303797,82.387013,84.303238,39.417722,39.726607,74.979787,208.992371,87.472425,0.611498,208.322246,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.681575,48.833095,199.095599,160.057162,239.492845,238.039039,104.220292,14.221094,191.318654,2.091372,47.347189,48.972121,158.536478,199.928152,156.651388,191.232350,95.400958,183.467530,-0.000461,-1.582163,92.376455,61.879636,191.125414,10.746638,75.323740,0.707248,977342.138237,0.886419,8.772808,23.722821,4.000988,0.082660,0.072332,32.000000,92.265191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240619,67.778785,103.968672,67.594937,43.848302,46.303797,82.387013,84.219002,39.417722,39.726607,74.919945,208.440584,87.489887,0.609049,208.315008,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.725699,48.891909,198.980920,160.120769,239.467388,238.208406,104.531482,14.223092,191.368702,2.090223,47.417112,49.023175,158.539689,199.899978,156.663669,191.339958,95.430406,183.519316,-0.000460,-1.585681,92.384134,62.114415,191.248313,10.759791,75.367355,0.708512,977707.431713,0.889651,8.895073,23.677872,4.007433,0.083567,0.073309,32.000000,92.290302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247473,67.770682,104.045329,67.594937,43.826750,46.303797,82.387013,84.186502,39.417722,39.726607,75.016643,209.062963,87.963399,0.609988,208.333654,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.834795,48.868548,199.103413,160.155235,239.447176,238.225637,104.500496,14.219810,191.414941,2.082797,47.306520,49.125315,158.606974,199.948722,156.683912,191.462495,95.519779,183.421844,-0.000462,-1.584071,92.422277,62.260276,191.242257,10.774747,75.366418,0.707881,978381.190570,0.886905,8.908142,23.668430,4.001571,0.081162,0.071967,32.000000,92.262757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258512,67.792570,104.079996,67.594937,43.879447,46.303797,82.387013,84.188252,39.417722,39.726607,74.966376,209.000992,87.655770,0.606515,208.207651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.760747,48.827598,199.154763,160.146268,239.444576,238.359804,104.446764,14.223948,191.454382,2.063586,47.330370,48.934366,158.636908,200.029841,156.692016,191.506889,95.556555,183.597548,-0.000461,-1.581140,92.454560,62.147616,191.354243,10.793308,75.362938,0.706820,977793.131025,0.885016,8.771812,23.541399,3.995269,0.079561,0.069777,32.000000,92.354665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247919,67.784026,104.081316,67.594937,43.916978,46.303797,82.387013,84.177682,39.417722,39.726607,74.934276,208.893527,87.469490,0.607724,208.237116,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.716145,48.872121,199.225786,160.146828,239.468497,238.409849,104.717522,14.220095,191.469325,2.051561,47.426527,49.073295,158.585199,200.036915,156.696068,191.517052,95.575905,183.759711,-0.000458,-1.578856,92.420810,62.133961,191.414185,10.807146,75.418129,0.708236,978180.793523,0.887333,8.807518,23.572495,4.002246,0.080271,0.071807,32.000000,92.377324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220429,67.811372,104.091308,67.594937,43.922026,46.303797,82.387013,84.164046,39.417722,39.726607,74.927813,209.435043,87.935226,0.610210,208.259776,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.800273,48.903178,199.278554,160.177651,239.549972,238.473909,104.668996,14.219382,191.658035,2.049748,47.297417,49.051465,158.628160,200.196034,156.713077,191.683391,95.615839,183.717698,-0.000456,-1.581235,92.477151,62.234855,191.539594,10.822528,75.449772,0.708707,978516.491282,0.886218,8.898256,23.615744,4.007265,0.082789,0.072444,32.000000,92.420241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263589,67.864224,104.112517,67.594937,43.938852,46.303797,82.387013,84.171002,39.417722,39.726607,74.943551,209.337992,87.796049,0.607826,208.247620,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.833140,48.942204,199.366350,160.180173,239.613832,238.536756,104.492715,14.221237,191.663813,2.058330,47.337964,49.205524,158.639638,200.321025,156.735909,191.742778,95.664058,183.846227,-0.000457,-1.583032,92.470209,62.460834,191.571633,10.851912,75.517567,0.707741,978555.439068,0.885280,8.842167,23.559596,4.001555,0.082121,0.072289,32.000000,92.371213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270836,67.882307,104.126774,67.594937,44.002478,46.303797,82.387013,84.099590,39.417722,39.726607,74.977987,208.985429,87.816151,0.608215,208.195653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.869344,48.934234,199.486858,160.179893,239.589605,238.559959,104.397147,14.221380,191.756788,2.069510,47.512999,49.182276,158.631904,200.355580,156.725514,191.869881,95.643645,183.918033,-0.000457,-1.582457,92.456265,62.515047,191.533434,10.869405,75.485202,0.707187,978666.683630,0.886454,8.847180,23.560972,4.000678,0.080206,0.070768,32.000000,92.344250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219593,67.878343,104.127297,67.594937,44.061695,46.303797,82.387013,84.050759,39.417722,39.726607,74.983922,208.794294,87.762813,0.608146,208.134009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.977060,48.975735,199.612241,160.210436,239.739607,238.557216,104.553281,14.222093,191.949050,2.071444,47.460022,49.235132,158.648262,200.504220,156.714347,191.923888,95.622258,184.103698,-0.000456,-1.581354,92.421652,62.430979,191.827343,10.887419,75.578726,0.707384,978770.973989,0.886616,8.801760,23.609082,4.000190,0.079925,0.070161,32.000000,92.304989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212302,67.856472,104.142816,67.594937,44.048695,46.303797,82.387013,84.004535,39.417722,39.726607,75.036715,209.106562,87.657678,0.608425,208.210838,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.895786,49.032627,199.455272,160.232573,239.741731,238.517888,104.255772,14.223235,191.810780,2.068973,47.624157,49.138811,158.689340,200.513027,156.725694,191.975065,95.652716,184.131122,-0.000455,-1.583661,92.518782,62.226130,191.955259,10.920118,75.566537,0.705556,978814.353425,0.883264,8.731965,23.702042,3.994077,0.082111,0.071285,32.000000,92.358209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257125,67.870222,104.191343,67.594937,44.110523,46.303797,82.387013,84.070500,39.417722,39.726607,75.119966,208.511545,87.994360,0.608333,208.211074,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.929720,49.054614,199.721917,160.292539,239.810646,238.628495,104.572939,14.216813,192.098872,2.063973,47.410294,49.057668,158.712457,200.583259,156.778317,192.045895,95.665984,184.128618,-0.000455,-1.585480,92.598746,62.287500,191.977880,10.944788,75.576202,0.706302,978827.833423,0.887384,8.872814,23.682152,3.997437,0.083543,0.072933,32.000000,92.356166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261428,67.892424,104.228823,67.594937,44.128717,46.303797,82.387013,84.071478,39.417722,39.726607,75.191788,209.145878,87.648067,0.606548,208.256353,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.864700,48.998271,199.601252,160.280489,240.008036,238.632384,104.595376,14.219096,192.005544,2.050421,47.418452,49.083829,158.708631,200.636591,156.782033,192.003196,95.684615,184.092050,-0.000452,-1.589190,92.426009,62.308570,191.907721,10.989981,75.607574,0.706844,979234.081333,0.884489,8.859736,23.667919,4.000061,0.081863,0.073377,32.000000,92.312606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243526,67.906086,104.197012,67.594937,44.183386,46.303797,82.387013,83.979531,39.417722,39.726607,75.181702,209.190751,87.781082,0.609490,208.340893,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.877144,49.028779,199.715449,160.304028,240.125131,238.682758,104.704848,14.223377,192.069807,2.019947,47.585336,49.217573,158.704432,200.589498,156.792171,192.004054,95.730563,184.239493,-0.000451,-1.589165,92.352079,62.431283,191.934518,11.054477,75.592213,0.706950,979097.263791,0.885455,8.870600,23.635196,4.002857,0.078308,0.069258,32.000000,92.275853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250516,67.906440,104.187078,67.594937,44.195811,46.303797,82.387013,83.926334,39.417722,39.726607,75.247606,209.409696,88.131631,0.608910,208.231609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
49.942777,49.018335,199.817342,160.291978,240.199289,238.777061,104.453150,14.221380,192.077616,2.021628,47.408710,49.228246,158.719718,200.724825,156.801074,192.071485,95.815080,184.296915,-0.000451,-1.591189,92.430028,62.529749,192.024868,11.077687,75.652903,0.706950,979097.263791,0.885455,8.870600,23.635196,4.002857,0.082021,0.072082,32.000000,92.220413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255735,67.949942,104.197410,67.594937,44.216701,46.303797,82.387013,83.918881,39.417722,39.726607,75.309278,208.906300,87.451809,0.608910,208.241522,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,2.000000,0.000000
