OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, May 27, 2020
1:57:42 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.629107,48.971062,159.320293,139.803582,230.519966,228.478515,99.545950,14.210391,149.987537,5.448194,48.036140,49.207998,138.306719,158.996383,136.027142,150.005207,81.130742,140.317199,-0.000490,0.030966,75.348630,61.957145,148.735199,14.124042,60.556676,0.709786,998732.958322,0.895059,9.007158,19.524786,3.204361,0.080350,0.070760,32.000000,83.748793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275555,66.251467,91.059544,64.171314,47.713143,72.911392,76.202532,67.701082,41.594937,32.639887,33.450220,199.091900,71.719133,0.602566,199.471428,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.676972,48.982880,159.343925,139.825643,230.557384,228.461364,99.663369,14.213245,150.107412,5.451110,47.943674,49.121349,138.305254,159.085840,136.038783,150.011809,81.114570,140.528838,-0.000491,0.030972,75.316034,61.974864,148.814574,14.131781,60.626616,0.710393,999034.913655,0.894406,9.063280,19.613931,3.208396,0.080387,0.071045,32.000000,83.751042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295544,66.239876,91.061774,64.171314,47.739191,72.911392,76.202532,67.709624,41.594937,32.639887,33.435982,199.326738,71.189641,0.599590,199.563206,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.743118,48.982880,159.463281,139.825643,230.623520,228.422941,99.469742,14.218383,150.098494,5.451470,47.979779,49.145005,138.332795,159.080050,136.035938,150.013524,81.151141,140.487778,-0.000490,0.030914,75.326823,61.924787,148.793933,14.140063,60.569189,0.709485,999124.561619,0.893364,9.049632,19.680530,3.207601,0.081130,0.070210,32.000000,83.751986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271743,66.243052,91.044894,64.171314,47.677995,72.911392,76.202532,67.685811,41.594937,32.639887,33.417361,198.939484,72.333071,0.604212,199.485512,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.625563,48.986179,159.461309,139.824526,230.623557,228.474438,99.545575,14.219239,150.120597,5.441024,48.096504,49.213922,138.340339,159.243348,136.075123,150.079083,81.102754,140.625430,-0.000489,0.030907,75.368990,62.006831,148.961048,14.147083,60.573210,0.709485,999124.561619,0.893364,9.049632,19.680530,3.207601,0.081044,0.070776,32.000000,83.758858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286934,66.257899,91.048470,64.171314,47.674375,72.911392,76.202532,67.650494,41.594937,32.639887,33.391055,199.091150,71.184652,0.604212,199.519973,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.659096,49.032901,159.557492,139.845750,230.639290,228.474908,99.488821,14.215957,150.103913,5.415438,48.152731,49.260833,138.337654,159.102577,136.083228,150.183529,81.164128,140.589500,-0.000489,0.030899,75.402974,61.996525,149.022213,14.153156,60.602058,0.711356,999320.661805,0.895510,9.106272,19.737917,3.213290,0.078946,0.069746,32.000000,83.774735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300630,66.249571,91.038705,64.171314,47.653629,72.911392,76.202532,67.720723,41.594937,32.639887,33.361804,198.977641,71.854129,0.605314,199.468085,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.651542,49.039223,159.507562,139.870046,230.674361,228.475303,99.525402,14.210534,150.203254,5.410243,48.052310,49.084526,138.340234,159.222574,136.069233,150.140947,81.159900,140.534941,-0.000490,0.030884,75.364708,61.949446,148.926237,14.160037,60.631556,0.710999,999146.209302,0.895468,9.118197,19.659594,3.213057,0.078203,0.068787,32.000000,83.783585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268569,66.259035,90.992817,64.171314,47.651282,72.911392,76.202532,67.706277,41.594937,32.639887,33.383964,199.050804,71.366603,0.599659,199.479650,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.734702,49.039223,159.572305,139.870046,230.722192,228.521782,99.399701,14.208393,150.316010,5.401085,48.046918,49.249534,138.352837,159.203961,136.073003,150.071823,81.175157,140.523659,-0.000492,0.030885,75.360715,62.141862,149.077303,14.166706,60.620990,0.710592,999195.763286,0.895308,9.132356,19.638080,3.212540,0.080911,0.071743,32.000000,83.760826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263913,66.258525,90.979154,64.171314,47.613309,72.911392,76.202532,67.714529,41.594937,32.639887,33.367226,198.799403,71.425077,0.603704,199.444048,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.785050,49.049942,159.655912,139.881775,230.739276,228.550577,99.461842,14.211961,150.312713,5.397350,47.970448,49.242868,138.361939,159.339797,136.101411,150.234783,81.163814,140.704670,-0.000492,0.030876,75.361247,62.016706,149.139118,14.172740,60.678850,0.709888,999210.403915,0.894957,9.046127,19.617499,3.208470,0.080408,0.070709,32.000000,83.733591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262947,66.270058,90.984540,64.171314,47.581628,72.911392,76.202532,67.669971,41.594937,32.639887,33.355487,198.923685,73.659846,0.602507,199.379650,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.707924,49.026305,159.649259,139.889035,230.781671,228.621555,99.529345,14.214530,150.355324,5.385564,47.943445,49.200929,138.380773,159.215968,136.098705,150.233114,81.213847,140.649288,-0.000492,0.030867,75.351487,62.161557,149.135160,14.178044,60.625967,0.708920,999348.578393,0.893532,9.004692,19.714224,3.206905,0.079335,0.069836,32.000000,83.737346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267918,66.262132,90.956273,64.171314,47.610001,72.911392,76.202532,67.641858,41.594937,32.639887,33.334179,199.058690,72.321332,0.583988,199.467613,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.789040,49.026305,159.818602,139.889035,230.813553,228.669149,99.394775,14.221950,150.524548,5.380873,47.990817,49.273487,138.378274,159.410295,136.128588,150.294807,81.237978,140.850638,-0.000491,0.030866,75.394104,62.142841,149.203766,14.182782,60.649352,0.710798,999483.806673,0.894684,9.060963,19.638077,3.211747,0.081085,0.070562,32.000000,83.724253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270615,66.288598,90.940858,64.171314,47.570741,72.911392,76.202532,67.686962,41.594937,32.639887,33.287845,198.789550,72.397341,0.595852,199.456007,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.883259,49.021908,159.691263,139.893224,230.766253,228.800435,99.632555,14.215100,150.427971,5.369844,47.982052,49.280282,138.443400,159.489558,136.164206,150.350378,81.254063,140.757597,-0.000490,0.030860,75.415543,62.149549,149.159389,14.187718,60.713685,0.710145,999475.005615,0.894460,8.976925,19.708853,3.209915,0.079490,0.069947,32.000000,83.721512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280313,66.303344,90.921536,64.171314,47.601304,72.911392,76.202532,67.648028,41.594937,32.639887,33.240376,199.265110,72.030504,0.594909,199.453332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.792185,49.021908,159.852485,139.893224,230.750633,228.863525,99.535058,14.211818,150.550862,5.378922,47.982068,49.283172,138.437016,159.531616,136.142382,150.376106,81.240568,140.815857,-0.000490,0.030851,75.427450,62.238563,149.196734,14.193197,60.754992,0.709502,1000176.023748,0.894270,8.959604,19.755846,3.209472,0.081355,0.071491,32.000000,83.710095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277989,66.289339,90.928842,64.171314,47.536719,72.911392,76.202532,67.587134,41.594937,32.639887,33.224820,199.070116,72.067701,0.598134,199.572018,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.829833,49.024656,159.837073,139.897134,230.737493,228.983958,99.535791,14.212389,150.534599,5.377822,48.073289,49.200737,138.425210,159.546539,136.150207,150.597838,81.199444,140.826059,-0.000489,0.030853,75.409638,62.235213,149.300258,14.197882,60.730435,0.709583,1000293.781552,0.893885,8.969271,19.689876,3.210393,0.080799,0.071500,32.000000,83.711140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288481,66.275708,90.924614,64.171314,47.564862,72.911392,76.202532,67.637279,41.594937,32.639887,33.202815,199.071582,72.105265,0.598197,199.528470,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.832454,49.052690,159.953568,139.912214,230.741205,229.070765,99.677750,14.211961,150.509165,5.372343,48.119516,49.181466,138.446449,159.448581,136.157626,150.507283,81.208553,140.948551,-0.000489,0.030815,75.410970,62.167483,149.193124,14.204206,60.781641,0.709644,1000951.823370,0.893605,8.933053,19.735806,3.207658,0.080874,0.072112,32.000000,83.723899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276967,66.298315,90.907300,64.171314,47.543579,72.911392,76.202532,67.615297,41.594937,32.639887,33.178358,199.355500,71.901818,0.597695,199.521389,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.873334,49.092268,159.918183,139.944050,230.637605,229.043405,99.597137,14.219239,150.680371,5.383925,48.154207,49.175262,138.453344,159.640318,136.174564,150.619682,81.224516,140.882044,-0.000489,0.030818,75.413425,62.232425,149.334844,14.211618,60.782326,0.709787,1001376.649213,0.892688,8.958376,19.784392,3.209827,0.081687,0.071394,32.000000,83.736552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292701,66.308705,90.921064,64.171314,47.514423,72.911392,76.202532,67.612217,41.594937,32.639887,33.184746,199.194274,72.069535,0.600013,199.560099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.773867,49.092268,160.027989,139.944050,230.616613,229.003895,99.598809,14.208679,150.567662,5.385614,48.236528,49.206448,138.457096,159.594203,136.180254,150.473687,81.201412,140.995547,-0.000489,0.030837,75.422270,62.036947,149.277784,14.219360,60.807479,0.709051,1001243.131117,0.892590,8.955668,19.737109,3.206487,0.080164,0.070462,32.000000,83.762918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302556,66.291517,90.927775,64.171314,47.526073,72.911392,76.202532,67.586580,41.594937,32.639887,33.205686,199.197618,71.624782,0.598003,199.545543,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.799270,49.126898,160.029525,139.964995,230.653540,229.033461,99.636630,14.212674,150.622487,5.396078,48.205633,49.187053,138.488781,159.696708,136.191981,150.618822,81.251353,141.041169,-0.000489,0.030849,75.433740,62.178814,149.403496,14.227629,60.789394,0.710497,1001319.286361,0.894403,9.058599,19.813659,3.215101,0.080775,0.071155,32.000000,83.751067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334666,66.326281,90.916426,64.171314,47.530244,72.911392,76.202532,67.642003,41.594937,32.639887,33.189650,199.273260,72.401376,0.603192,199.591767,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.871615,49.161529,159.992955,139.990408,230.680594,229.058580,99.548687,14.211390,150.632316,5.409285,48.229100,49.294277,138.473131,159.712059,136.209443,150.498401,81.244994,140.967569,-0.000491,0.030831,75.424092,62.280607,149.433538,14.236180,60.766874,0.710512,1001299.943782,0.893759,9.066926,19.785192,3.213491,0.079070,0.069049,32.000000,83.763099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347646,66.337239,90.933624,64.171314,47.530002,72.911392,76.202532,67.626426,41.594937,32.639887,33.211720,199.097373,71.945765,0.596557,199.482955,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.910356,49.175271,160.040791,140.004930,230.710917,229.081590,99.597284,14.209678,150.617202,5.402677,48.149444,49.269336,138.525152,159.849140,136.221515,150.563998,81.270676,141.070331,-0.000491,0.030852,75.449400,62.194930,149.370641,14.245333,60.767686,0.709734,1001433.384901,0.893291,9.026706,19.756906,3.208097,0.081396,0.071445,32.000000,83.774829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.356485,66.352788,90.923390,64.171314,47.502205,72.911392,76.202532,67.583566,41.594937,32.639887,33.238103,199.194568,72.118251,0.599456,199.478824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.846398,49.175271,159.960842,140.009677,230.787643,229.205051,99.452679,14.212104,150.711153,5.404504,48.177853,49.396839,138.516986,159.755340,136.223735,150.716201,81.215462,140.986892,-0.000490,0.030878,75.468319,62.088561,149.526110,14.258991,60.804377,0.709443,1001410.065560,0.892209,9.000400,19.779592,3.206565,0.078462,0.069079,32.000000,83.778971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.354311,66.364357,90.938432,64.171314,47.480487,72.911392,76.202532,67.558038,41.594937,32.639887,33.243347,198.905358,71.837181,0.597785,199.479926,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.881874,49.175271,159.850735,140.009677,230.785647,229.365102,99.491560,14.213388,150.676154,5.398189,48.273682,49.343057,138.532802,159.674425,136.253474,150.688639,81.262754,141.043189,-0.000492,0.030874,75.470167,62.402345,149.443694,14.270317,60.759969,0.709899,1001946.632206,0.892346,8.996122,19.800824,3.205825,0.079618,0.069016,32.000000,83.791019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358516,66.356497,90.953216,64.171314,47.443019,72.911392,76.202532,67.590444,41.594937,32.639887,33.237650,198.983120,71.817372,0.600186,199.380476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.955315,49.189014,159.934856,140.018893,230.742828,229.433596,99.500613,14.212674,150.757486,5.394046,48.257398,49.423887,138.523628,159.804350,136.239263,150.628764,81.225704,141.034803,-0.000490,0.030859,75.471195,62.132585,149.647908,14.284202,60.770805,0.710102,1002723.989433,0.894830,9.029841,19.774741,3.204586,0.081315,0.071027,32.000000,83.763870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.354841,66.329466,90.957066,64.171314,47.475689,72.911392,76.202532,67.567776,41.594937,32.639887,33.245934,199.001226,71.910842,0.600771,199.470091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.919273,49.201657,160.170992,140.028668,230.782770,229.448021,99.548809,14.209678,150.727359,5.377467,48.212481,49.387428,138.543427,159.851423,136.234830,150.733170,81.231777,141.089430,-0.000489,0.030837,75.423156,62.315813,149.384020,14.298487,60.808038,0.709475,1003117.820138,0.893588,8.967697,19.807844,3.201558,0.081058,0.071208,32.000000,83.742568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336384,66.339260,90.976840,64.171314,47.396531,72.911392,76.202532,67.522981,41.594937,32.639887,33.241950,199.097618,71.823828,0.599567,199.382915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.902440,49.210177,160.253475,140.044586,230.819256,229.437371,99.600813,14.208679,150.765748,5.360602,48.292545,49.358165,138.521262,159.930014,136.280455,150.805837,81.231059,141.237470,-0.000489,0.030822,75.420797,62.265481,149.707544,14.313568,60.845054,0.710539,1003246.845710,0.893960,9.017571,19.827477,3.208600,0.079256,0.069961,32.000000,83.772068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331550,66.307313,90.967627,64.171314,47.491270,72.911392,76.202532,67.538473,41.594937,32.639887,33.251877,199.201627,72.372396,0.601562,199.423120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.953063,49.210177,160.442467,140.044586,230.831560,229.460358,99.565547,14.212389,150.830747,5.365029,48.234065,49.302261,138.545655,159.879740,136.261737,150.811340,81.256758,141.123810,-0.000490,0.030813,75.370269,62.231129,149.462601,14.329939,60.859659,0.710652,1003256.972819,0.893809,9.043487,19.897820,3.211335,0.081259,0.071441,32.000000,83.787897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330906,66.308751,90.959434,64.171314,47.477867,72.911392,76.202532,67.543966,41.594937,32.639887,33.258489,199.131093,71.514805,0.597460,199.442357,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.970983,49.247007,160.365974,140.055757,230.824014,229.435228,99.586136,14.212246,150.987505,5.354766,48.285007,49.434830,138.570411,159.973866,136.304682,150.850964,81.282721,141.202023,-0.000489,0.030774,75.381920,62.282934,149.746844,14.346062,60.893700,0.710533,1003168.345195,0.893208,8.991186,19.818671,3.211864,0.079823,0.070124,32.000000,83.839511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367156,66.328087,90.979444,64.171314,47.501758,72.911392,76.202532,67.510451,41.594937,32.639887,33.294607,199.172271,72.552513,0.604669,199.555260,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.918693,49.270644,160.390348,140.080332,230.834075,229.468351,99.387139,14.214244,150.948807,5.352832,48.334162,49.496442,138.542626,159.947485,136.285301,150.791356,81.253733,141.182310,-0.000488,0.030755,75.397582,62.498927,149.682436,14.362480,60.935242,0.709588,1003032.286604,0.892662,9.009510,19.829492,3.209182,0.079093,0.070284,32.000000,83.816727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.349207,66.312969,90.968995,64.171314,47.497855,72.911392,76.202532,67.494262,41.594937,32.639887,33.297847,198.774279,71.043126,0.595561,199.598612,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.001724,49.286036,160.258860,140.104070,230.872442,229.570455,99.606097,14.217384,151.015033,5.338161,48.267070,49.268270,138.583403,159.908710,136.323107,150.933028,81.301390,141.190510,-0.000487,0.030745,75.468679,62.346879,149.830624,14.379103,60.917915,0.710107,1003449.184132,0.895679,9.087158,19.849210,3.213032,0.078693,0.070086,32.000000,83.807502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369974,66.300078,90.999529,64.171314,47.484455,72.911392,76.202532,67.518772,41.594937,32.639887,33.327095,199.212194,72.742461,0.609074,199.575677,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.927762,49.283013,160.326552,140.114962,230.879185,229.703446,99.682136,14.211676,150.988568,5.355418,48.262516,49.407457,138.590893,160.068215,136.297465,150.974257,81.333009,141.252057,-0.000486,0.030728,75.495424,62.325325,149.836336,14.401859,60.931762,0.708957,1003614.629735,0.892496,9.016809,19.805409,3.205067,0.080491,0.069970,32.000000,83.803923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343630,66.289861,90.983427,64.171314,47.470748,72.911392,76.202532,67.466253,41.594937,32.639887,33.352277,199.364272,71.889859,0.593714,199.576267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.894964,49.283013,160.372453,140.114962,230.913361,229.741657,99.649409,14.215529,150.935055,5.351786,48.385430,49.358680,138.611241,160.050214,136.315172,150.977132,81.311541,141.338999,-0.000486,0.030688,75.536241,62.392234,149.780310,14.419824,60.934214,0.710595,1004083.716715,0.893859,9.068948,19.846409,3.210677,0.078303,0.068979,32.000000,83.798435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339868,66.314838,90.998231,64.171314,47.442588,72.911392,76.202532,67.500474,41.594937,32.639887,33.357177,199.298819,72.718543,0.602074,199.560610,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.999679,49.328364,160.257431,140.148475,230.925699,229.730913,99.695390,14.212389,151.057272,5.362848,48.430903,49.447967,138.633019,159.985914,136.342024,150.972852,81.340815,141.343859,-0.000487,0.030676,75.607779,62.386480,149.879634,14.438464,60.925668,0.711273,1004469.488021,0.894889,9.124050,19.865059,3.214201,0.080213,0.072311,32.000000,83.830081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348436,66.323447,90.998437,64.171314,47.448384,72.911392,76.202532,67.515094,41.594937,32.639887,33.411037,199.390780,72.033439,0.596008,199.561239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.079663,49.351451,160.349005,140.178915,230.962036,229.738579,99.625817,14.208679,151.003223,5.349118,48.394155,49.320642,138.611314,160.115451,136.331051,151.035474,81.345776,141.282688,-0.000487,0.030679,75.596350,62.457424,149.697755,14.458003,60.954102,0.709478,1004278.050573,0.892467,9.061246,19.838067,3.205169,0.081126,0.070792,32.000000,83.795017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316720,66.296164,90.991601,64.171314,47.396749,72.911392,76.202532,67.449762,41.594937,32.639887,33.424410,199.251633,72.871147,0.600074,199.551208,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.037676,49.349802,160.395470,140.194555,230.975008,229.729382,99.645753,14.210391,151.106757,5.325464,48.318964,49.490965,138.656542,160.236712,136.364456,151.048106,81.397457,141.445355,-0.000488,0.030670,75.675564,62.482333,149.883673,14.477346,60.987350,0.708412,1004240.423062,0.891592,9.001838,19.804360,3.201879,0.077263,0.068796,32.000000,83.785727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324044,66.326861,90.982388,64.171314,47.424857,72.911392,76.202532,67.395734,41.594937,32.639887,33.463189,199.291506,71.440851,0.592562,199.566393,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.978722,49.349802,160.672632,140.194555,231.018908,229.726576,99.566714,14.215100,151.060964,5.318389,48.324475,49.360038,138.656549,160.161668,136.357139,151.042710,81.398697,141.462144,-0.000486,0.030646,75.679264,62.435258,149.690308,14.497745,60.997068,0.708779,1004036.411706,0.892206,9.043483,19.829101,3.205494,0.081308,0.071294,32.000000,83.782880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292527,66.292277,90.946358,64.171314,47.424311,72.911392,76.202532,67.411984,41.594937,32.639887,33.477692,199.133428,72.076432,0.605068,199.557620,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.060530,49.353650,160.632902,140.211311,231.008621,229.797428,99.614817,14.218525,151.209848,5.316477,48.400759,49.391078,138.671229,160.234245,136.380341,151.125343,81.400882,141.374644,-0.000486,0.030654,75.723670,62.417774,149.923787,14.518506,61.037078,0.710559,1004105.651673,0.894074,9.104317,19.835746,3.214821,0.078242,0.069403,32.000000,83.819357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297999,66.293190,90.965529,64.171314,47.484375,72.911392,76.202532,67.438322,41.594937,32.639887,33.497651,199.229634,71.907834,0.601334,199.481617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.021912,49.355849,160.660295,140.237284,231.098098,229.866954,99.620350,14.211247,151.228883,5.323976,48.333932,49.393709,138.732285,160.358584,136.407264,151.063956,81.437320,141.466617,-0.000485,0.030661,75.773679,62.533012,149.896114,14.540177,60.996852,0.708989,1004295.374678,0.892304,9.023762,19.792464,3.208774,0.082188,0.071274,32.000000,83.862641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333192,66.338136,90.987807,64.171314,47.493141,72.911392,76.202532,67.383470,41.594937,32.639887,33.514175,199.240700,72.368727,0.601807,199.504513,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.020994,49.360797,160.615042,140.237843,231.222565,229.927828,99.599037,14.220951,151.236299,5.329936,48.408506,49.400001,138.704194,160.340725,136.408002,151.263041,81.418613,141.473709,-0.000485,0.030624,75.714782,62.399780,150.074687,14.563654,60.993282,0.710342,1004506.117820,0.893296,9.065791,19.799223,3.211798,0.078897,0.069267,32.000000,83.875011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297070,66.322681,90.984284,64.171314,47.505735,72.911392,76.202532,67.397157,41.594937,32.639887,33.533027,199.198074,71.259927,0.598720,199.498572,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.047077,49.360797,160.786945,140.237843,231.304802,229.927926,99.584453,14.208679,151.198204,5.343911,48.408425,49.456277,138.703737,160.392222,136.432599,151.188348,81.475431,141.576031,-0.000484,0.030623,75.747493,62.505123,150.164878,14.587128,61.002171,0.710425,1004870.608253,0.893754,9.071685,19.821260,3.210953,0.078858,0.070277,32.000000,83.887996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313583,66.315101,90.982991,64.171314,47.475899,72.911392,76.202532,67.389212,41.594937,32.639887,33.555063,199.168906,72.780832,0.608072,199.526424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.105627,49.383335,160.679488,140.254879,231.400531,229.935107,99.612496,14.208679,151.246744,5.334840,48.380147,49.557638,138.705249,160.400540,136.429875,151.269185,81.480812,141.534242,-0.000484,0.030602,75.820504,62.422466,150.008246,14.619560,60.990596,0.710592,1004587.476620,0.893368,9.044780,19.812473,3.212714,0.081298,0.071542,32.000000,83.865194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291157,66.322991,90.999248,64.171314,47.504058,72.911392,76.202532,67.328391,41.594937,32.639887,33.602145,199.224992,71.553029,0.595591,199.460138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.072850,49.380586,160.624373,140.276942,231.430370,229.883540,99.631270,14.207537,151.356413,5.338766,48.425220,49.562344,138.763069,160.246416,136.457408,151.189977,81.499051,141.512205,-0.000483,0.030599,76.134190,62.526035,150.005636,14.644345,60.943536,0.709503,1004703.398002,0.891432,9.002407,19.816965,3.206620,0.079200,0.069949,32.000000,83.838885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309587,66.335674,91.012838,64.171314,47.517776,72.911392,76.202532,67.319074,41.594937,32.639887,33.619570,199.262541,71.556331,0.595848,199.484214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.056414,49.403674,160.685368,140.294536,231.440971,229.863975,99.561949,14.204968,151.320013,5.329743,48.591173,49.483430,138.741943,160.442496,136.457422,151.202565,81.473834,141.608560,-0.000483,0.030607,76.187606,62.587828,149.975004,14.670229,60.998926,0.710190,1004311.320083,0.892314,9.037997,19.758895,3.207814,0.079595,0.070396,32.000000,83.835370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313335,66.335272,91.048629,64.171314,47.472818,72.911392,76.202532,67.329104,41.594937,32.639887,33.639449,199.123898,72.152514,0.604859,199.492868,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.119341,49.453149,160.602519,140.320230,231.532859,229.819849,99.294172,14.201543,151.388991,5.347927,48.551653,49.514767,138.795938,160.439397,136.476495,151.305402,81.516626,141.673533,-0.000483,0.030603,76.284091,62.522981,150.127885,14.695789,60.948855,0.710004,1004431.037114,0.893243,9.078030,19.829334,3.210085,0.080113,0.071200,32.000000,83.844984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304825,66.327556,91.063428,64.171314,47.503766,72.911392,76.202532,67.329222,41.594937,32.639887,33.684733,198.588344,71.418694,0.600249,199.387243,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.132045,49.453149,160.682722,140.320230,231.556404,229.778500,99.557538,14.205396,151.285792,5.360958,48.484953,49.571737,138.787960,160.524960,136.488922,151.382432,81.487274,141.753130,-0.000483,0.030599,76.409946,62.484199,150.147727,14.721390,61.086860,0.709337,1004109.831249,0.894355,9.062651,19.817023,3.204402,0.079397,0.069863,32.000000,83.871639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294141,66.324322,91.065974,64.171314,47.462249,72.911392,76.202532,67.282620,41.594937,32.639887,33.759872,199.115076,72.254861,0.605350,199.475205,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.151004,49.457272,160.771877,140.332239,231.633505,229.804129,99.668324,14.209963,151.412774,5.363594,48.498894,49.699594,138.808297,160.512728,136.498525,151.382924,81.502404,141.725375,-0.000483,0.030574,76.494292,62.777741,150.131573,14.745876,61.097985,0.707727,1004040.540337,0.891577,9.049565,19.883702,3.205190,0.079944,0.069413,32.000000,83.875299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289128,66.313451,91.077701,64.171314,47.492096,72.911392,76.202532,67.264027,41.594937,32.639887,33.788790,199.336649,72.264546,0.598338,199.464465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.191319,49.460570,160.989069,140.347600,231.759595,229.842891,99.530759,14.213103,151.375871,5.360088,48.444016,49.545006,138.803182,160.553705,136.516521,151.393887,81.479584,141.673013,-0.000485,0.030577,76.541075,62.763565,149.985259,14.770958,61.104349,0.707749,1004071.270671,0.890322,9.034165,19.855558,3.205756,0.079549,0.070145,32.000000,83.887239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300200,66.321658,91.075372,64.171314,47.509092,72.911392,76.202532,67.241732,41.594937,32.639887,33.822245,199.061517,71.932485,0.598385,199.475756,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.189704,49.472939,160.889679,140.363240,231.812842,229.913275,99.679367,14.206538,151.510190,5.361659,48.460205,49.520574,138.849958,160.526428,136.553793,151.394168,81.469055,141.680813,-0.000485,0.030581,76.621031,62.549866,150.155885,14.795274,61.128438,0.708047,1004288.556924,0.890914,8.995966,19.853821,3.207508,0.077513,0.068203,32.000000,83.911439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297175,66.330288,91.103016,64.171314,47.610801,72.911392,76.202532,67.206194,41.594937,32.639887,33.855305,199.358734,72.388683,0.601463,199.495189,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.175953,49.481185,160.836730,140.384186,231.961591,230.034047,99.661686,14.210391,151.463050,5.375347,48.466940,49.558701,138.819968,160.627485,136.527573,151.476576,81.498084,141.787671,-0.000483,0.030579,76.709024,62.702536,150.389139,14.825466,61.126887,0.707653,1004681.644862,0.889921,9.009994,19.868009,3.205631,0.080002,0.070151,32.000000,83.870174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277666,66.299017,91.072619,64.171314,47.584275,72.911392,76.202532,67.189197,41.594937,32.639887,33.908705,199.323371,72.417737,0.597576,199.502231,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.146023,49.481185,160.971415,140.384186,232.012852,230.123092,99.644510,14.215243,151.523144,5.366167,48.462629,49.511248,138.854484,160.614070,136.559104,151.397168,81.507829,141.734573,-0.000483,0.030549,76.803920,62.861759,150.189390,14.847032,61.112553,0.708935,1004980.906390,0.890690,9.006126,19.872315,3.207267,0.080914,0.072125,32.000000,83.934599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308697,66.328112,91.133274,64.171314,47.538152,72.911392,76.202532,67.185734,41.594937,32.639887,33.948819,199.289021,72.437032,0.597846,199.462184,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.177610,49.502624,160.986063,140.390889,232.059107,230.161611,99.543256,14.211818,151.540312,5.362217,48.577522,49.525204,138.894950,160.608036,136.570008,151.469528,81.520789,141.785670,-0.000483,0.030560,76.898745,62.593534,150.220065,14.867415,61.097083,0.709441,1005520.869062,0.891929,9.063206,19.854446,3.210053,0.080211,0.070644,32.000000,83.953648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286420,66.330318,91.132328,64.171314,47.635864,72.911392,76.202532,67.190550,41.594937,32.639887,34.003039,199.086512,72.932996,0.598530,199.609548,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.170613,49.541105,160.991484,140.398429,232.100075,230.176127,99.501798,14.213673,151.494771,5.355883,48.602105,49.559709,138.865180,160.652621,136.582162,151.617249,81.534350,141.865718,-0.000483,0.030593,76.958555,62.707125,150.403679,14.886405,61.128582,0.709389,1005651.112582,0.892414,9.052126,19.865442,3.208325,0.080097,0.070890,32.000000,83.946762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268391,66.300535,91.124284,64.171314,47.598179,72.911392,76.202532,67.160390,41.594937,32.639887,34.038120,199.003596,72.199396,0.594266,199.465016,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.223235,49.561995,160.886262,140.412114,232.192876,230.250604,99.567275,14.217384,151.635605,5.355851,48.622168,49.663968,138.872748,160.720428,136.590136,151.560984,81.499332,141.898811,-0.000481,0.030566,77.010304,62.758045,150.454869,14.905559,61.067441,0.709267,1005784.210040,0.893077,9.097809,19.889397,3.208880,0.080633,0.070627,32.000000,83.973478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255404,66.312492,91.156853,64.171314,47.650046,72.911392,76.202532,67.151624,41.594937,32.639887,34.115542,199.134549,72.085163,0.600511,199.507935,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.176497,49.561995,160.929329,140.412114,232.259936,230.264110,99.503891,14.202542,151.614716,5.361845,48.582451,49.597472,138.909104,160.694333,136.598848,151.517132,81.553800,141.921679,-0.000481,0.030546,77.040211,62.751371,150.392875,14.924370,61.169097,0.709099,1006248.509375,0.891791,9.064555,19.939920,3.203423,0.080954,0.071191,32.000000,83.994329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250677,66.296907,91.153647,64.171314,47.566584,72.911392,76.202532,67.108278,41.594937,32.639887,34.177535,199.007783,72.099909,0.600718,199.567219,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.281353,49.574639,160.873298,140.431385,232.281319,230.200864,99.558778,14.216099,151.605392,5.368887,48.516895,49.672593,138.914286,160.710173,136.608669,151.543727,81.575487,141.904873,-0.000480,0.030528,77.085630,62.771626,150.416221,14.943318,61.112715,0.708793,1006138.631332,0.893336,9.112644,19.896163,3.207265,0.081307,0.071135,32.000000,84.007795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235115,66.314613,91.179553,64.171314,47.602375,72.911392,76.202532,67.121203,41.594937,32.639887,34.232874,199.117556,71.892647,0.601336,199.413718,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.257202,49.556223,161.013083,140.450097,232.361410,230.177566,99.494883,14.213388,151.644357,5.367086,48.511206,49.743953,138.914035,160.835654,136.641945,151.584368,81.558931,141.929912,-0.000479,0.030534,77.036338,62.730689,150.469636,14.960816,61.123966,0.707561,1005652.450110,0.890561,9.017451,19.866605,3.199462,0.082080,0.071362,32.000000,83.980669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262636,66.326427,91.215805,64.171314,47.564369,72.911392,76.202532,67.048533,41.594937,32.639887,34.276925,198.989766,71.259266,0.601466,199.511948,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.232929,49.556223,161.186114,140.450097,232.358621,230.221596,99.440638,14.212817,151.626135,5.371775,48.497618,49.699199,138.929354,160.683079,136.627633,151.737323,81.596940,141.956929,-0.000480,0.030539,77.059612,62.764260,150.445081,14.975912,61.176958,0.708198,1005603.358947,0.891472,9.023857,19.894890,3.203781,0.081077,0.070875,32.000000,83.930405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255528,66.308866,91.196321,64.171314,47.626706,72.911392,76.202532,67.046594,41.594937,32.639887,34.300713,198.881275,73.078777,0.607470,199.481617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.223008,49.563094,161.235067,140.461269,232.406046,230.290357,99.541648,14.212960,151.772228,5.397291,48.504023,49.717210,138.924650,160.816633,136.643726,151.550041,81.558937,141.903202,-0.000481,0.030555,77.088725,62.858495,150.522398,14.990301,61.186568,0.708724,1005666.425864,0.892609,9.048813,19.869535,3.208774,0.080994,0.070136,32.000000,83.918217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255014,66.327937,91.213383,64.171314,47.682971,72.911392,76.202532,67.044775,41.594937,32.639887,34.349460,199.083296,72.909151,0.593299,199.398887,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.292571,49.574089,161.079134,140.471044,232.454541,230.371783,99.411760,14.219810,151.686245,5.405978,48.628098,49.761258,138.940009,160.889536,136.641016,151.627949,81.581198,141.956902,-0.000480,0.030567,77.163359,62.715385,150.413895,15.008672,61.149137,0.709165,1006166.921799,0.892182,9.065888,19.882372,3.210383,0.078654,0.069650,32.000000,83.922459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257489,66.309586,91.201397,64.171314,47.624655,72.911392,76.202532,67.021385,41.594937,32.639887,34.417919,198.823521,73.257280,0.595143,199.452585,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.277946,49.598827,161.252651,140.491153,232.518080,230.431724,99.561083,14.216528,151.724149,5.414767,48.625128,49.650767,138.953817,160.790517,136.659102,151.673397,81.597150,142.014019,-0.000480,0.030590,77.158848,62.769767,150.540976,15.021817,61.166302,0.708281,1006357.910925,0.892317,9.005374,19.885264,3.202842,0.079969,0.071210,32.000000,83.910611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238794,66.307890,91.200172,64.171314,47.711642,72.911392,76.202532,66.976019,41.594937,32.639887,34.487068,199.122167,73.004309,0.591214,199.523985,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.243082,49.608447,161.275570,140.507072,232.627329,230.505085,99.561158,14.210677,151.676295,5.419352,48.683027,49.677728,138.993377,160.938953,136.661780,151.693134,81.607350,142.084239,-0.000480,0.030594,77.174366,62.823541,150.454362,15.035032,61.188569,0.709188,1006647.879399,0.891561,9.045141,19.896059,3.207224,0.080542,0.071062,32.000000,83.930583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252462,66.314538,91.193259,64.171314,47.730302,72.911392,76.202532,66.968029,41.594937,32.639887,34.534132,199.122315,72.773935,0.594189,199.512341,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
