OSU 80 Ton Compressor Load Stand
50.337349,49.608447,161.196097,140.507072,232.673239,230.544152,99.482075,14.212104,151.770718,5.410802,48.681545,49.568860,138.946523,160.890147,136.672212,151.692442,81.577677,142.034408,-0.000480,0.030602,77.179070,62.793930,150.783738,15.047410,61.171368,0.709768,1007005.540969,0.892556,9.090597,19.918730,3.209906,0.079516,0.069637,32.000000,83.933235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230091,66.297897,91.196294,64.171314,47.724616,72.911392,76.202532,66.972334,41.594937,32.639887,34.591782,198.964150,71.772911,0.596775,199.506794,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.266365,49.633186,161.254783,140.518802,232.681401,230.599795,99.587263,14.212389,151.851087,5.397485,48.696757,49.659136,138.987508,160.928923,136.691347,151.737221,81.596084,142.055425,-0.000481,0.030591,77.259662,62.712538,150.472227,15.060472,61.244590,0.708425,1007164.970690,0.891557,8.993743,19.925077,3.202316,0.079401,0.068821,32.000000,83.958536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239075,66.315258,91.210454,64.171314,47.725737,72.911392,76.202532,66.901575,41.594937,32.639887,34.665211,199.174526,71.213265,0.603784,199.583230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.301316,49.639233,161.448298,140.540587,232.718602,230.696657,99.505149,14.213245,151.900811,5.416909,48.638839,49.633840,138.992133,161.073302,136.702536,151.781266,81.605099,142.205157,-0.000479,0.030617,77.322268,62.835747,150.760243,15.072638,61.258563,0.709048,1007507.375378,0.892291,9.091401,19.916508,3.208006,0.081664,0.070321,32.000000,83.962221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283474,66.295268,91.227468,64.171314,47.742938,72.911392,76.202532,66.925229,41.594937,32.639887,34.722707,199.010299,72.429182,0.609793,199.578745,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.228725,49.645280,161.462353,140.558741,232.790798,230.780994,99.411685,14.213531,151.873476,5.420034,48.696764,49.791690,139.005510,160.983233,136.723272,151.792634,81.660751,142.213441,-0.000480,0.030630,77.365626,63.043658,150.730996,15.085057,61.250612,0.709426,1007862.720836,0.892728,9.061534,19.977555,3.209624,0.081634,0.071513,32.000000,83.974463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265145,66.337699,91.248514,64.171314,47.831601,72.911392,76.202532,66.889924,41.594937,32.639887,34.774805,198.823371,71.763007,0.600012,199.496841,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.301532,49.664521,161.294165,140.579129,232.847999,230.929361,99.571827,14.212674,151.826040,5.429913,48.639203,49.722772,139.030188,161.067349,136.731066,151.776784,81.667656,142.101418,-0.000479,0.030640,77.353711,62.715274,150.513628,15.096290,61.205752,0.710891,1008113.068370,0.895345,9.142193,19.925778,3.214542,0.080398,0.070963,32.000000,84.024211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283490,66.310287,91.249677,64.171314,47.812034,72.911392,76.202532,66.915731,41.594937,32.639887,34.833556,199.143655,72.086557,0.606754,199.507463,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.293895,49.664521,161.349026,140.579129,232.921171,231.008225,99.512349,14.215529,151.896557,5.458955,48.717885,49.755515,139.019702,161.099560,136.742898,151.825109,81.664005,142.117984,-0.000479,0.030664,77.293606,62.897819,150.773131,15.106721,61.206365,0.710223,1008678.926893,0.893089,9.086601,19.866463,3.206546,0.081531,0.071737,32.000000,84.057306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294569,66.327669,91.278046,64.171314,47.801231,72.911392,76.202532,66.857977,41.594937,32.639887,34.906779,199.024697,72.295580,0.603021,199.480673,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.380619,49.676065,161.381351,140.586391,233.019576,231.101373,99.429061,14.213673,151.853025,5.473659,48.574153,49.748137,139.067944,160.989736,136.758524,151.885838,81.670182,142.155796,-0.000478,0.030674,77.285871,62.891553,150.635039,15.117433,61.250468,0.710776,1009051.179632,0.894079,9.094445,19.877866,3.208123,0.081339,0.071414,32.000000,84.021832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295628,66.344570,91.279703,64.171314,47.796078,72.911392,76.202532,66.845666,41.594937,32.639887,34.973771,198.858123,72.082448,0.601752,199.522963,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.344216,49.654351,161.290257,140.594770,233.105131,231.179837,99.493609,14.215529,151.914208,5.482876,48.838623,49.674458,139.085242,161.053894,136.771633,151.891116,81.673654,142.182464,-0.000478,0.030669,77.202196,62.743448,150.670015,15.131574,61.244211,0.709448,1009338.752519,0.893504,9.016949,19.889382,3.203243,0.081720,0.070695,32.000000,83.983251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262866,66.334159,91.302568,64.171314,47.787335,72.911392,76.202532,66.772113,41.594937,32.639887,35.027262,198.987218,73.071440,0.602838,199.511122,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.310768,49.698330,161.570684,140.619348,233.090548,231.207034,99.620986,14.210962,151.864533,5.477702,48.797209,49.825182,139.065209,161.034648,136.800478,151.832929,81.685946,142.258049,-0.000479,0.030648,77.139609,62.832484,150.553521,15.141697,61.309499,0.710011,1009420.881513,0.894437,9.054485,19.863741,3.203096,0.080153,0.070328,32.000000,83.992248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276913,66.344521,91.328895,64.171314,47.828038,72.911392,76.202532,66.775175,41.594937,32.639887,35.081243,199.241971,72.373496,0.594919,199.595425,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.323567,49.698330,161.617852,140.619348,233.074014,231.266395,99.582474,14.211533,151.918384,5.468300,48.731062,49.688981,139.076326,161.056748,136.780031,151.967142,81.711951,142.202791,-0.000479,0.030667,77.135332,62.692896,150.871599,15.151062,61.299673,0.710862,1009903.923665,0.893624,9.110922,19.921443,3.211453,0.077980,0.069106,32.000000,83.994104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271492,66.332823,91.332355,64.171314,47.913536,72.911392,76.202532,66.776629,41.594937,32.639887,35.183615,199.164947,72.946055,0.602190,199.561436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.315906,49.714547,161.507429,140.635547,233.103473,231.403975,99.588998,14.218525,151.902005,5.466281,48.636275,49.747466,139.091079,161.091303,136.782881,151.865102,81.684056,142.316870,-0.000478,0.030657,77.072246,62.893301,150.944182,15.160190,61.301512,0.711152,1010028.393567,0.893946,9.097777,19.869596,3.211574,0.079976,0.070695,32.000000,84.015262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264605,66.306733,91.346859,64.171314,47.975343,72.911392,76.202532,66.752405,41.594937,32.639887,35.259572,199.177996,72.392425,0.597612,199.591058,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.363560,49.712623,161.500590,140.650350,233.066264,231.445958,99.660726,14.213531,151.991805,5.473247,48.647551,49.821416,139.116855,161.102618,136.800254,151.890259,81.689238,142.240539,-0.000477,0.030644,77.086841,62.837176,150.670791,15.168553,61.283626,0.711280,1010815.466679,0.894612,9.121862,19.950834,3.209868,0.079199,0.070069,32.000000,84.016758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276256,66.328858,91.371819,64.171314,47.964910,72.911392,76.202532,66.739484,41.594937,32.639887,35.319094,199.321452,72.236519,0.602308,199.485236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.371746,49.709050,161.436616,140.658170,233.033309,231.522413,99.540152,14.201686,151.947109,5.478132,48.727637,49.729327,139.111020,161.077563,136.785925,151.955992,81.718458,142.138585,-0.000478,0.030639,77.115651,62.946378,150.644262,15.176197,61.267128,0.710897,1010897.966632,0.893184,9.071012,19.909963,3.206695,0.078873,0.068814,32.000000,84.023046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284474,66.337531,91.378054,64.171314,47.962097,72.911392,76.202532,66.692927,41.594937,32.639887,35.380333,199.080303,72.389711,0.603107,199.514072,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.325554,49.730765,161.520422,140.674928,233.095254,231.602761,99.452552,14.218240,151.967422,5.468297,48.679430,49.707058,139.153375,161.182350,136.816842,152.038878,81.725409,142.295037,-0.000478,0.030649,77.114418,62.893833,150.681700,15.186304,61.266785,0.710960,1011078.017290,0.894391,9.059038,19.833055,3.204904,0.079525,0.069743,32.000000,84.012428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291212,66.328047,91.414477,64.171314,47.955296,72.911392,76.202532,66.684709,41.594937,32.639887,35.457906,198.905105,72.725146,0.601722,199.496959,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.339002,49.742310,161.585986,140.688055,233.082361,231.722392,99.620997,14.207822,151.976780,5.449338,48.751705,49.823017,139.148957,161.138009,136.852482,151.863526,81.731521,142.254420,-0.000479,0.030654,77.123803,62.896647,150.812252,15.194240,61.347652,0.712290,1011480.680646,0.894911,9.137405,19.895072,3.209906,0.079317,0.068463,32.000000,84.033628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284783,66.340759,91.459781,64.171314,47.958662,72.911392,76.202532,66.671824,41.594937,32.639887,35.542594,199.241994,72.892350,0.598538,199.515173,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.349475,49.742310,161.628754,140.688055,233.089680,231.817235,99.509028,14.211247,152.007990,5.441611,48.823815,49.683335,139.124581,161.212706,136.828037,151.857824,81.671597,142.279066,-0.000479,0.030661,77.141628,62.868544,150.600960,15.202309,61.313430,0.711748,1012047.028626,0.895168,9.125908,19.874171,3.209956,0.077248,0.068964,32.000000,84.047327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266761,66.346824,91.438557,64.171314,48.040447,72.911392,76.202532,66.645203,41.594937,32.639887,35.618317,199.018056,71.720894,0.599021,199.489406,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.385547,49.774195,161.589521,140.699506,233.123443,231.865731,99.506484,14.213816,152.087537,5.447367,48.866195,49.791975,139.184079,161.203532,136.865742,151.995176,81.735125,142.261882,-0.000479,0.030690,77.235019,62.904111,150.806824,15.210228,61.282922,0.712448,1012709.860602,0.896335,9.115156,19.945619,3.210138,0.079107,0.069577,32.000000,84.078041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287030,66.383023,91.461323,64.171314,48.045552,72.911392,76.202532,66.620916,41.594937,32.639887,35.715691,199.012969,71.923461,0.609064,199.500303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.393215,49.796460,161.575386,140.716543,233.111824,231.876578,99.443646,14.212960,152.105476,5.454445,48.887701,49.868764,139.185086,161.241655,136.880237,152.014855,81.742438,142.240131,-0.000480,0.030714,77.257878,62.992773,150.890811,15.216748,61.352718,0.712350,1012684.180421,0.895912,9.110023,19.874057,3.207061,0.078494,0.069420,32.000000,84.030232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287287,66.371613,91.455605,64.171314,48.071336,72.911392,76.202532,66.580951,41.594937,32.639887,35.784600,198.887292,73.207536,0.606963,199.570563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.369181,49.809654,161.592415,140.736653,233.178492,231.896603,99.712644,14.216956,152.147063,5.454848,48.835566,49.658992,139.194069,161.176499,136.889245,152.106207,81.730439,142.346806,-0.000480,0.030727,77.297430,62.934367,150.968391,15.222025,61.311122,0.711460,1012754.355500,0.896424,9.124422,19.856572,3.206292,0.077978,0.068774,32.000000,84.017854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288690,66.357187,91.486637,64.171314,48.087570,72.911392,76.202532,66.556891,41.594937,32.639887,35.878009,199.425287,72.027129,0.596250,199.477133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.333755,49.809654,161.473175,140.736653,233.209270,231.912622,99.490927,14.217098,152.105366,5.445710,48.804761,49.721023,139.198752,161.282653,136.898950,151.968633,81.721082,142.270062,-0.000480,0.030713,77.323667,62.811830,150.924807,15.227154,61.289251,0.712443,1012973.664100,0.894591,9.162274,19.918444,3.208160,0.078257,0.068572,32.000000,84.035052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308264,66.372269,91.486286,64.171314,48.102901,72.911392,76.202532,66.551416,41.594937,32.639887,35.963661,198.981855,72.259337,0.606447,199.518517,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.371866,49.794536,161.719088,140.752294,233.228198,231.963619,99.573066,14.213673,152.094749,5.448441,48.713299,49.765193,139.183505,161.259004,136.887898,152.121994,81.735271,142.395271,-0.000481,0.030717,77.373034,63.007372,150.938514,15.232656,61.352069,0.712800,1013134.125719,0.897348,9.198639,19.891925,3.208049,0.078379,0.070006,32.000000,84.016960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281433,66.355313,91.469157,64.171314,48.084548,72.911392,76.202532,66.553242,41.594937,32.639887,36.021608,199.146132,72.277679,0.604586,199.537833,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.300820,49.773370,161.698009,140.760394,233.250560,232.020796,99.521583,14.212389,152.097061,5.462206,48.709149,49.830508,139.241555,161.322142,136.922227,152.129836,81.731664,142.369827,-0.000481,0.030705,77.437740,62.924083,150.939024,15.238344,61.345019,0.712580,1013196.766096,0.896012,9.144402,19.936260,3.210504,0.079349,0.069763,32.000000,84.028464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.327932,66.388695,91.513749,64.171314,48.177123,72.911392,76.202532,66.513220,41.594937,32.639887,36.093051,199.043165,72.039381,0.604865,199.478195,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.330953,49.774195,161.430095,140.772404,233.289109,232.070644,99.320980,14.218525,152.144383,5.470275,48.669728,49.843142,139.220772,161.356004,136.926426,152.121304,81.731978,142.429669,-0.000481,0.030697,77.431510,62.981513,150.955440,15.244156,61.335066,0.713740,1013502.345922,0.898052,9.196181,19.927978,3.214620,0.079093,0.070023,32.000000,84.043473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319595,66.365316,91.486945,64.171314,48.173010,72.911392,76.202532,66.535808,41.594937,32.639887,36.142084,198.641959,72.860656,0.607784,199.533427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.381857,49.774195,161.587141,140.772404,233.355089,232.106895,99.569171,14.214387,152.100529,5.459621,48.662529,49.708078,139.247796,161.261512,136.946207,152.118470,81.768795,142.347991,-0.000482,0.030690,77.532938,62.813856,151.006938,15.251141,61.353782,0.712557,1013679.727205,0.899462,9.166057,19.955625,3.207372,0.078968,0.069610,32.000000,84.072035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334256,66.400882,91.507575,64.171314,48.133701,72.911392,76.202532,66.497422,41.594937,32.639887,36.234733,199.138342,72.531089,0.599840,199.458919,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.430487,49.771171,161.475461,140.790558,233.410448,232.105498,99.524324,14.214958,152.132153,5.450171,48.672915,49.777198,139.242411,161.549291,136.935413,152.222532,81.766160,142.441773,-0.000484,0.030682,77.640726,62.908030,151.039488,15.255565,61.316369,0.713030,1013658.620037,0.896915,9.135876,19.882520,3.206671,0.080380,0.071078,32.000000,84.075529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.332175,66.410043,91.511040,64.171314,48.183509,72.911392,76.202532,66.446863,41.594937,32.639887,36.300567,199.048648,72.702842,0.602506,199.427133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.352958,49.763475,161.746832,140.794468,233.428414,232.151063,99.495888,14.217812,152.148246,5.446319,48.602776,49.804742,139.259037,161.326586,136.947463,152.071045,81.787492,142.435975,-0.000483,0.030713,77.723792,62.856486,150.909694,15.259065,61.329369,0.711608,1013524.467740,0.895781,9.060908,19.927096,3.201941,0.080924,0.071445,32.000000,84.086604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308648,66.384322,91.504213,64.171314,48.189241,72.911392,76.202532,66.398971,41.594937,32.639887,36.361270,198.991776,73.046128,0.600158,199.412616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.319805,49.743959,161.657153,140.789441,233.425870,232.176765,99.408662,14.215671,152.157709,5.452082,48.679858,49.826318,139.277344,161.342549,136.961200,152.151372,81.830980,142.448689,-0.000484,0.030695,78.010505,62.911683,150.983259,15.262286,61.362094,0.713728,1013721.543845,0.897728,9.132747,19.903056,3.212261,0.078754,0.068853,32.000000,84.087946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326756,66.415433,91.514852,64.171314,48.268517,72.911392,76.202532,66.423574,41.594937,32.639887,36.428844,198.817324,72.840113,0.599245,199.416314,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.272920,49.741485,161.588280,140.796982,233.419376,232.268508,99.521282,14.211961,152.164622,5.450149,48.702439,49.887420,139.273729,161.316658,136.974139,152.084589,81.810279,142.428818,-0.000483,0.030678,78.053590,62.874322,150.952465,15.264281,61.343396,0.713524,1013632.431307,0.899225,9.147269,19.865508,3.212595,0.081644,0.071198,32.000000,84.125253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336955,66.439431,91.523110,64.171314,48.249348,72.911392,76.202532,66.424618,41.594937,32.639887,36.474943,199.042563,73.661167,0.601088,199.428037,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.444712,49.741485,161.714969,140.796982,233.365005,232.386042,99.654296,14.209678,152.135862,5.434357,48.757867,49.776791,139.240679,161.335088,136.962955,152.102841,81.783312,142.391928,-0.000482,0.030664,77.910963,62.945058,150.841681,15.266401,61.341251,0.714441,1014184.690655,0.899487,9.192963,19.876926,3.214221,0.081510,0.071123,32.000000,84.107740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311640,66.442751,91.524361,64.171314,48.251948,72.911392,76.202532,66.430948,41.594937,32.639887,36.537467,199.308592,73.148549,0.594970,199.526070,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.381928,49.770347,161.712177,140.805082,233.373575,232.478755,99.351374,14.210819,152.133081,5.428820,48.822075,49.963924,139.274976,161.308503,136.961521,152.211059,81.752163,142.378215,-0.000482,0.030678,77.884746,62.937706,150.970576,15.267841,61.320570,0.712820,1014561.881623,0.895338,9.016638,19.886656,3.205786,0.080286,0.070098,32.000000,84.102790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286867,66.425782,91.495576,64.171314,48.331711,72.911392,76.202532,66.314205,41.594937,32.639887,36.631662,198.702749,72.885087,0.597760,199.436063,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.347001,49.798384,161.582970,140.809830,233.428176,232.590728,99.435600,14.212674,152.155203,5.432878,48.870902,49.879037,139.309457,161.263061,136.961814,152.163369,81.828470,142.464465,-0.000482,0.030683,77.880861,62.927309,150.845167,15.269237,61.323130,0.714308,1015283.660681,0.899745,9.109888,19.911398,3.209726,0.078398,0.069015,32.000000,84.109115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275568,66.452351,91.501848,64.171314,48.330559,72.911392,76.202532,66.329961,41.594937,32.639887,36.700092,198.871200,72.907904,0.600971,199.425402,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.466615,49.823673,161.579051,140.825471,233.357346,232.571532,99.657937,14.205682,152.277653,5.436130,48.893659,49.943355,139.315027,161.329298,137.000531,152.201685,81.859906,142.429232,-0.000482,0.030686,77.916360,63.071747,150.959891,15.270464,61.369865,0.714691,1015576.153909,0.900181,9.173771,19.875387,3.209386,0.079976,0.070132,32.000000,84.099251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293613,66.453393,91.520801,64.171314,48.371816,72.911392,76.202532,66.330960,41.594937,32.639887,36.799373,199.315874,73.073201,0.601130,199.454827,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.355515,49.823673,161.674548,140.825471,233.278468,232.479008,99.564354,14.208108,152.235624,5.444849,48.904974,49.733962,139.316577,161.324222,137.011716,152.025486,81.822170,142.404070,-0.000483,0.030669,77.863935,62.915392,150.925933,15.271701,61.350410,0.712402,1015251.999878,0.895795,9.076378,19.827492,3.201702,0.080372,0.070700,32.000000,84.103238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271643,66.442574,91.518279,64.171314,48.321331,72.911392,76.202532,66.242062,41.594937,32.639887,36.898071,199.128708,72.072470,0.598305,199.502113,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.364494,49.852810,161.525711,140.848933,233.426295,232.344749,99.383596,14.221808,152.213367,5.460211,48.962596,49.778525,139.338169,161.306444,137.019886,152.192549,81.788340,142.437849,-0.000483,0.030681,77.839943,63.009462,150.911243,15.271817,61.354864,0.714317,1015179.057290,0.898480,9.190320,19.853472,3.210662,0.080794,0.072187,32.000000,84.097654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235226,66.436828,91.544712,64.171314,48.355943,72.911392,76.202532,66.266445,41.594937,32.639887,37.029018,198.767191,72.532483,0.608050,199.496645,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.364181,49.882222,161.623569,140.861502,233.455164,232.336641,99.535406,14.215529,152.232258,5.443869,49.024813,49.789952,139.351501,161.339145,137.047894,152.075444,81.911161,142.436304,-0.000484,0.030686,77.794640,62.975576,150.846879,15.271609,61.304144,0.713454,1014805.507414,0.896807,9.224888,19.861949,3.207760,0.081190,0.071011,32.000000,84.132018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238424,66.466292,91.570286,64.171314,48.369304,72.911392,76.202532,66.254653,41.594937,32.639887,37.137641,199.070811,73.390661,0.610460,199.539800,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.336003,49.901189,161.477252,140.872953,233.494037,232.336537,99.495474,14.209250,152.155374,5.434769,49.003604,49.785622,139.385257,161.236640,137.040144,152.134682,81.860357,142.422515,-0.000482,0.030701,77.605238,62.987920,150.919079,15.270663,61.307480,0.714222,1014330.789151,0.898166,9.239974,19.779542,3.209098,0.078612,0.068586,32.000000,84.099701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211410,66.413738,91.561311,64.171314,48.389114,72.911392,76.202532,66.236097,41.594937,32.639887,37.220007,198.990947,73.069606,0.596599,199.443734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.364673,49.901189,161.710763,140.872953,233.504209,232.302259,99.372379,14.222807,152.180862,5.434956,48.972474,49.822895,139.346794,161.217252,137.041247,152.181650,81.883003,142.424156,-0.000483,0.030719,77.600475,63.182638,151.001979,15.270662,61.341161,0.714073,1014652.507795,0.899134,9.287867,19.823904,3.207987,0.079307,0.069724,32.000000,84.108008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199738,66.404930,91.569547,64.171314,48.435265,72.911392,76.202532,66.233805,41.594937,32.639887,37.323242,198.744758,73.059555,0.599128,199.484882,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.405174,49.907236,161.741959,140.888874,233.531833,232.326037,99.636247,14.209250,152.122359,5.432751,48.970373,49.921095,139.377431,161.406910,137.074283,152.073403,81.863786,142.460061,-0.000481,0.030725,77.630340,63.100145,150.906516,15.271258,61.373309,0.714053,1014360.569731,0.899545,9.258435,19.802024,3.210797,0.080295,0.070375,32.000000,84.114550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168110,66.405247,91.586150,64.171314,48.449585,72.911392,76.202532,66.198023,41.594937,32.639887,37.414123,199.272494,72.062639,0.599522,199.500461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.381184,49.915208,161.718866,140.893901,233.462138,232.398743,99.516642,14.212960,152.114302,5.436633,49.038281,49.640214,139.395981,161.330705,137.059373,152.077276,81.857921,142.364358,-0.000481,0.030752,77.673142,62.931352,150.940574,15.271286,61.378484,0.713302,1014507.739238,0.896468,9.222929,19.838014,3.208836,0.082038,0.072575,32.000000,84.125433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160765,66.402453,91.602201,64.171314,48.465602,72.911392,76.202532,66.155484,41.594937,32.639887,37.507714,199.033284,71.884943,0.607495,199.506991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.345709,49.927303,161.764730,140.907587,233.431813,232.442990,99.582438,14.212104,152.213960,5.425569,49.129246,49.757450,139.412485,161.320878,137.082473,151.993464,81.863336,142.352727,-0.000482,0.030769,77.724353,62.957776,150.922423,15.270502,61.356072,0.713734,1014908.166239,0.898322,9.255512,19.799165,3.209906,0.081101,0.071806,32.000000,84.158181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165315,66.393688,91.617673,64.171314,48.492849,72.911392,76.202532,66.149425,41.594937,32.639887,37.594188,199.164876,72.200643,0.609417,199.504355,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.375624,49.979530,161.585490,140.928256,233.455265,232.489510,99.708192,14.208679,152.282938,5.418991,49.062506,49.824686,139.396784,161.321041,137.056327,152.110643,81.845367,142.413783,-0.000480,0.030809,77.749738,62.992413,150.886366,15.268842,61.357929,0.714852,1015167.209104,0.898633,9.304016,19.788313,3.213079,0.081494,0.070642,32.000000,84.129236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132177,66.358317,91.621752,64.171314,48.483806,72.911392,76.202532,66.150848,41.594937,32.639887,37.693971,199.416383,72.057063,0.607481,199.384410,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.449180,49.979530,161.672972,140.928256,233.541417,232.440404,99.507857,14.211818,152.188178,5.424858,48.950159,49.754241,139.429565,161.374577,137.076875,152.114923,81.840538,142.375459,-0.000481,0.030834,77.815239,62.993919,151.030638,15.266752,61.358199,0.713968,1015564.429859,0.897218,9.325539,19.834812,3.207613,0.079651,0.069869,32.000000,84.123194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155968,66.386383,91.648943,64.171314,48.480764,72.911392,76.202532,66.116232,41.594937,32.639887,37.837252,199.015715,72.520304,0.607957,199.533427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.361125,49.965236,161.567693,140.941663,233.556154,232.381538,99.471429,14.218668,152.209737,5.429282,48.998556,49.761741,139.432989,161.354190,137.093021,152.172133,81.841969,142.374963,-0.000480,0.030885,77.780688,63.022985,150.836640,15.263689,61.261106,0.713080,1015261.209044,0.897378,9.250103,19.821735,3.204670,0.078498,0.068814,32.000000,84.114826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139338,66.355509,91.645907,64.171314,48.498643,72.911392,76.202532,66.078485,41.594937,32.639887,37.948100,198.942859,72.371589,0.603325,199.400657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.417869,49.966611,161.413278,140.951439,233.526842,232.419982,99.529095,14.213388,152.138265,5.433097,49.108345,49.801781,139.449863,161.371906,137.115335,152.109159,81.845966,142.400862,-0.000481,0.030894,77.727847,62.955793,150.875412,15.261119,61.330451,0.714921,1015123.017463,0.899185,9.328030,19.819207,3.208264,0.080339,0.070477,32.000000,84.106160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159224,66.361732,91.659571,64.171314,48.498839,72.911392,76.202532,66.077916,41.594937,32.639887,38.042205,199.058190,73.013627,0.597643,199.544756,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.408582,50.000147,161.499135,140.975180,233.573127,232.455554,99.448975,14.213673,152.169604,5.433557,49.076260,49.840564,139.470730,161.440854,137.127403,152.054358,81.893867,142.406371,-0.000479,0.030901,77.745871,63.033672,150.668486,15.258888,61.341756,0.712778,1015157.460013,0.897695,9.269284,19.828179,3.201509,0.079935,0.070243,32.000000,84.111908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173051,66.356452,91.661627,64.171314,48.472915,72.911392,76.202532,66.026201,41.594937,32.639887,38.135083,198.897949,72.090372,0.598724,199.525126,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.381461,50.000697,161.664908,140.980767,233.574174,232.471950,99.460130,14.213959,152.192443,5.450485,49.018814,49.852545,139.460513,161.444564,137.129482,152.052850,81.864034,142.381844,-0.000478,0.030900,77.790882,62.857370,150.943857,15.256292,61.336978,0.713286,1015216.700156,0.898824,9.312346,19.782852,3.203802,0.080174,0.069526,32.000000,84.126226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169483,66.365786,91.657613,64.171314,48.539587,72.911392,76.202532,66.011068,41.594937,32.639887,38.264861,198.920260,71.725442,0.606935,199.571900,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.375778,50.000697,161.672511,140.980767,233.581698,232.450054,99.510765,14.213816,152.157325,5.466184,49.018870,49.805295,139.434323,161.438061,137.119781,152.156362,81.822356,142.490583,-0.000478,0.030890,77.860033,62.989872,150.913530,15.253245,61.396929,0.714417,1015459.980585,0.899326,9.340717,19.801224,3.208817,0.080185,0.070387,32.000000,84.146687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152810,66.344454,91.657262,64.171314,48.591779,72.911392,76.202532,66.006194,41.594937,32.639887,38.362498,199.021530,73.379069,0.610943,199.595032,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.422440,49.989426,161.685530,140.983560,233.618194,232.455010,99.606357,14.216385,152.130965,5.454700,49.049450,49.858869,139.470136,161.301837,137.155695,152.081027,81.832320,142.397329,-0.000479,0.030906,77.919865,63.158900,150.953789,15.249842,61.322535,0.713764,1015560.921180,0.898896,9.346547,19.893700,3.209330,0.080141,0.069821,32.000000,84.192948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185270,66.367476,91.661856,64.171314,48.633868,72.911392,76.202532,65.990162,41.594937,32.639887,38.448157,199.212713,71.434541,0.597212,199.489446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.363334,49.980355,161.631009,140.994453,233.639482,232.445335,99.394257,14.207109,152.127737,5.443480,48.992579,49.799075,139.453369,161.348013,137.139266,152.159596,81.832093,142.398827,-0.000479,0.030920,77.938035,63.050141,150.887081,15.246494,61.314602,0.713997,1015432.831748,0.897100,9.287414,19.840172,3.206619,0.077608,0.068402,32.000000,84.170684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156789,66.345116,91.639781,64.171314,48.633609,72.911392,76.202532,65.944031,41.594937,32.639887,38.543877,198.788514,72.085456,0.612926,199.389524,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.418341,49.991900,161.698661,140.998922,233.567177,232.459375,99.331817,14.209107,152.196090,5.427123,49.039414,49.788240,139.485639,161.366483,137.156606,152.055658,81.836106,142.411436,-0.000478,0.030939,78.008677,63.068801,150.950426,15.243595,61.401328,0.714687,1015450.410533,0.900128,9.338976,19.841100,3.209299,0.080036,0.070122,32.000000,84.242840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193304,66.343458,91.675716,64.171314,48.640504,72.911392,76.202532,65.957873,41.594937,32.639887,38.629992,198.663634,72.564472,0.607900,199.464111,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.368844,49.991900,161.700402,140.998922,233.504610,232.452377,99.504787,14.217241,152.155193,5.427055,49.012738,49.904071,139.509299,161.281817,137.171861,152.043746,81.870426,142.428548,-0.000477,0.030904,78.070760,63.066644,150.894439,15.240490,61.299384,0.713208,1015448.796399,0.899684,9.294090,19.842978,3.207140,0.080679,0.070401,32.000000,84.213410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201022,66.364547,91.699137,64.171314,48.677889,72.911392,76.202532,65.907239,41.594937,32.639887,38.736806,199.009574,72.236666,0.603490,199.409705,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.317699,49.988327,161.580541,141.013167,233.416181,232.401328,99.569353,14.206681,152.143162,5.431599,49.000542,49.835358,139.499970,161.372212,137.189080,152.037912,81.848392,142.347468,-0.000477,0.030941,78.113327,62.956274,150.810947,15.235345,61.297094,0.715095,1015339.819559,0.899075,9.344866,19.816653,3.210326,0.077334,0.068449,32.000000,84.174699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201731,66.369843,91.710120,64.171314,48.622004,72.911392,76.202532,65.881712,41.594937,32.639887,38.861059,199.138706,72.058970,0.606823,199.432797,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.378844,49.990251,161.366601,141.023781,233.386526,232.386621,99.575413,14.212817,152.004983,5.421364,49.003667,49.748580,139.522517,161.268423,137.200908,152.051872,81.838324,142.357685,-0.000476,0.030964,77.976147,62.867500,150.774336,15.230987,61.337897,0.715251,1015299.315389,0.899488,9.392335,19.801467,3.211144,0.079128,0.069287,32.000000,84.185470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216960,66.363471,91.706233,64.171314,48.656934,72.911392,76.202532,65.919200,41.594937,32.639887,38.958599,199.150826,72.618250,0.605332,199.524851,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.384805,49.973483,161.600057,141.018474,233.328200,232.405024,99.481604,14.209107,152.095740,5.408397,48.948197,49.744220,139.495382,161.242369,137.170614,152.014914,81.854186,142.194489,-0.000476,0.030997,77.890613,62.968338,150.870315,15.225917,61.287232,0.713024,1015172.688284,0.897981,9.332955,19.815642,3.203063,0.079236,0.070460,32.000000,84.127422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185575,66.352780,91.727988,64.171314,48.608834,72.911392,76.202532,65.864867,41.594937,32.639887,39.054422,198.963208,73.058821,0.602264,199.469855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.340088,49.955890,161.634234,141.010932,233.292746,232.379158,99.564525,14.213531,152.190871,5.410098,48.928721,49.762451,139.513904,161.282184,137.181871,152.029279,81.872566,142.388925,-0.000475,0.030999,77.917155,62.751415,150.676828,15.221313,61.321363,0.714442,1015118.525347,0.898738,9.310072,19.723478,3.207317,0.079836,0.069533,32.000000,84.152287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218027,66.372461,91.722293,64.171314,48.750175,72.911392,76.202532,65.842028,41.594937,32.639887,39.131794,199.129050,72.970046,0.599328,199.617022,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.332642,49.955890,161.665926,141.010932,233.217032,232.348965,99.520829,14.215100,152.091110,5.411385,48.959261,49.846052,139.525115,161.290604,137.195810,152.035575,81.878396,142.389189,-0.000474,0.031069,77.971218,62.992790,150.837477,15.217367,61.324248,0.714699,1014943.408679,0.898732,9.338374,19.796000,3.210845,0.081276,0.070960,32.000000,84.167082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211884,66.361289,91.723608,64.171314,48.734819,72.911392,76.202532,65.849302,41.594937,32.639887,39.206901,199.041658,73.204382,0.600607,199.510177,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.346241,49.960288,161.511458,141.017357,233.116215,232.371511,99.416688,14.204112,152.029783,5.424006,48.970175,49.731591,139.494358,161.125981,137.216961,152.063050,81.874641,142.256423,-0.000473,0.031088,78.041862,62.926261,150.804626,15.212787,61.322139,0.714804,1014795.904812,0.899158,9.346019,19.790293,3.211950,0.081226,0.071893,32.000000,84.160070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230931,66.358337,91.713016,64.171314,48.711482,72.911392,76.202532,65.835667,41.594937,32.639887,39.302917,198.833375,71.774745,0.598800,199.521035,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.414882,49.973758,161.701708,141.028250,233.072751,232.366087,99.543222,14.222236,152.087949,5.438478,48.936240,49.745978,139.530811,161.294967,137.230408,152.035539,81.907254,142.413954,-0.000474,0.031093,78.086299,62.958270,150.966818,15.208280,61.302936,0.714120,1014900.915130,0.899928,9.336454,19.731989,3.208014,0.081951,0.070785,32.000000,84.163628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257445,66.379972,91.739605,64.171314,48.726238,72.911392,76.202532,65.808608,41.594937,32.639887,39.395007,199.086443,71.574599,0.610122,199.483899,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.383972,49.942971,161.610330,141.027971,233.130660,232.301239,99.527195,14.215814,152.097217,5.434393,48.838985,49.760511,139.521528,161.325730,137.233423,152.127720,81.953047,142.327707,-0.000475,0.031100,78.161885,62.699301,150.964476,15.204173,61.349401,0.714090,1014678.411730,0.897436,9.279495,19.773007,3.207420,0.080904,0.072352,32.000000,84.177886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278944,66.396153,91.763045,64.171314,48.765584,72.911392,76.202532,65.750105,41.594937,32.639887,39.501918,199.054390,72.305632,0.611611,199.564544,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.317751,49.930051,161.396614,141.029367,233.168265,232.215543,99.611618,14.218240,152.062869,5.427844,48.942935,49.804358,139.527105,161.299778,137.240941,152.100321,81.999642,142.308259,-0.000474,0.031116,78.292618,62.950027,150.928886,15.199333,61.300033,0.713383,1014142.927021,0.897865,9.280413,19.686908,3.207574,0.080136,0.070181,32.000000,84.186417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268790,66.382618,91.754104,64.171314,48.799226,72.911392,76.202532,65.743375,41.594937,32.639887,39.593066,199.223236,71.968142,0.605286,199.517376,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
