OSU 80 Ton Compressor Load Stand
50.381068,49.930051,161.575803,141.029367,233.240830,232.163076,99.592337,14.211533,152.049952,5.431802,48.968511,49.792453,139.543957,161.267954,137.243591,152.029563,82.018667,142.382356,-0.000473,0.031130,78.330419,62.990203,150.816125,15.195642,61.324356,0.714559,1013713.844325,0.898969,9.319009,19.636993,3.210258,0.078153,0.068786,32.000000,84.189481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260444,66.377151,91.771303,64.171314,48.733930,72.911392,76.202532,65.762111,41.594937,32.639887,39.669320,199.184673,71.940335,0.608462,199.597549,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.390183,49.952042,161.502529,141.051433,233.234368,232.130601,99.706105,14.207109,152.256689,5.417859,48.872925,49.872497,139.559352,161.377370,137.244780,152.111029,81.972799,142.354426,-0.000474,0.031123,78.164045,62.902794,150.867665,15.192590,61.378357,0.713132,1013217.181793,0.896769,9.270475,19.646830,3.207074,0.079736,0.070235,32.000000,84.171880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254673,66.357601,91.772465,64.171314,48.801145,72.911392,76.202532,65.707715,41.594937,32.639887,39.780015,199.412210,72.497194,0.607898,199.536535,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.347365,49.949843,161.562499,141.054226,233.212995,232.134716,99.558227,14.208679,152.219361,5.397849,48.816491,49.682065,139.562611,161.329848,137.256906,152.054578,81.984462,142.459653,-0.000473,0.031106,78.111939,62.755221,150.956198,15.189851,61.365231,0.712041,1013329.793816,0.895495,9.283112,19.679644,3.205040,0.079807,0.070251,32.000000,84.195351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278934,66.362388,91.784404,64.171314,48.805130,72.911392,76.202532,65.684043,41.594937,32.639887,39.871077,199.116453,72.963150,0.602836,199.515842,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.361545,49.927028,161.566844,141.051154,233.251068,232.188756,99.569078,14.212532,152.138880,5.411373,48.741494,49.733513,139.568332,161.463035,137.254171,152.180665,81.963440,142.439183,-0.000473,0.031137,78.144477,62.999533,150.873577,15.186721,61.374787,0.713047,1013356.127419,0.897684,9.324855,19.717147,3.208956,0.080123,0.070399,32.000000,84.209884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280550,66.363595,91.767659,64.171314,48.845347,72.911392,76.202532,65.689359,41.594937,32.639887,39.959721,199.138156,72.137033,0.599704,199.616629,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.366599,49.927028,161.764263,141.051154,233.290487,232.251130,99.653234,14.211390,152.234984,5.416181,48.794021,49.768432,139.601366,161.362569,137.294615,152.181316,82.032670,142.487667,-0.000473,0.031152,78.216912,62.920797,151.055010,15.183895,61.387823,0.712869,1013593.493775,0.897456,9.287485,19.728607,3.208139,0.079115,0.068836,32.000000,84.185495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292588,66.381106,91.800930,64.171314,48.858850,72.911392,76.202532,65.661542,41.594937,32.639887,40.026353,199.306467,73.231454,0.606515,199.556047,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.330540,49.898990,161.703127,141.045567,233.304580,232.336477,99.572901,14.209392,152.205038,5.410522,48.864013,49.834496,139.577411,161.381284,137.300246,152.231797,81.971539,142.489587,-0.000473,0.031166,78.208150,63.126751,150.992480,15.181471,61.385137,0.713583,1013555.471266,0.896839,9.282297,19.682023,3.211737,0.079501,0.069868,32.000000,84.152258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281231,66.358861,91.814103,64.171314,48.897345,72.911392,76.202532,65.639779,41.594937,32.639887,40.085777,199.145803,72.650238,0.598176,199.620681,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.422771,49.910810,161.824858,141.051154,233.271855,232.393696,99.633637,14.214815,152.280085,5.408455,48.850190,49.926985,139.576611,161.348543,137.280188,152.252540,82.001525,142.465300,-0.000472,0.031180,78.215220,63.019132,151.008509,15.179559,61.397722,0.714107,1014165.987133,0.898537,9.291276,19.744050,3.212823,0.081610,0.070903,32.000000,84.172787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277048,66.356326,91.802493,64.171314,48.942513,72.911392,76.202532,65.642133,41.594937,32.639887,40.170232,199.267273,72.283034,0.603378,199.648257,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.338829,49.927852,161.797520,141.073499,233.243656,232.428097,99.590789,14.215386,152.332956,5.398363,48.826489,49.795494,139.571175,161.422995,137.267805,152.265008,82.087807,142.478930,-0.000472,0.031187,78.268320,62.884118,150.991132,15.177815,61.430700,0.713291,1014181.901920,0.896414,9.208458,19.702723,3.209361,0.078631,0.070704,32.000000,84.186637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288598,66.383766,91.795589,64.171314,48.990382,72.911392,76.202532,65.584199,41.594937,32.639887,40.296334,199.181579,72.647964,0.605874,199.600224,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.348665,49.916857,161.676542,141.079644,233.301107,232.459586,99.792173,14.210962,152.279828,5.391456,48.838316,49.870827,139.602493,161.360510,137.303448,152.277371,82.024397,142.449367,-0.000472,0.031186,78.369240,62.844736,151.086398,15.176259,61.414580,0.714159,1014128.262524,0.898638,9.311628,19.622805,3.214169,0.080538,0.070854,32.000000,84.208257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292561,66.396081,91.814595,64.171314,49.025625,72.911392,76.202532,65.592587,41.594937,32.639887,40.401013,199.584346,72.729475,0.603889,199.585826,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.411207,49.916857,161.829800,141.079644,233.303658,232.457224,99.553600,14.214102,152.292610,5.398154,48.861924,49.889073,139.604208,161.483034,137.312485,152.251990,82.019833,142.457077,-0.000474,0.031188,78.402680,62.955690,150.936658,15.174343,61.367936,0.713820,1014495.876411,0.896724,9.290535,19.672408,3.211139,0.080202,0.070310,32.000000,84.223293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284458,66.434613,91.817768,64.171314,48.998910,72.911392,76.202532,65.568570,41.594937,32.639887,40.477421,199.107200,72.530723,0.602768,199.498651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.421282,49.931701,161.731864,141.087465,233.316238,232.370435,99.493026,14.211818,152.273983,5.387663,48.820947,49.785104,139.606685,161.488579,137.325752,152.165935,81.987137,142.454631,-0.000475,0.031180,78.468079,62.830237,151.099981,15.171888,61.432755,0.714030,1014414.641453,0.897624,9.226363,19.680573,3.210195,0.078214,0.069783,32.000000,84.220057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280082,66.413549,91.830337,64.171314,49.080802,72.911392,76.202532,65.513665,41.594937,32.639887,40.564101,198.986052,73.275988,0.604138,199.507542,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.375277,49.927577,161.719237,141.084392,233.364247,232.315411,99.580477,14.216528,152.331973,5.412482,48.813024,49.893773,139.618391,161.469477,137.323627,152.217094,81.957380,142.416734,-0.000473,0.031179,78.524972,63.010063,151.062758,15.169139,61.420512,0.712522,1014209.171378,0.897673,9.230875,19.712127,3.207611,0.080726,0.070755,32.000000,84.219347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270327,66.415000,91.815070,64.171314,49.058511,72.911392,76.202532,65.486976,41.594937,32.639887,40.667114,199.160954,72.247084,0.597360,199.510925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.356450,49.918506,161.744334,141.087186,233.388300,232.310112,99.541863,14.209535,152.225774,5.418801,48.846928,49.805562,139.611168,161.430355,137.321775,152.226725,81.973006,142.411048,-0.000474,0.031181,78.609203,62.873366,151.072571,15.167028,61.397974,0.713108,1014154.381568,0.897572,9.273942,19.724178,3.210290,0.081063,0.069985,32.000000,84.251666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299028,66.425914,91.834163,64.171314,49.135648,72.911392,76.202532,65.493280,41.594937,32.639887,40.751278,199.083726,72.518103,0.606246,199.515252,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.435824,49.918506,161.825069,141.087186,233.292630,232.357147,99.608087,14.213673,152.193466,5.431891,48.854665,49.843000,139.633381,161.354741,137.350212,152.166813,81.976402,142.469382,-0.000473,0.031170,78.768619,63.012109,151.025478,15.165227,61.371975,0.713698,1014063.374254,0.898250,9.284193,19.705896,3.211988,0.080416,0.070561,32.000000,84.263215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292326,66.447934,91.866244,64.171314,49.104443,72.911392,76.202532,65.485559,41.594937,32.639887,40.829689,199.216175,72.561464,0.604257,199.523435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.408023,49.925378,161.643842,141.097241,233.292247,232.367796,99.481258,14.218097,152.236297,5.436214,48.859843,49.898592,139.602343,161.402221,137.315236,152.179874,81.907776,142.481641,-0.000473,0.031162,78.766678,62.903655,150.976059,15.163444,61.345380,0.713304,1014137.965359,0.896264,9.202770,19.729752,3.208534,0.080295,0.071888,32.000000,84.213530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279955,66.454674,91.873626,64.171314,49.145249,72.911392,76.202532,65.420435,41.594937,32.639887,40.923565,198.962516,72.291252,0.603307,199.563128,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.292800,49.916032,161.663882,141.099476,233.267141,232.322570,99.473156,14.210106,152.170776,5.433406,48.780050,49.870945,139.611241,161.347585,137.304519,152.140754,81.916474,142.377501,-0.000473,0.031135,78.837844,62.920983,150.966762,15.161683,61.369216,0.713376,1014549.401509,0.898016,9.238150,19.804104,3.206709,0.081801,0.070643,32.000000,84.178539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261775,66.410575,91.859573,64.171314,49.105923,72.911392,76.202532,65.414947,41.594937,32.639887,41.011307,198.946312,73.098879,0.605361,199.503293,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.387468,49.897890,161.626047,141.101151,233.301502,232.317028,99.547780,14.215671,152.232073,5.424521,48.725856,49.846460,139.603231,161.476776,137.326523,152.120569,81.901263,142.507782,-0.000473,0.031176,78.859006,62.997282,150.952586,15.159753,61.411587,0.714685,1014452.389858,0.900178,9.347082,19.746754,3.214454,0.081096,0.069874,32.000000,84.217236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267225,66.462304,91.897526,64.171314,49.124783,72.911392,76.202532,65.379361,41.594937,32.639887,41.117624,199.095561,72.600495,0.600004,199.431381,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.283445,49.889094,161.572234,141.115117,233.263437,232.316845,99.674788,14.212389,152.131873,5.414270,48.788518,49.857147,139.674205,161.181881,137.359190,151.990978,81.964350,142.447692,-0.000474,0.031183,78.756995,62.939929,151.067104,15.158382,61.372552,0.712709,1014330.453209,0.897428,9.238920,19.819559,3.207970,0.080516,0.070237,32.000000,84.245479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298679,66.484317,91.929162,64.171314,49.336069,72.911392,76.202532,65.381955,41.594937,32.639887,41.184239,199.349575,72.742901,0.596088,199.496330,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.309879,49.889094,161.515239,141.115117,233.271285,232.311414,99.650909,14.210106,152.088076,5.395728,48.794212,49.714681,139.651180,161.236844,137.336869,152.153466,81.930587,142.382888,-0.000473,0.031197,78.633020,62.905791,150.916020,15.156687,61.314386,0.714351,1014149.964461,0.898452,9.329756,19.731672,3.213229,0.081638,0.071293,32.000000,84.264850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263850,66.461831,91.906699,64.171314,49.146165,72.911392,76.202532,65.423406,41.594937,32.639887,41.259243,199.301819,71.609082,0.602692,199.526070,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.348019,49.888544,161.531637,141.116793,233.289945,232.265791,99.611863,14.213103,152.203191,5.399935,48.780793,49.732134,139.651180,161.284202,137.326856,152.092413,81.921693,142.387680,-0.000472,0.031180,78.658860,62.789212,150.890464,15.154750,61.363717,0.714418,1014233.580563,0.898122,9.302599,19.735159,3.210408,0.081387,0.070354,32.000000,84.260468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272561,66.465581,91.936738,64.171314,49.182413,72.911392,76.202532,65.391672,41.594937,32.639887,41.341905,199.223726,71.963446,0.611712,199.526031,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.294306,49.873976,161.666618,141.114279,233.214539,232.232223,99.714472,14.212104,152.119493,5.399720,48.790935,49.698973,139.630292,161.341428,137.336332,152.106571,81.929870,142.329384,-0.000471,0.031152,78.579611,62.738716,150.830401,15.152439,61.332308,0.713206,1014016.263629,0.897540,9.262885,19.746292,3.208302,0.079796,0.069744,32.000000,84.243732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259539,66.439165,91.944823,64.171314,49.162335,72.911392,76.202532,65.350678,41.594937,32.639887,41.425058,199.428943,72.929034,0.608156,199.578037,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.277828,49.882222,161.599262,141.111486,233.278073,232.183906,99.609208,14.212246,152.047070,5.414242,48.808044,49.634465,139.629464,161.374026,137.347054,152.036796,81.945607,142.375397,-0.000471,0.031125,78.548756,63.060016,150.818960,15.149335,61.310455,0.714727,1013866.764457,0.897514,9.303479,19.710870,3.214412,0.078362,0.069272,32.000000,84.253309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275652,66.437850,91.969282,64.171314,49.215264,72.911392,76.202532,65.363875,41.594937,32.639887,41.492181,199.218417,72.235933,0.601076,199.551405,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.293382,49.882222,161.695357,141.111486,233.330336,232.103486,99.563711,14.218097,152.157194,5.422613,48.802971,49.753535,139.657086,161.323121,137.354345,152.153961,81.870331,142.422058,-0.000470,0.031117,78.601452,62.793226,150.790874,15.147085,61.374787,0.714839,1013636.965558,0.898624,9.328656,19.716637,3.214126,0.080762,0.071099,32.000000,84.259838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280187,66.464074,91.994765,64.171314,49.222194,72.911392,76.202532,65.357367,41.594937,32.639887,41.582251,199.127422,72.734024,0.606722,199.641491,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.368109,49.862980,161.672357,141.115676,233.389280,232.153957,99.684845,14.211818,152.105479,5.409820,48.749140,49.829774,139.694870,161.329889,137.347182,152.043376,81.891473,142.327793,-0.000471,0.031126,78.578036,62.903746,150.818858,15.144939,61.356541,0.713980,1013595.409262,0.898414,9.312674,19.813715,3.215042,0.079623,0.070857,32.000000,84.286639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277448,66.438405,92.011217,64.171314,49.269566,72.911392,76.202532,65.332198,41.594937,32.639887,41.645043,199.369689,72.778558,0.602474,199.524615,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.303566,49.840440,161.710493,141.120704,233.430055,232.193372,99.609163,14.215529,152.160672,5.405329,48.681132,49.677545,139.642820,161.279452,137.340423,152.032092,81.911584,142.407573,-0.000471,0.031126,78.440834,62.850446,150.835132,15.142646,61.378141,0.713135,1013552.332566,0.895989,9.216700,19.748523,3.209816,0.079003,0.069088,32.000000,84.250384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270998,66.397338,91.993079,64.171314,49.282176,72.911392,76.202532,65.272266,41.594937,32.639887,41.725012,199.218326,73.087141,0.601214,199.685590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.336458,49.824223,161.590057,141.119866,233.455226,232.101488,99.596972,14.213245,152.012112,5.396275,48.671495,49.686307,139.644854,161.146531,137.360946,151.987434,81.857256,142.266699,-0.000473,0.031102,78.438876,62.913178,150.779169,15.139887,61.351095,0.714038,1013665.100181,0.898044,9.260431,19.765696,3.214692,0.078122,0.069244,32.000000,84.243123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282320,66.415380,92.027543,64.171314,49.240991,72.911392,76.202532,65.265860,41.594937,32.639887,41.805900,199.193945,72.568067,0.599645,199.690154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.272438,49.824223,161.530488,141.119866,233.496503,232.108371,99.599267,14.209250,152.118273,5.382419,48.689188,49.733317,139.644828,161.352600,137.362846,152.049445,81.893604,142.335182,-0.000472,0.031103,78.479259,62.869160,150.967211,15.137523,61.352917,0.713137,1013327.633430,0.897329,9.208674,19.721431,3.210124,0.078234,0.069139,32.000000,84.234898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260307,66.410768,92.032738,64.171314,49.323691,72.911392,76.202532,65.248619,41.594937,32.639887,41.865216,199.198535,73.104529,0.605272,199.615213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.292632,49.819825,161.559930,141.110369,233.477166,232.114555,99.649012,14.214102,152.034379,5.387988,48.666531,49.729235,139.657593,161.320593,137.371411,151.994158,81.886001,142.317833,-0.000472,0.031061,78.624450,62.913054,150.855242,15.134334,61.347381,0.713805,1013367.454580,0.898382,9.276197,19.749845,3.213102,0.080344,0.071021,32.000000,84.231803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252526,66.400868,92.052320,64.171314,49.286651,72.911392,76.202532,65.268092,41.594937,32.639887,41.935883,199.298025,72.804896,0.599060,199.588029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.256234,49.817351,160.851611,141.119028,233.499169,232.098076,99.490319,14.209535,152.028995,5.385982,48.653581,49.768526,139.664359,161.296781,137.374731,151.916577,81.911520,142.326162,-0.000471,0.031047,78.641759,62.842492,150.745111,15.132359,61.368098,0.713693,1013384.530090,0.897545,9.251047,19.749339,3.212398,0.080421,0.070472,32.000000,84.268684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239925,66.408628,92.077547,64.171314,49.312996,72.911392,76.202532,65.240410,41.594937,32.639887,42.007959,198.980639,72.432044,0.601377,199.603922,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.197121,49.809104,161.630373,141.131876,233.507986,232.065664,99.614048,14.203399,152.031684,5.372067,48.701362,49.690593,139.652390,161.143208,137.368889,151.965364,81.907429,142.353327,-0.000469,0.031040,78.555977,62.743896,150.948471,15.130468,61.333660,0.711230,1013247.533089,0.899631,9.285981,19.727714,3.200630,0.078900,0.069570,32.000000,84.261338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230313,66.380219,92.065819,64.171314,49.072499,72.911392,76.202532,65.246563,41.594937,32.639887,42.082244,199.228096,72.450826,0.602590,199.608250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.290048,49.808829,161.478012,141.141094,233.509974,232.173156,99.441923,14.212960,152.077856,5.370589,48.644279,49.785109,139.690246,161.112322,137.394914,151.977207,81.929929,142.317018,-0.000468,0.031046,78.544947,62.740879,150.676420,15.126970,61.314764,0.715329,1013186.810619,0.899543,9.338529,19.744502,3.219913,0.078481,0.068965,32.000000,84.310714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269134,66.423385,92.098982,64.171314,49.362919,72.911392,76.202532,65.217446,41.594937,32.639887,42.171875,198.883846,71.545399,0.605566,199.575598,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.208959,49.767323,161.334736,141.133552,233.594772,232.185418,99.638732,14.209107,152.035268,5.382945,48.638073,49.791977,139.698820,161.205999,137.387725,151.995519,81.893242,142.235299,-0.000468,0.031058,78.497691,62.908059,150.821041,15.124825,61.349761,0.713864,1013288.731918,0.898064,9.242688,19.705164,3.210921,0.080274,0.069778,32.000000,84.330025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270930,66.398520,92.089407,64.171314,49.318585,72.911392,76.202532,65.191552,41.594937,32.639887,42.244841,199.277464,73.272100,0.600319,199.538974,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.292507,49.767323,161.427882,141.133552,233.622909,232.176671,99.470836,14.210534,151.949256,5.381016,48.664492,49.691555,139.705149,161.182310,137.398308,151.969892,81.879937,142.279332,-0.000468,0.031046,78.509326,62.779455,150.576751,15.122410,61.298122,0.714129,1013623.883239,0.899443,9.284568,19.703510,3.213266,0.081324,0.070807,32.000000,84.335933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251219,66.388720,92.087579,64.171314,49.286252,72.911392,76.202532,65.222013,41.594937,32.639887,42.274118,198.941671,72.586115,0.597930,199.612026,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.221883,49.767048,161.348293,141.132435,233.687140,232.137829,99.510464,14.198689,152.010468,5.395698,48.596521,49.743224,139.688512,161.177641,137.399722,151.987709,81.887817,142.279567,-0.000467,0.031069,78.518011,62.696878,150.724476,15.120139,61.307029,0.713848,1013521.928951,0.899264,9.198675,19.737404,3.209780,0.080098,0.069792,32.000000,84.332367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259380,66.361913,92.103861,64.171314,49.336920,72.911392,76.202532,65.159216,41.594937,32.639887,42.342171,199.020928,72.089198,0.602836,199.653490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.237449,49.745333,161.482087,141.127128,233.722864,232.084352,99.571582,14.209535,152.031773,5.393090,48.582615,49.656282,139.697927,161.214745,137.409163,151.886915,81.892365,142.215812,-0.000467,0.031086,78.599351,62.883331,150.639548,15.117202,61.341990,0.714341,1013421.115664,0.900160,9.271000,19.729634,3.212709,0.079703,0.069489,32.000000,84.331598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255447,66.383799,92.135048,64.171314,49.319876,72.911392,76.202532,65.184175,41.594937,32.639887,42.409922,199.143164,71.912676,0.607499,199.563679,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.227372,49.735438,161.533826,141.124056,233.806515,231.970891,99.548054,14.213816,151.919687,5.369371,48.631554,49.661863,139.685898,161.285895,137.417124,151.988331,81.840294,142.210788,-0.000466,0.031064,78.682975,62.885815,150.677929,15.114200,61.317631,0.714003,1013077.316131,0.899035,9.233275,19.695274,3.214377,0.080892,0.070566,32.000000,84.340464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265267,66.326986,92.136151,64.171314,49.383559,72.911392,76.202532,65.160587,41.594937,32.639887,42.454047,199.096108,72.706658,0.609049,199.576818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.293110,49.735438,161.442994,141.124056,233.805449,231.860400,99.421139,14.208679,152.004440,5.366043,48.602473,49.686126,139.699059,161.218945,137.405293,151.941960,81.904212,142.256582,-0.000465,0.031039,78.734940,62.881494,150.721902,15.109957,61.347435,0.714263,1012796.309655,0.898984,9.233744,19.744993,3.216052,0.080619,0.070998,32.000000,84.351575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253351,66.347938,92.158891,64.171314,49.405457,72.911392,76.202532,65.151247,41.594937,32.639887,42.508884,198.842278,72.244296,0.602378,199.720641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.213852,49.752205,161.337678,141.116793,233.723657,231.793133,99.604716,14.210819,151.913748,5.373399,48.623511,49.682257,139.685269,161.135135,137.393774,152.057534,81.888155,142.203710,-0.000465,0.031050,78.810802,62.758505,150.615379,15.105320,61.316856,0.712275,1011937.725733,0.898395,9.166169,19.702492,3.210042,0.079656,0.070535,32.000000,84.339232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287817,66.346724,92.185885,64.171314,49.385524,72.911392,76.202532,65.098316,41.594937,32.639887,42.590022,199.209432,72.608712,0.604840,199.569147,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.206296,49.744509,161.514887,141.127966,233.760885,231.745017,99.532550,14.214672,151.914823,5.369644,48.555026,49.730618,139.706010,161.184328,137.399172,151.864835,81.824351,142.357581,-0.000464,0.031028,78.782236,62.708450,150.618906,15.100524,61.270409,0.713215,1011880.008011,0.898095,9.264417,19.693822,3.213011,0.079729,0.069340,32.000000,84.345782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267083,66.305472,92.178627,64.171314,49.364240,72.911392,76.202532,65.130092,41.594937,32.639887,42.656192,199.065101,71.295657,0.602298,199.508328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.285065,49.719495,161.510413,141.137184,233.785027,231.696636,99.660126,14.208108,151.831606,5.375489,48.624428,49.611159,139.681455,161.184124,137.392645,151.929818,81.846492,142.217323,-0.000463,0.031015,78.821488,62.716588,150.674505,15.093923,61.249819,0.714373,1011943.349065,0.898690,9.264493,19.829566,3.217025,0.080576,0.070112,32.000000,84.353990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247193,66.304243,92.184740,64.171314,49.432926,72.911392,76.202532,65.083239,41.594937,32.639887,42.735631,199.320252,73.035563,0.613922,199.468517,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.301113,49.726092,161.432227,141.134111,233.692934,231.661721,99.529870,14.214387,151.904895,5.380701,48.568930,49.794658,139.707711,161.195622,137.397797,151.953210,81.834530,142.337381,-0.000462,0.031000,78.755231,62.879198,150.608831,15.089427,61.286673,0.713216,1011488.135581,0.896988,9.151162,19.745189,3.211582,0.079647,0.069579,32.000000,84.365726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252743,66.305651,92.200819,64.171314,49.465210,72.911392,76.202532,65.054823,41.594937,32.639887,42.773319,199.059740,72.540627,0.600756,199.531499,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.247014,49.726092,161.510799,141.134111,233.640956,231.601777,99.572427,14.212674,151.878503,5.371860,48.511101,49.682975,139.674683,161.108285,137.413963,151.903907,81.831773,142.180753,-0.000461,0.031010,78.636890,62.725892,150.622945,15.084806,61.306182,0.712199,1011339.227645,0.896462,9.148602,19.809947,3.209317,0.080917,0.070740,32.000000,84.369097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248588,66.305645,92.227613,64.171314,49.441389,72.911392,76.202532,65.030318,41.594937,32.639887,42.842400,199.144855,72.621478,0.601709,199.613875,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.268009,49.700529,161.278507,141.122100,233.628430,231.601423,99.478416,14.213245,151.916992,5.369279,48.520635,49.635627,139.700555,161.076237,137.412569,151.814677,81.832813,142.241070,-0.000462,0.031010,78.608110,62.735121,150.604426,15.080741,61.315485,0.712868,1011164.018968,0.896920,9.204199,19.739466,3.214336,0.081117,0.071623,32.000000,84.376663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254553,66.298717,92.228237,64.171314,49.422504,72.911392,76.202532,65.045224,41.594937,32.639887,42.905317,198.956832,72.750311,0.601795,199.673631,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.202729,49.714272,161.405618,141.120704,233.610732,231.588083,99.539446,14.208679,151.780041,5.356588,48.560751,49.555689,139.730260,161.007412,137.418099,151.798539,81.840118,142.244175,-0.000462,0.030974,78.539423,62.617839,150.667897,15.076789,61.303874,0.711517,1011050.978319,0.897285,9.157056,19.766637,3.208373,0.080093,0.071054,32.000000,84.352122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243503,66.277613,92.220091,64.171314,49.411072,72.911392,76.202532,65.017426,41.594937,32.639887,42.940106,199.078891,73.089415,0.599682,199.685118,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.246536,49.709600,161.259393,141.124056,233.604387,231.530873,99.578961,14.208393,151.917206,5.347290,48.491798,49.702410,139.674794,161.195174,137.392127,151.821722,81.858104,142.203570,-0.000463,0.030952,78.533687,62.811456,150.852797,15.072465,61.334291,0.713066,1011099.098075,0.898014,9.237927,19.760784,3.215077,0.081027,0.071065,32.000000,84.308036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222990,66.274924,92.197834,64.171314,49.430524,72.911392,76.202532,65.039939,41.594937,32.639887,43.014962,199.157921,72.044517,0.598085,199.718832,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.181572,49.709600,161.366557,141.124056,233.590128,231.562677,99.511838,14.213388,151.876275,5.342919,48.489534,49.680440,139.681706,161.010164,137.407914,151.914889,81.837503,142.282839,-0.000465,0.030945,78.540897,62.727586,150.598206,15.068349,61.356919,0.711335,1010690.948991,0.896554,9.188200,19.723809,3.209363,0.079715,0.069687,32.000000,84.336456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235849,66.307016,92.245407,64.171314,49.421953,72.911392,76.202532,65.000072,41.594937,32.639887,43.071459,199.023676,72.475991,0.605587,199.684371,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.197216,49.687060,161.387268,141.120704,233.619242,231.578449,99.490186,14.214672,151.842911,5.337729,48.512646,49.651673,139.675105,161.015852,137.417852,151.830609,81.902819,142.218337,-0.000465,0.030940,78.534625,62.833581,150.536184,15.064548,61.323960,0.712516,1011018.580335,0.898574,9.255023,19.781477,3.215654,0.078319,0.069243,32.000000,84.307340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222910,66.304853,92.250521,64.171314,49.512434,72.911392,76.202532,65.023234,41.594937,32.639887,43.132322,198.980372,72.943634,0.603204,199.723946,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.230652,49.679089,161.524541,141.123218,233.696652,231.544433,99.635816,14.214244,151.940872,5.329000,48.539744,49.694453,139.690922,161.124370,137.417541,151.803290,81.872574,142.097437,-0.000464,0.030954,78.519949,62.935086,150.553541,15.060239,61.313412,0.712754,1010707.715607,0.898462,9.216388,19.686000,3.215064,0.080365,0.069882,32.000000,84.316348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243731,66.305349,92.252573,64.171314,49.491321,72.911392,76.202532,65.000939,41.594937,32.639887,43.168384,199.271633,72.159044,0.599215,199.719225,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.213269,49.699429,161.366226,141.127966,233.644691,231.494814,99.503003,14.210106,151.916957,5.326087,48.511780,49.718254,139.706287,161.086145,137.410231,152.006460,81.845113,142.207567,-0.000465,0.030914,78.588936,62.764489,150.517586,15.053884,61.282508,0.712790,1010613.497306,0.896333,9.174022,19.659681,3.215657,0.081231,0.071496,32.000000,84.306097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237930,66.312024,92.276380,64.171314,49.528615,72.911392,76.202532,64.989761,41.594937,32.639887,43.236689,199.006007,72.774082,0.605657,199.635866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.141452,49.677989,161.386227,141.112045,233.656750,231.409293,99.657761,14.209820,151.883821,5.330751,48.507177,49.712446,139.709041,161.168222,137.423774,151.918166,81.863980,142.245480,-0.000465,0.030901,78.586941,62.623064,150.599859,15.049301,61.291559,0.712728,1010416.387833,0.896705,9.207983,19.674034,3.213435,0.080506,0.070181,32.000000,84.331443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243394,66.340018,92.306753,64.171314,49.505481,72.911392,76.202532,64.959687,41.594937,32.639887,43.316132,199.315523,72.298295,0.603916,199.632443,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.201795,49.677989,161.459019,141.112045,233.613649,231.398292,99.507670,14.212532,151.899934,5.340142,48.485612,49.593654,139.673529,160.985822,137.419353,151.926256,81.871349,142.257170,-0.000464,0.030911,78.559985,62.630350,150.685292,15.045597,61.300484,0.713398,1010195.117940,0.897382,9.264717,19.737532,3.218619,0.080731,0.070433,32.000000,84.334304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237386,66.333983,92.310800,64.171314,49.534686,72.911392,76.202532,64.988123,41.594937,32.639887,43.353028,199.015340,72.947669,0.604790,199.686967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.185298,49.670568,161.374652,141.115117,233.560363,231.431824,99.650584,14.213245,151.961283,5.341045,48.401073,49.755018,139.709431,161.075748,137.425320,151.828530,81.904949,142.147533,-0.000463,0.030911,78.531033,62.839015,150.767259,15.042256,61.287430,0.712658,1010026.527224,0.897492,9.202605,19.735630,3.216200,0.081287,0.071883,32.000000,84.369039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227637,66.337107,92.307617,64.171314,49.567315,72.911392,76.202532,64.941125,41.594937,32.639887,43.402403,199.301168,71.959338,0.598871,199.641688,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.238365,49.637584,161.273721,141.110090,233.589675,231.469837,99.738851,14.211533,151.852356,5.343606,48.325272,49.676148,139.709186,161.055769,137.452413,151.948889,81.914687,142.204097,-0.000464,0.030948,78.514203,62.741903,150.544140,15.039495,61.319200,0.712819,1010024.026151,0.896643,9.212157,19.650748,3.215576,0.080191,0.070190,32.000000,84.430977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238988,66.348511,92.329371,64.171314,49.550271,72.911392,76.202532,64.937059,41.594937,32.639887,43.458404,199.477702,72.282154,0.607105,199.694756,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.184521,49.599652,161.361580,141.086348,233.608301,231.445435,99.612669,14.212960,151.884509,5.339986,48.391002,49.549574,139.704360,161.064372,137.437177,151.822704,81.903390,142.231480,-0.000465,0.030968,78.404869,62.762932,150.738584,15.037216,61.321183,0.711344,1009970.566749,0.894862,9.124584,19.667472,3.210171,0.081650,0.071657,32.000000,84.398902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241655,66.325352,92.325080,64.171314,49.597426,72.911392,76.202532,64.892921,41.594937,32.639887,43.478111,199.225337,71.797929,0.603455,199.600303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.150522,49.599652,161.267128,141.086348,233.540158,231.429550,99.733590,14.214530,151.920728,5.325533,48.451355,49.664363,139.723558,161.083393,137.433327,151.898266,81.944173,142.159428,-0.000466,0.030995,78.387989,62.857941,150.767727,15.034804,61.337807,0.712278,1009878.923820,0.896874,9.142042,19.691574,3.215366,0.080643,0.070916,32.000000,84.399591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257003,66.353274,92.347596,64.171314,49.569883,72.911392,76.202532,64.911490,41.594937,32.639887,43.489840,199.467181,71.786851,0.608342,199.710571,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.159242,49.606798,161.393764,141.086627,233.516952,231.343993,99.702276,14.214530,151.862871,5.327522,48.439681,49.636911,139.724312,161.230830,137.437548,151.821666,81.873560,142.242517,-0.000466,0.030989,78.425741,62.775447,150.557905,15.032576,61.322535,0.712171,1009679.210166,0.896400,9.177039,19.617090,3.215662,0.079601,0.069897,32.000000,84.389961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234588,66.343257,92.315411,64.171314,49.543697,72.911392,76.202532,64.918388,41.594937,32.639887,43.544278,199.404552,73.090736,0.608510,199.618714,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.197796,49.601026,161.464092,141.098358,233.482337,231.307431,99.655813,14.210106,151.825596,5.341194,48.425591,49.672447,139.690497,161.085656,137.415959,151.879174,81.927435,142.122682,-0.000466,0.030970,78.466470,62.719566,150.626739,15.030002,61.294282,0.712452,1009626.065047,0.896195,9.175208,19.726567,3.217628,0.079613,0.069765,32.000000,84.393506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261938,66.353648,92.310837,64.171314,49.601652,72.911392,76.202532,64.899181,41.594937,32.639887,43.592335,199.311627,72.199836,0.597741,199.611593,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.187022,49.579037,161.389081,141.105900,233.483618,231.315058,99.510790,14.212674,151.744812,5.346360,48.411396,49.658122,139.703055,161.069306,137.415846,151.777925,81.916569,142.104030,-0.000464,0.030973,78.439276,62.704656,150.476591,15.026293,61.275187,0.712362,1009153.623800,0.895691,9.129756,19.616634,3.216557,0.079370,0.070296,32.000000,84.407557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268453,66.358942,92.291203,64.171314,49.652070,72.911392,76.202532,64.854329,41.594937,32.639887,43.649820,199.021579,71.439457,0.604762,199.611712,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.204432,49.561445,161.334764,141.103945,233.430155,231.306615,99.731825,14.215529,151.768912,5.362841,48.373530,49.523879,139.722168,160.960278,137.425001,151.819568,81.881582,142.157162,-0.000465,0.030963,78.443558,62.651479,150.614378,15.023320,61.298284,0.712436,1009182.891910,0.897185,9.118853,19.618772,3.215753,0.079004,0.069571,32.000000,84.384904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259649,66.347597,92.279671,64.171314,49.616990,72.911392,76.202532,64.852607,41.594937,32.639887,43.673876,199.463649,73.111792,0.611072,199.644009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.191122,49.561445,161.337658,141.103945,233.379492,231.310386,99.543935,14.210677,151.818649,5.362883,48.355345,49.546641,139.700426,160.994568,137.434773,151.884960,81.947043,142.069710,-0.000465,0.030965,78.430897,62.542896,150.587826,15.020544,61.239325,0.711638,1009223.024206,0.894774,9.083348,19.678621,3.213556,0.079200,0.071312,32.000000,84.400822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276399,66.344004,92.306362,64.171314,49.620673,72.911392,76.202532,64.829103,41.594937,32.639887,43.699849,199.087870,72.288390,0.596650,199.621271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
