OSU 80 Ton Compressor Load Stand
50.105006,49.563094,161.195772,141.100034,233.410534,231.347245,99.674683,14.211533,151.766388,5.357318,48.405440,49.566827,139.702386,161.006515,137.428267,151.705399,81.913672,142.043958,-0.000465,0.030954,78.408600,62.618079,150.635182,15.017148,61.245654,0.712547,1008969.230508,0.896742,9.097042,19.572236,3.214466,0.079363,0.069930,32.000000,84.382635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266901,66.346548,92.268122,64.171314,49.618083,72.911392,76.202532,64.823254,41.594937,32.639887,43.742257,199.349367,73.045101,0.603636,199.723041,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.149042,49.578487,161.271714,141.114559,233.430547,231.424898,99.649007,14.211247,151.811701,5.355430,48.434696,49.676837,139.713402,161.098704,137.445475,151.830607,81.972241,142.087421,-0.000466,0.030941,78.487520,62.626615,150.444164,15.013878,61.255047,0.713290,1009408.042413,0.897424,9.187365,19.593553,3.217159,0.081477,0.071364,32.000000,84.436153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269261,66.320580,92.268190,64.171314,49.592030,72.911392,76.202532,64.861070,41.594937,32.639887,43.786480,199.298013,72.989342,0.598068,199.653844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.124401,49.574639,161.264759,141.128525,233.341156,231.411737,99.633666,14.208964,151.764800,5.347479,48.475700,49.561335,139.684888,161.102129,137.417651,151.710816,81.874853,142.107992,-0.000467,0.030959,78.679899,62.734760,150.522155,15.010517,61.252000,0.713109,1009471.307194,0.897119,9.157398,19.555328,3.215848,0.079405,0.070235,32.000000,84.441028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273717,66.343393,92.262104,64.171314,49.650689,72.911392,76.202532,64.824789,41.594937,32.639887,43.846030,199.267333,71.966381,0.598464,199.685158,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.147866,49.574639,161.328455,141.128525,233.199228,231.343358,99.552749,14.207252,151.712258,5.334197,48.422562,49.508455,139.724312,160.993100,137.434468,151.685798,81.895868,142.164393,-0.000467,0.030972,78.764184,62.740725,150.366584,15.006745,61.295976,0.713425,1009867.915887,0.897687,9.178928,19.662342,3.217290,0.079301,0.069049,32.000000,84.451376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268603,66.334922,92.280447,64.171314,49.633491,72.911392,76.202532,64.827354,41.594937,32.639887,43.886486,199.105499,72.639673,0.607210,199.671743,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.154149,49.563644,161.333107,141.139418,233.131855,231.319093,99.677238,14.207109,151.706885,5.330579,48.399188,49.594729,139.719460,160.942399,137.399182,151.616715,81.892488,142.033984,-0.000467,0.030961,78.783273,62.761655,150.472005,15.003370,61.272393,0.712600,1009443.725239,0.897684,9.154761,19.667717,3.217055,0.078350,0.069001,32.000000,84.397822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276220,66.307567,92.248802,64.171314,49.673094,72.911392,76.202532,64.802452,41.594937,32.639887,43.919353,199.354475,72.013116,0.601318,199.712065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.099942,49.563094,161.294451,141.135228,233.064988,231.302083,99.608377,14.212960,151.753432,5.321526,48.371556,49.564681,139.717500,160.913510,137.433412,151.780655,81.938176,141.929321,-0.000467,0.030961,79.024878,62.671453,150.565962,14.998683,61.279587,0.712711,1009305.364867,0.896316,9.137299,19.610068,3.216745,0.081666,0.071627,32.000000,84.421354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296917,66.328362,92.274145,64.171314,49.703957,72.911392,76.202532,64.779718,41.594937,32.639887,43.975703,199.216754,72.040409,0.606411,199.639603,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.100322,49.556773,161.139335,141.124893,232.983669,231.282080,99.663969,14.212389,151.725240,5.331224,48.335958,49.570283,139.738374,160.902991,137.456270,151.734287,81.891474,142.027184,-0.000468,0.030933,78.965203,62.523209,150.372700,14.995265,61.191058,0.713348,1009082.011323,0.897689,9.149043,19.590300,3.218758,0.080574,0.070693,32.000000,84.403746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294164,66.314343,92.242543,64.171314,49.677588,72.911392,76.202532,64.802663,41.594937,32.639887,44.018316,199.327937,71.853469,0.606502,199.664308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.102939,49.549076,161.075683,141.118469,232.857439,231.354092,99.633833,14.213531,151.627502,5.330333,48.403924,49.566064,139.721056,160.890596,137.453920,151.687513,81.886432,141.895122,-0.000468,0.030948,78.939755,62.495273,150.641912,14.992102,61.244175,0.713569,1009207.633448,0.897345,9.185869,19.607898,3.216333,0.080584,0.072073,32.000000,84.416262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318179,66.325553,92.254543,64.171314,49.632599,72.911392,76.202532,64.792235,41.594937,32.639887,44.053973,199.267666,72.631163,0.607681,199.682010,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.048608,49.549076,160.989356,141.118469,232.859625,231.413283,99.674406,14.208964,151.602997,5.315582,48.475114,49.507243,139.702692,160.727339,137.443591,151.721410,81.871013,141.980174,-0.000468,0.030985,78.902724,62.627109,150.290306,14.989448,61.229174,0.712877,1009513.020423,0.897825,9.175476,19.551092,3.214895,0.080948,0.070401,32.000000,84.446582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285068,66.321042,92.235259,64.171314,49.614165,72.911392,76.202532,64.779263,41.594937,32.639887,44.087650,199.348813,72.293159,0.601114,199.679571,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.042414,49.577113,160.979703,141.123776,232.863027,231.459830,99.680591,14.209392,151.654581,5.298190,48.461623,49.545357,139.726882,160.886620,137.434350,151.629592,81.914013,141.912531,-0.000469,0.030978,78.930942,62.555007,150.421425,14.986233,61.185666,0.713695,1009921.221643,0.898772,9.231481,19.606348,3.216660,0.080274,0.069788,32.000000,84.433160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302490,66.289367,92.238536,64.171314,49.654777,72.911392,76.202532,64.800721,41.594937,32.639887,44.157038,199.361181,72.850237,0.604469,199.664150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.160017,49.560346,161.043163,141.119028,232.805326,231.488836,99.627422,14.209535,151.653252,5.288906,48.379826,49.518860,139.722613,160.899648,137.426603,151.567966,81.894217,141.879536,-0.000469,0.030982,78.999788,62.634050,150.435273,14.981949,61.252145,0.714458,1010027.496187,0.899091,9.265906,19.531667,3.216865,0.080261,0.070517,32.000000,84.420762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300366,66.293068,92.245254,64.171314,49.589245,72.911392,76.202532,64.795377,41.594937,32.639887,44.201398,199.254845,72.552439,0.600061,199.714622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.088202,49.525438,161.122697,141.106179,232.787837,231.475753,99.682313,14.212104,151.627056,5.307571,48.278146,49.439885,139.694238,160.797510,137.425872,151.503550,81.853565,141.956542,-0.000471,0.030971,78.943701,62.676151,150.319225,14.978404,61.280128,0.712268,1010015.758840,0.897297,9.127958,19.536004,3.210588,0.080435,0.070532,32.000000,84.402661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287551,66.304781,92.249150,64.171314,49.613539,72.911392,76.202532,64.717948,41.594937,32.639887,44.227308,199.364626,72.151927,0.601329,199.691452,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.037383,49.525438,161.150159,141.106179,232.746033,231.406794,99.485058,14.203541,151.541351,5.308695,48.353084,49.382429,139.704037,160.728603,137.443014,151.516664,81.889627,141.859667,-0.000473,0.030976,78.929061,62.484631,150.324042,14.974445,61.233086,0.713176,1010140.226487,0.898094,9.167025,19.612728,3.216779,0.080302,0.070564,32.000000,84.394968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307261,66.275406,92.255679,64.171314,49.648258,72.911392,76.202532,64.748220,41.594937,32.639887,44.232618,198.970116,72.775329,0.605715,199.684371,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.030272,49.515543,161.066170,141.115397,232.706095,231.445521,99.588459,14.218525,151.493085,5.306690,48.384540,49.528013,139.728896,160.772455,137.423662,151.563429,81.776443,141.876446,-0.000474,0.030968,78.903893,62.822732,150.294810,14.970604,61.206437,0.714349,1009753.736248,0.900622,9.219421,19.531285,3.220595,0.080022,0.070212,32.000000,84.405725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309227,66.295720,92.249760,64.171314,49.699031,72.911392,76.202532,64.767994,41.594937,32.639887,44.260475,199.176918,72.203798,0.601053,199.712813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.137277,49.516642,161.092887,141.126290,232.708858,231.453548,99.656698,14.207252,151.567943,5.301102,48.346932,49.451114,139.694656,160.760365,137.423211,151.560141,81.769525,141.798570,-0.000473,0.030951,78.885555,62.578676,150.368542,14.964975,61.209449,0.714548,1010400.511387,0.899955,9.216861,19.652331,3.219374,0.079346,0.070094,32.000000,84.413107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318696,66.262306,92.253842,64.171314,49.650041,72.911392,76.202532,64.762214,41.594937,32.639887,44.310513,199.313396,72.169755,0.605715,199.645936,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.006618,49.505648,161.029343,141.131876,232.674700,231.422391,99.522732,14.207394,151.472148,5.295446,48.337691,49.441186,139.750206,160.677656,137.446958,151.501286,81.846510,141.677425,-0.000473,0.030992,78.933394,62.479499,150.057051,14.960017,61.172757,0.714877,1010299.193549,0.899704,9.200410,19.610239,3.218791,0.079947,0.069335,32.000000,84.426227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318146,66.316351,92.291913,64.171314,49.656300,72.911392,76.202532,64.691971,41.594937,32.639887,44.347340,199.045464,71.948699,0.605883,199.682482,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.984941,49.505648,161.061678,141.131876,232.632547,231.423270,99.689151,14.215386,151.521652,5.294912,48.261941,49.557361,139.705766,160.723975,137.439742,151.442130,81.823981,141.785810,-0.000473,0.031021,78.924793,62.628630,150.272091,14.954709,61.183106,0.715048,1009989.888705,0.900907,9.231370,19.488964,3.220161,0.080076,0.069888,32.000000,84.418857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297514,66.305206,92.289866,64.171314,49.645356,72.911392,76.202532,64.757044,41.594937,32.639887,44.372070,199.378303,72.224120,0.607954,199.622766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.073168,49.492179,160.954428,141.122659,232.634914,231.353201,99.533456,14.215100,151.507965,5.293092,48.297807,49.428425,139.725951,160.701020,137.420324,151.572716,81.827164,141.692804,-0.000473,0.031041,78.885503,62.550260,150.176521,14.949599,61.174343,0.715370,1010128.514159,0.899840,9.253742,19.562315,3.222204,0.080936,0.070760,32.000000,84.446511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320149,66.287106,92.299481,64.171314,49.652093,72.911392,76.202532,64.763229,41.594937,32.639887,44.393826,199.066912,72.311428,0.606010,199.684292,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.064548,49.456722,160.970593,141.108972,232.521854,231.255895,99.577385,14.215529,151.543042,5.297156,48.319536,49.508610,139.711889,160.694924,137.450118,151.518384,81.814221,141.668746,-0.000473,0.031034,78.886877,62.598388,150.209418,14.944834,61.135506,0.713532,1009635.055931,0.899177,9.149262,19.515523,3.214385,0.081265,0.070376,32.000000,84.494801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.321136,66.321438,92.290733,64.171314,49.671465,72.911392,76.202532,64.705041,41.594937,32.639887,44.391535,199.154770,72.405851,0.603637,199.653136,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.953354,49.468816,160.883182,141.110090,232.438437,231.262927,99.618661,14.206681,151.477318,5.315881,48.301138,49.549305,139.719079,160.755880,137.446162,151.468628,81.836932,141.697280,-0.000473,0.031040,78.943843,62.468004,150.113770,14.940514,61.175912,0.713797,1009172.590082,0.898485,9.122692,19.517182,3.215261,0.079606,0.070668,32.000000,84.463187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300282,66.307154,92.299834,64.171314,49.627917,72.911392,76.202532,64.700820,41.594937,32.639887,44.420898,199.237323,72.220085,0.602691,199.634607,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.015754,49.465243,160.838166,141.109531,232.439673,231.231886,99.532692,14.210106,151.545954,5.316136,48.376972,49.491491,139.710506,160.762241,137.444496,151.370844,81.847681,141.721926,-0.000472,0.031062,79.034188,62.554087,150.277253,14.935441,61.104890,0.714656,1009304.796594,0.900392,9.249525,19.507856,3.220668,0.080082,0.070016,32.000000,84.486144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326278,66.330356,92.327843,64.171314,49.597047,72.911392,76.202532,64.756755,41.594937,32.639887,44.463569,199.065384,72.675696,0.605368,199.649241,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.030993,49.465243,160.794644,141.109531,232.425105,231.276410,99.669759,14.213673,151.482022,5.300671,48.288244,49.486450,139.707759,160.680021,137.444051,151.440418,81.781500,141.757652,-0.000472,0.031075,79.079199,62.389072,150.146215,14.930479,61.093711,0.714298,1009019.939342,0.899791,9.181537,19.508665,3.215750,0.079152,0.069180,32.000000,84.465439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293445,66.313205,92.313388,64.171314,49.583549,72.911392,76.202532,64.714023,41.594937,32.639887,44.490655,199.339518,72.283034,0.600574,199.630870,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.033058,49.483659,160.839529,141.104783,232.421936,231.292248,99.564393,14.203969,151.534425,5.294473,48.205697,49.463426,139.703052,160.619106,137.427009,151.403659,81.787999,141.660778,-0.000472,0.031053,79.155084,62.410895,150.087890,14.924067,61.139130,0.714181,1009483.108141,0.898422,9.165817,19.591597,3.213901,0.080035,0.070605,32.000000,84.446216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287946,66.311013,92.286250,64.171314,49.575326,72.911392,76.202532,64.683820,41.594937,32.639887,44.550719,199.128787,72.275551,0.603626,199.607542,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.009285,49.471015,161.009535,141.095286,232.395096,231.244190,99.631920,14.209963,151.422090,5.295778,48.287569,49.513440,139.714221,160.681367,137.447451,151.458383,81.797623,141.648162,-0.000473,0.031066,79.170400,62.494973,150.154415,14.919076,61.095803,0.713683,1009554.662138,0.898025,9.162234,19.548703,3.213813,0.080821,0.070244,32.000000,84.488859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283834,66.321885,92.292122,64.171314,49.618750,72.911392,76.202532,64.684982,41.594937,32.639887,44.570576,199.263840,72.033072,0.598880,199.558761,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.078220,49.469091,160.976038,141.077409,232.363014,231.210127,99.435535,14.208679,151.563650,5.293996,48.229050,49.449617,139.714101,160.626588,137.454262,151.348555,81.830223,141.738782,-0.000472,0.031023,79.139652,62.461998,150.296058,14.913691,61.107541,0.715204,1009317.450198,0.899086,9.193985,19.524125,3.219593,0.081586,0.070686,32.000000,84.504229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300297,66.341760,92.297247,64.171314,49.644750,72.911392,76.202532,64.691077,41.594937,32.639887,44.601719,198.871071,71.753689,0.606609,199.515685,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.048257,49.463319,161.028750,141.062885,232.276058,231.225535,99.586376,14.211105,151.446930,5.293322,48.252737,49.484693,139.693281,160.634070,137.446090,151.387489,81.792985,141.697786,-0.000472,0.031032,79.161691,62.608666,150.319042,14.908770,61.175497,0.713829,1008922.058174,0.899347,9.120965,19.534027,3.214492,0.080109,0.069884,32.000000,84.469139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294397,66.355836,92.273386,64.171314,49.662792,72.911392,76.202532,64.643233,41.594937,32.639887,44.630745,199.172752,72.597120,0.607918,199.526503,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.038859,49.463319,160.982170,141.062885,232.290947,231.245852,99.620534,14.215671,151.493336,5.302200,48.246320,49.486823,139.709891,160.606017,137.449270,151.584207,81.841196,141.700884,-0.000471,0.031030,79.264487,62.484182,150.075118,14.903854,61.072075,0.713707,1009176.764274,0.898627,9.146086,19.552039,3.217470,0.080182,0.070793,32.000000,84.463359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302386,66.363445,92.272106,64.171314,49.655628,72.911392,76.202532,64.650473,41.594937,32.639887,44.655537,199.241069,72.683620,0.601420,199.554434,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.083977,49.449851,160.962549,141.060092,232.220082,231.217562,99.580458,14.217812,151.426833,5.304049,48.276110,49.481654,139.704351,160.562165,137.458345,151.399085,81.825819,141.789542,-0.000471,0.031037,79.312411,62.617824,150.247759,14.898194,61.057452,0.714938,1009069.068278,0.898586,9.155779,19.505280,3.217143,0.079193,0.069796,32.000000,84.471688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308015,66.383686,92.274700,64.171314,49.671620,72.911392,76.202532,64.647475,41.594937,32.639887,44.685722,199.160915,72.729548,0.600723,199.437164,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.003945,49.441605,160.774946,141.057299,232.163608,231.162629,99.524373,14.210819,151.442558,5.298479,48.248831,49.464428,139.687674,160.579800,137.438543,151.420940,81.825214,141.701418,-0.000471,0.031030,79.325684,62.492072,150.211724,14.892657,61.035491,0.714257,1008907.885336,0.897903,9.095792,19.562226,3.213853,0.077912,0.069424,32.000000,84.474349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273823,66.373922,92.253480,64.171314,49.639419,72.911392,76.202532,64.614643,41.594937,32.639887,44.701087,199.048747,72.421185,0.599628,199.462262,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.068716,49.429786,160.818446,141.042774,232.191587,231.129164,99.566140,14.211533,151.384434,5.296713,48.184359,49.522482,139.670594,160.565672,137.433351,151.451152,81.852059,141.602065,-0.000472,0.031019,79.338587,62.638172,150.216027,14.887840,61.115402,0.714777,1008761.631000,0.899773,9.170085,19.521514,3.215245,0.080435,0.070354,32.000000,84.493773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267401,66.371221,92.220974,64.171314,49.592314,72.911392,76.202532,64.651838,41.594937,32.639887,44.720521,199.132280,72.147011,0.602404,199.449635,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.050930,49.429786,160.775741,141.042774,232.130789,231.120163,99.436041,14.207680,151.411144,5.288580,48.179661,49.593675,139.673646,160.573236,137.466060,151.408184,81.812738,141.686689,-0.000473,0.031010,79.320994,62.672381,150.169427,14.883073,61.082154,0.712940,1008363.467138,0.897943,9.091459,19.448062,3.211955,0.080628,0.070599,32.000000,84.508418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291852,66.402454,92.211227,64.171314,49.592341,72.911392,76.202532,64.605370,41.594937,32.639887,44.735487,198.872082,72.331970,0.603929,199.440665,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.066743,49.409721,160.923232,141.026574,232.152811,231.098023,99.517835,14.212674,151.423820,5.288973,48.252602,49.450039,139.653208,160.601716,137.435941,151.389873,81.828042,141.694132,-0.000472,0.031025,79.494193,62.503565,150.287980,14.878750,61.082785,0.713399,1008525.894788,0.899438,9.109797,19.527081,3.212243,0.079951,0.069957,32.000000,84.511031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284294,66.383191,92.216243,64.171314,49.669018,72.911392,76.202532,64.606366,41.594937,32.639887,44.741083,199.035670,71.726396,0.602444,199.377526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.091532,49.417692,160.979105,141.030484,232.178367,231.071776,99.527638,14.213959,151.461061,5.284973,48.173953,49.348338,139.676149,160.622898,137.441617,151.397514,81.835040,141.746837,-0.000471,0.030995,79.577068,62.494068,150.244069,14.874997,61.097155,0.713607,1008279.306584,0.898246,9.073428,19.515267,3.214174,0.080446,0.070698,32.000000,84.526575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276720,66.374749,92.219925,64.171314,49.626695,72.911392,76.202532,64.588313,41.594937,32.639887,44.764591,199.055277,71.902184,0.607714,199.424812,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.021453,49.382510,161.116644,141.023781,232.129149,230.932850,99.485994,14.213673,151.488397,5.281447,48.051129,49.483201,139.660618,160.672356,137.432974,151.462420,81.869297,141.760427,-0.000471,0.031035,79.631629,62.545239,150.340211,14.870331,61.093964,0.713231,1008122.390018,0.897582,9.055846,19.532985,3.213699,0.081536,0.071713,32.000000,84.528912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294371,66.394149,92.211323,64.171314,49.691410,72.911392,76.202532,64.538335,41.594937,32.639887,44.805037,198.971989,72.004238,0.606051,199.468989,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.086763,49.367943,161.034908,141.025457,232.205796,230.914943,99.580267,14.212960,151.436854,5.275281,48.153145,49.551523,139.673025,160.722528,137.444260,151.468877,81.912701,141.794484,-0.000470,0.031022,79.859296,62.477550,150.304255,14.867410,61.116376,0.714301,1007365.107791,0.898726,9.092925,19.505101,3.220951,0.079834,0.070536,32.000000,84.558322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292426,66.413448,92.200847,64.171314,49.701646,72.911392,76.202532,64.591460,41.594937,32.639887,44.790827,199.160535,72.086923,0.606068,199.434607,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.142923,49.367943,160.917006,141.025457,232.228831,230.976584,99.552284,14.204112,151.491420,5.273238,48.145992,49.521884,139.639876,160.548792,137.425267,151.543475,81.876328,141.755274,-0.000470,0.031008,79.839348,62.750327,150.319228,14.864416,61.062627,0.712695,1006956.530192,0.896468,9.011013,19.477661,3.215119,0.079661,0.070022,32.000000,84.566519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276943,66.368722,92.169746,64.171314,49.679867,72.911392,76.202532,64.545253,41.594937,32.639887,44.795521,199.104569,71.894701,0.604234,199.416039,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.073876,49.397902,161.021298,141.028529,232.175905,230.992635,99.625592,14.209678,151.538499,5.265391,48.141156,49.583978,139.673508,160.585671,137.428573,151.405130,81.890472,141.811607,-0.000472,0.030998,79.784514,62.771575,150.355141,14.861405,61.068252,0.712246,1007301.126336,0.895843,8.953155,19.495652,3.209167,0.078920,0.069667,32.000000,84.562673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282163,66.383552,92.172808,64.171314,49.641377,72.911392,76.202532,64.502322,41.594937,32.639887,44.813825,199.251184,72.562124,0.604935,199.474379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.061598,49.406698,160.971274,141.027133,232.129540,230.962013,99.498876,14.210677,151.432119,5.263547,48.135788,49.477605,139.652945,160.586018,137.451079,151.600073,81.904510,141.740617,-0.000471,0.030980,79.731202,62.661492,150.301972,14.858044,61.079684,0.713699,1007503.796760,0.896694,9.054254,19.507916,3.215675,0.080806,0.070869,32.000000,84.543219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280691,66.391657,92.199624,64.171314,49.681129,72.911392,76.202532,64.531840,41.594937,32.639887,44.865095,198.997752,71.577827,0.600648,199.460256,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.133267,49.406698,161.017458,141.027133,232.141573,230.956567,99.205697,14.219239,151.507200,5.253768,48.188315,49.470736,139.658017,160.731905,137.447308,151.574573,81.891477,141.805660,-0.000472,0.030977,79.713719,62.441030,150.339902,14.854933,61.064015,0.713480,1007350.356976,0.897983,9.075709,19.460600,3.215464,0.080803,0.071268,32.000000,84.558372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281607,66.412579,92.197256,64.171314,49.614199,72.911392,76.202532,64.529551,41.594937,32.639887,44.896809,198.411394,71.443198,0.608836,199.462813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.154519,49.414669,160.909045,141.028250,232.141308,230.939413,99.525905,14.214102,151.597837,5.255260,48.176749,49.657762,139.670987,160.685831,137.463779,151.521357,81.928160,141.736859,-0.000472,0.030977,79.805775,62.542891,150.159696,14.851764,61.116069,0.712778,1007280.263549,0.899185,9.001855,19.504124,3.211789,0.078264,0.068822,32.000000,84.552116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288151,66.430405,92.217340,64.171314,49.680188,72.911392,76.202532,64.478288,41.594937,32.639887,44.928049,199.051810,71.562347,0.609226,199.425441,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.106236,49.415493,161.104497,141.021826,232.127562,230.902104,99.544048,14.212960,151.593264,5.252868,48.076864,49.517736,139.661017,160.647341,137.432604,151.559330,81.872495,141.893408,-0.000472,0.030963,79.841237,62.654791,150.343087,14.849185,61.085580,0.711411,1007034.331219,0.895823,8.987942,19.435188,3.208266,0.079769,0.069466,32.000000,84.545155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259544,66.399583,92.198309,64.171314,49.612540,72.911392,76.202532,64.454570,41.594937,32.639887,44.953012,199.088095,71.480322,0.607563,199.452034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.067015,49.381961,160.965397,141.011491,232.068424,230.835827,99.497854,14.209963,151.462295,5.264866,48.110821,49.516689,139.674146,160.584815,137.458476,151.509722,81.900826,141.758349,-0.000471,0.030957,79.791166,62.483538,150.170731,14.847343,61.091295,0.713102,1007195.096837,0.896477,9.038495,19.564226,3.215258,0.080744,0.070895,32.000000,84.549336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278705,66.429666,92.216606,64.171314,49.716790,72.911392,76.202532,64.472065,41.594937,32.639887,44.977240,198.995708,72.306879,0.609402,199.431421,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.108587,49.369867,161.032801,141.006463,232.057396,230.718612,99.549539,14.208393,151.550779,5.263540,48.095354,49.525678,139.664779,160.712742,137.439457,151.591597,81.884234,141.708787,-0.000472,0.030963,79.735054,62.627845,150.389262,14.845999,61.137273,0.712797,1006734.106981,0.897332,9.045387,19.472596,3.214999,0.081788,0.071470,32.000000,84.589903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.312555,66.449920,92.224065,64.171314,49.638909,72.911392,76.202532,64.464182,41.594937,32.639887,44.971253,199.099078,72.984646,0.602234,199.572726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.071541,49.337709,160.979775,141.011770,232.060941,230.696500,99.634680,14.215243,151.500263,5.239919,48.117709,49.450821,139.624757,160.639676,137.413188,151.474094,81.842025,141.711719,-0.000471,0.030959,79.716220,62.708531,150.342270,14.844495,61.121983,0.711524,1006229.174256,0.894706,8.982803,19.455770,3.213349,0.081788,0.072108,32.000000,84.560056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270982,66.413574,92.186794,64.171314,49.662930,72.911392,76.202532,64.447303,41.594937,32.639887,44.977996,199.269360,72.454567,0.598978,199.544914,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.016682,49.337709,161.084996,141.011770,232.070927,230.741249,99.528128,14.219524,151.556844,5.232083,48.197870,49.541194,139.638086,160.548547,137.423087,151.444802,81.860623,141.720081,-0.000471,0.030942,79.662963,62.640283,150.331051,14.843393,61.064340,0.711900,1006242.766121,0.895357,8.996469,19.509532,3.214995,0.081399,0.069903,32.000000,84.623063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289528,66.443039,92.189406,64.171314,49.678488,72.911392,76.202532,64.458870,41.594937,32.639887,44.962490,199.056256,72.126395,0.600552,199.545937,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.054473,49.348703,160.994458,141.031322,232.158425,230.676267,99.488104,14.212960,151.506642,5.221931,48.169491,49.440741,139.664920,160.706381,137.429587,151.611972,81.860184,141.807054,-0.000472,0.030920,79.600917,62.491599,150.207012,14.841033,61.113328,0.713906,1006438.001029,0.897583,9.053045,19.494856,3.220625,0.079515,0.070161,32.000000,84.599781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279938,66.441323,92.190184,64.171314,49.684196,72.911392,76.202532,64.481809,41.594937,32.639887,44.988213,198.976209,72.010034,0.604414,199.554040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.117176,49.361071,160.933180,141.042216,232.165549,230.608509,99.530932,14.210819,151.440597,5.212191,48.138308,49.528428,139.642966,160.512932,137.436452,151.559634,81.842714,141.717579,-0.000473,0.030933,79.545958,62.389975,150.182845,14.838701,61.136786,0.712267,1006136.783767,0.896965,9.025060,19.536071,3.216385,0.079916,0.070769,32.000000,84.537490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286089,66.436668,92.184644,64.171314,49.690389,72.911392,76.202532,64.451238,41.594937,32.639887,45.004120,199.061864,72.175991,0.604485,199.574457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.950901,49.350077,160.834418,141.038585,232.097332,230.555120,99.621111,14.217669,151.390571,5.204459,48.178653,49.464780,139.663796,160.573602,137.450408,151.320713,81.828538,141.718716,-0.000473,0.030901,79.452657,62.508886,150.160326,14.837327,61.112391,0.710675,1005858.572639,0.895101,8.972803,19.511592,3.211138,0.080654,0.070766,32.000000,84.595969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280797,66.431769,92.183574,64.171314,49.619745,72.911392,76.202532,64.405718,41.594937,32.639887,45.033637,199.242223,72.244223,0.601979,199.644009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.985755,49.350077,160.985674,141.038585,232.002620,230.529245,99.543445,14.211676,151.465479,5.188742,48.146157,49.602219,139.669305,160.598760,137.436679,151.507197,81.826164,141.693623,-0.000473,0.030867,79.443351,62.772266,150.292855,14.836354,61.129249,0.712802,1005900.669188,0.897364,9.133318,19.526301,3.219850,0.078051,0.069014,32.000000,84.582179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.312466,66.447748,92.209130,64.171314,49.632633,72.911392,76.202532,64.492658,41.594937,32.639887,45.039444,199.086890,72.127055,0.602969,199.643576,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.029781,49.347054,160.862727,141.040260,232.032895,230.531674,99.635215,14.211676,151.480515,5.176588,48.094288,49.466584,139.640360,160.604468,137.416126,151.445591,81.800557,141.698520,-0.000472,0.030838,79.441889,62.435917,150.421913,14.835547,61.112481,0.712594,1005744.607726,0.897268,9.097331,19.516908,3.220631,0.080164,0.070521,32.000000,84.581125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264607,66.420088,92.172499,64.171314,49.626997,72.911392,76.202532,64.466757,41.594937,32.639887,45.055523,199.270429,71.490300,0.603939,199.504631,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.061418,49.347878,160.750576,141.034953,232.093354,230.603812,99.532608,14.199974,151.458353,5.164027,48.124079,49.441724,139.671987,160.515460,137.438984,151.460291,81.822817,141.771540,-0.000473,0.030833,79.497552,62.674639,150.202347,14.833959,61.085562,0.711681,1005793.407238,0.895566,9.048877,19.544812,3.215339,0.078510,0.068815,32.000000,84.595976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290060,66.434407,92.202992,64.171314,49.647154,72.911392,76.202532,64.433202,41.594937,32.639887,45.068275,199.065217,72.098662,0.608370,199.621507,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.011321,49.323691,160.877608,141.032160,232.171340,230.624261,99.519381,14.210819,151.349889,5.153889,48.133625,49.463453,139.666804,160.645690,137.445338,151.432022,81.813637,141.745330,-0.000473,0.030811,79.441467,62.622920,150.116603,14.832446,61.119315,0.711337,1005969.837987,0.896142,9.017075,19.556789,3.211067,0.079411,0.070610,32.000000,84.584783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.301883,66.429199,92.208880,64.171314,49.616059,72.911392,76.202532,64.406586,41.594937,32.639887,45.084884,199.038762,72.058970,0.602680,199.634804,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.079582,49.321767,160.916450,141.028529,232.235701,230.579354,99.518176,14.212532,151.319732,5.147671,48.156914,49.490344,139.636527,160.555418,137.445013,151.447425,81.801379,141.756021,-0.000475,0.030763,79.433322,62.473855,150.244437,14.831363,61.117007,0.712167,1006099.905373,0.897278,9.044560,19.553682,3.216824,0.078510,0.069069,32.000000,84.590511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299044,66.422180,92.209705,64.171314,49.667577,72.911392,76.202532,64.423300,41.594937,32.639887,45.079343,199.036353,72.643928,0.604049,199.634607,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.987486,49.321767,160.938195,141.028529,232.184301,230.605241,99.598327,14.207965,151.362889,5.165829,48.085735,49.610854,139.636137,160.613805,137.435380,151.429494,81.796788,141.745251,-0.000474,0.030744,79.483426,62.389898,150.074917,14.831026,61.106639,0.711249,1005879.661083,0.895038,8.991579,19.530784,3.214481,0.079892,0.069918,32.000000,84.589197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286593,66.428424,92.188993,64.171314,49.663208,72.911392,76.202532,64.375782,41.594937,32.639887,45.090098,199.196655,72.618984,0.598594,199.679178,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.963621,49.324241,160.895220,141.034674,232.219475,230.614917,99.643501,14.212817,151.491790,5.172406,48.089742,49.321044,139.663515,160.536132,137.425097,151.473787,81.815801,141.678277,-0.000475,0.030718,79.544008,62.533438,150.298075,14.830522,61.149371,0.712828,1006118.964481,0.896963,9.067233,19.570494,3.219570,0.079654,0.070326,32.000000,84.536357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290864,66.420629,92.210210,64.171314,49.693821,72.911392,76.202532,64.420161,41.594937,32.639887,45.105166,199.287002,72.250239,0.599823,199.703490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.042251,49.320393,160.899598,141.044730,232.251233,230.603625,99.588878,14.214244,151.389271,5.170502,48.099244,49.297618,139.663509,160.601492,137.449350,151.448323,81.799622,141.698477,-0.000474,0.030697,79.606213,62.420680,150.257244,14.830205,61.134478,0.712548,1006119.639943,0.897076,9.094347,19.520073,3.220247,0.079027,0.069082,32.000000,84.579785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299153,66.436874,92.214439,64.171314,49.660089,72.911392,76.202532,64.426951,41.594937,32.639887,45.118027,199.177757,72.607978,0.603069,199.734371,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.023395,49.329188,160.878174,141.052830,232.308861,230.601831,99.670250,14.220238,151.494307,5.184208,48.181858,49.365663,139.676439,160.550892,137.450764,151.433618,81.788267,141.785438,-0.000474,0.030718,79.639770,62.392042,150.389033,14.829845,61.150922,0.711549,1006013.768638,0.895947,9.009355,19.545726,3.215275,0.078275,0.069040,32.000000,84.600690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285329,66.425487,92.221818,64.171314,49.673403,72.911392,76.202532,64.374927,41.594937,32.639887,45.126653,199.340500,72.152367,0.599110,199.651759,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.989104,49.329188,160.834258,141.052830,232.352943,230.580033,99.709040,14.212960,151.414790,5.173367,48.196172,49.441716,139.675096,160.608688,137.451727,151.410857,81.809884,141.700947,-0.000475,0.030716,79.666221,62.356504,150.193960,14.829129,61.176092,0.711566,1006111.367129,0.895606,9.037600,19.597856,3.216059,0.080200,0.070034,32.000000,84.626320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278071,66.427780,92.224985,64.171314,49.653337,72.911392,76.202532,64.378003,41.594937,32.639887,45.148346,199.418081,72.329329,0.603070,199.742239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.003072,49.335785,160.746499,141.065120,232.359425,230.584643,99.433234,14.215814,151.482529,5.164881,48.151230,49.486316,139.677314,160.502432,137.456262,151.499275,81.817568,141.683723,-0.000474,0.030701,79.693057,62.499844,150.300093,14.827606,61.117151,0.711540,1005971.116078,0.895856,9.072986,19.536623,3.217386,0.079291,0.069288,32.000000,84.667020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252675,66.413519,92.222470,64.171314,49.630138,72.911392,76.202532,64.390544,41.594937,32.639887,45.168534,198.866467,72.628741,0.601820,199.645700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.000262,49.320668,160.800689,141.069589,232.363471,230.608742,99.622775,14.205825,151.463877,5.151227,48.101204,49.374966,139.671198,160.539251,137.473617,151.409100,81.809700,141.666224,-0.000473,0.030670,79.748852,62.599302,149.965418,14.827206,61.137597,0.711716,1005955.764348,0.898096,9.065166,19.520860,3.214733,0.080853,0.070936,32.000000,84.684465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257683,66.435218,92.243808,64.171314,49.609149,72.911392,76.202532,64.376291,41.594937,32.639887,45.182832,199.245551,72.777824,0.598909,199.632128,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
