OSU 80 Ton Compressor Load Stand
49.994719,49.320668,160.780310,141.069589,232.370274,230.620642,99.709101,14.207822,151.392982,5.163173,48.112624,49.452335,139.673197,160.651337,137.452904,151.450702,81.793329,141.696136,-0.000471,0.030676,79.737426,62.383057,150.209380,14.827411,61.169583,0.711767,1006054.298478,0.896499,9.052949,19.520521,3.215997,0.080952,0.069801,32.000000,84.632659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223339,66.421553,92.213072,64.171314,49.598514,72.911392,76.202532,64.370633,41.594937,32.639887,45.180496,199.418202,71.977019,0.597926,199.674300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.930925,49.297580,160.685517,141.064840,232.370243,230.638994,99.624877,14.207822,151.381378,5.176737,47.994913,49.405715,139.654191,160.499986,137.454253,151.391703,81.807581,141.648960,-0.000470,0.030680,79.699418,62.424876,149.990421,14.827442,61.180041,0.711428,1006185.382453,0.895880,9.058669,19.550923,3.215946,0.080759,0.071740,32.000000,84.652169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204879,66.441764,92.222305,64.171314,49.651387,72.911392,76.202532,64.364015,41.594937,32.639887,45.172604,199.249755,72.487142,0.604606,199.671389,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.998426,49.284662,160.669896,141.067633,232.424652,230.666108,99.559961,14.213103,151.353153,5.180857,48.037090,49.380782,139.689002,160.491077,137.464132,151.500312,81.816445,141.637753,-0.000470,0.030685,79.558116,62.500889,150.307987,14.826712,61.145837,0.712832,1006126.729617,0.897534,9.058121,19.530477,3.219383,0.079655,0.069605,32.000000,84.680585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222990,66.452872,92.229448,64.171314,49.580018,72.911392,76.202532,64.395267,41.594937,32.639887,45.169002,199.119922,71.677754,0.600927,199.627959,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.033829,49.265147,160.819374,141.069309,232.396234,230.649736,99.568614,14.210248,151.433325,5.163175,48.056502,49.385400,139.674928,160.548078,137.448094,151.433570,81.809029,141.633756,-0.000472,0.030632,79.420956,62.457523,150.187006,14.825493,61.113869,0.711294,1006167.682851,0.897234,9.018837,19.500419,3.213499,0.078708,0.069519,32.000000,84.707453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218571,66.437182,92.232632,64.171314,49.602496,72.911392,76.202532,64.350913,41.594937,32.639887,45.157080,199.137227,72.411207,0.606780,199.626857,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.992296,49.263223,160.924242,141.064561,232.355510,230.661678,99.620249,14.215529,151.403630,5.174994,47.985941,49.380609,139.673850,160.539822,137.461644,151.484973,81.840640,141.628752,-0.000473,0.030660,79.269646,62.387496,150.192776,14.824540,61.124039,0.711628,1006018.369418,0.896337,8.962795,19.505962,3.214213,0.079246,0.070592,32.000000,84.726729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218650,66.436428,92.252955,64.171314,49.620061,72.911392,76.202532,64.323226,41.594937,32.639887,45.162580,199.240497,72.200349,0.600602,199.644796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.942248,49.263223,160.927156,141.064561,232.346030,230.738399,99.637225,14.210819,151.410688,5.176801,48.032191,49.306376,139.660722,160.577027,137.451561,151.437075,81.835030,141.670240,-0.000473,0.030604,79.070557,62.320875,150.218577,14.823385,61.125138,0.712548,1005987.299713,0.896742,9.003725,19.472002,3.218981,0.079484,0.069349,32.000000,84.678310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206542,66.418432,92.239324,64.171314,49.672596,72.911392,76.202532,64.339469,41.594937,32.639887,45.165962,199.274451,72.901448,0.603236,199.730633,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.971326,49.252779,161.016694,141.061488,232.300874,230.734760,99.609657,14.208393,151.375901,5.183931,48.062182,49.471911,139.678075,160.573623,137.471272,151.332624,81.852162,141.807221,-0.000473,0.030589,78.980275,62.424630,150.181398,14.822221,61.164174,0.713510,1006422.288662,0.897886,9.055401,19.497075,3.222265,0.081442,0.070910,32.000000,84.662759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212430,66.434764,92.240082,64.171314,49.661957,72.911392,76.202532,64.362060,41.594937,32.639887,45.160596,199.219313,72.599394,0.598252,199.722018,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.010174,49.255527,160.974539,141.064840,232.253939,230.698420,99.746047,14.225375,151.486370,5.191463,48.058479,49.430415,139.673581,160.613764,137.465610,151.554959,81.876812,141.714505,-0.000474,0.030551,78.926070,62.508588,150.281917,14.821076,61.104674,0.712942,1006261.021126,0.897513,9.014929,19.544170,3.222182,0.080264,0.070520,32.000000,84.671018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212137,66.421969,92.246652,64.171314,49.692270,72.911392,76.202532,64.339785,41.594937,32.639887,45.167351,199.492094,71.564988,0.600646,199.699044,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.934806,49.251954,160.953253,141.075734,232.224656,230.689366,99.642452,14.208393,151.422481,5.193440,48.028182,49.460865,139.670463,160.560249,137.469414,151.563891,81.863067,141.845256,-0.000475,0.030544,78.895611,62.512026,150.168019,14.820324,61.155466,0.712800,1005942.743575,0.895378,8.977579,19.476052,3.218836,0.082798,0.072461,32.000000,84.688315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207525,66.428586,92.256116,64.171314,49.679908,72.911392,76.202532,64.310889,41.594937,32.639887,45.171652,199.284904,71.816711,0.608613,199.714583,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.997722,49.251954,160.801690,141.075734,232.179779,230.735713,99.629550,14.202400,151.458001,5.197961,48.170503,49.440414,139.710041,160.641674,137.479453,151.566372,81.895119,141.763192,-0.000475,0.030539,78.877783,62.452125,150.397627,14.819228,61.144611,0.713191,1006068.317262,0.897769,9.051820,19.551090,3.223268,0.080572,0.071396,32.000000,84.692533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224148,66.445701,92.270811,64.171314,49.643646,72.911392,76.202532,64.347713,41.594937,32.639887,45.172021,199.259099,72.265426,0.607317,199.622923,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.050820,49.265422,160.862948,141.090258,232.094787,230.783139,99.502064,14.212389,151.518165,5.196249,48.138584,49.448617,139.693743,160.786868,137.476971,151.521763,81.875302,141.755878,-0.000476,0.030528,78.782452,62.613708,150.418058,14.818836,61.165671,0.711964,1006033.739391,0.896809,8.986857,19.480575,3.216180,0.081461,0.071368,32.000000,84.697248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218155,66.423014,92.233837,64.171314,49.627865,72.911392,76.202532,64.307299,41.594937,32.639887,45.189578,199.004127,71.460513,0.602401,199.624851,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.992433,49.272019,160.878348,141.101431,232.154560,230.764890,99.648598,14.214387,151.450212,5.199072,48.038169,49.474168,139.714923,160.602124,137.510145,151.642247,81.921407,141.864309,-0.000475,0.030516,78.834193,62.298143,150.316287,14.819437,61.104854,0.711361,1006290.102470,0.897118,8.945547,19.496963,3.213992,0.079754,0.070103,32.000000,84.740358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236474,66.477667,92.265254,64.171314,49.641938,72.911392,76.202532,64.284482,41.594937,32.639887,45.203940,199.297196,71.819426,0.608880,199.628431,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.992513,49.272568,160.814037,141.102269,232.217577,230.777629,99.603210,14.208108,151.544283,5.204699,48.018803,49.331117,139.710972,160.633193,137.499253,151.499718,81.939095,141.773798,-0.000476,0.030486,78.855933,62.437904,150.352103,14.819853,61.151751,0.712945,1006243.544376,0.897875,9.013264,19.528185,3.218092,0.080370,0.070692,32.000000,84.686208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217687,66.474213,92.269798,64.171314,49.691942,72.911392,76.202532,64.292528,41.594937,32.639887,45.210855,199.206420,72.399689,0.597435,199.668792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.064176,49.261849,160.995016,141.102548,232.224798,230.790696,99.557870,14.208108,151.543139,5.206276,48.031797,49.418996,139.705141,160.650155,137.472614,151.548122,81.946339,141.778532,-0.000478,0.030480,78.840296,62.515824,150.321429,14.819540,61.164805,0.712179,1006094.539467,0.897365,9.012847,19.441570,3.216762,0.081669,0.071415,32.000000,84.708522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202675,66.462885,92.260783,64.171314,49.631986,72.911392,76.202532,64.285056,41.594937,32.639887,45.217278,199.115740,72.504384,0.601535,199.669973,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.062610,49.247557,161.033055,141.099476,232.139394,230.830275,99.524561,14.214672,151.551175,5.208667,48.023924,49.480464,139.705837,160.701733,137.504500,151.518505,81.936273,141.877491,-0.000478,0.030450,78.934376,62.631183,150.210683,14.819897,61.132801,0.711693,1005981.911432,0.896369,8.928202,19.436546,3.215773,0.080415,0.070036,32.000000,84.689512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205916,66.496975,92.267008,64.171314,49.758968,72.911392,76.202532,64.236163,41.594937,32.639887,45.211907,199.049121,71.793527,0.600385,199.653962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.069580,49.247557,160.969223,141.099476,232.074922,230.885258,99.618770,14.218954,151.653845,5.220517,48.041688,49.416196,139.704733,160.541126,137.498387,151.516104,81.945673,141.776155,-0.000478,0.030435,78.954375,62.563261,150.391665,14.819536,61.155718,0.712326,1006161.675614,0.896818,8.915524,19.492991,3.216633,0.080464,0.071615,32.000000,84.681754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217998,66.499943,92.271851,64.171314,49.716078,72.911392,76.202532,64.227714,41.594937,32.639887,45.201863,199.237539,73.065130,0.606552,199.562262,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.036267,49.240960,161.088584,141.088582,232.009223,230.855955,99.620173,14.215243,151.566455,5.227473,48.040069,49.561604,139.708441,160.731498,137.520586,151.600891,81.958017,141.843781,-0.000478,0.030457,79.004668,62.695789,150.435434,14.818959,61.165004,0.711883,1006346.396550,0.896045,8.908338,19.436098,3.214911,0.078718,0.069835,32.000000,84.724243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267220,66.541883,92.276370,64.171314,49.757974,72.911392,76.202532,64.214582,41.594937,32.639887,45.198460,199.240346,71.637108,0.595848,199.562931,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.112353,49.252779,161.079180,141.087186,231.970847,230.897243,99.669147,14.214815,151.543146,5.227922,47.887879,49.437398,139.698181,160.620655,137.473336,151.522071,81.959814,141.882041,-0.000477,0.030487,79.002379,62.688827,150.338252,14.819309,61.156169,0.712609,1006195.215414,0.896565,8.936093,19.455450,3.219437,0.078996,0.069388,32.000000,84.726036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244106,66.504084,92.244990,64.171314,49.741776,72.911392,76.202532,64.227386,41.594937,32.639887,45.200947,199.338294,71.486412,0.608438,199.560492,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.053187,49.239586,160.961140,141.079085,231.949912,230.966412,99.487597,14.220951,151.546667,5.237905,47.948437,49.449870,139.708033,160.604611,137.489761,151.568789,81.985620,141.839531,-0.000476,0.030451,79.066920,62.545166,150.475731,14.821092,61.158206,0.711726,1006291.578187,0.894802,8.869479,19.471580,3.214361,0.081436,0.070936,32.000000,84.772972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270927,66.524774,92.268071,64.171314,49.746269,72.911392,76.202532,64.172197,41.594937,32.639887,45.217266,198.975193,72.448918,0.608877,199.564111,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.020246,49.238212,161.076807,141.072661,231.981302,231.017684,99.659393,14.210106,151.563769,5.243539,48.037157,49.490842,139.703777,160.617577,137.500509,151.565440,81.964611,141.923529,-0.000476,0.030458,79.139850,62.586921,150.258327,14.822239,61.173027,0.712395,1006461.335317,0.897412,8.933164,19.418632,3.216485,0.079977,0.069929,32.000000,84.799335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268819,66.503073,92.247305,64.171314,49.737353,72.911392,76.202532,64.195339,41.594937,32.639887,45.206708,199.318786,71.917518,0.604449,199.640547,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.033312,49.238212,160.985657,141.072661,232.097515,231.083691,99.405394,14.207109,151.569108,5.257504,48.103764,49.473550,139.680667,160.723200,137.476181,151.637739,81.942277,141.889353,-0.000475,0.030455,79.222066,62.584251,150.381615,14.823440,61.123389,0.713197,1006890.752411,0.897152,8.949872,19.486220,3.220232,0.079575,0.070360,32.000000,84.801540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280771,66.505912,92.247468,64.171314,49.753608,72.911392,76.202532,64.206639,41.594937,32.639887,45.207568,198.810789,72.640480,0.606645,199.534607,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.124386,49.265422,161.010389,141.086906,232.118749,231.078824,99.577201,14.215243,151.497811,5.265160,48.153904,49.559330,139.680311,160.693008,137.470818,151.567807,81.932663,141.914301,-0.000475,0.030460,79.263087,62.515118,150.401660,14.824688,61.147568,0.713440,1007255.048676,0.899441,8.936392,19.492543,3.217569,0.078729,0.069324,32.000000,84.789100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274164,66.478859,92.245244,64.171314,49.717401,72.911392,76.202532,64.191254,41.594937,32.639887,45.209712,199.154403,72.166967,0.600324,199.545622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.017584,49.293457,160.930567,141.093610,232.113827,231.033539,99.523569,14.208821,151.539277,5.270906,48.112116,49.540725,139.700630,160.757532,137.493503,151.568882,81.925396,141.975787,-0.000476,0.030426,79.333386,62.565054,150.373864,14.826715,61.114320,0.711975,1007224.007669,0.896125,8.869725,19.513845,3.212217,0.079795,0.070991,32.000000,84.787566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274130,66.513825,92.230783,64.171314,49.734412,72.911392,76.202532,64.130127,41.594937,32.639887,45.241797,199.047138,72.359116,0.603262,199.567140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.012895,49.280539,161.064119,141.097520,232.101750,231.085974,99.591724,14.210819,151.615802,5.273823,48.116827,49.543860,139.723782,160.710928,137.509788,151.639983,81.946724,141.848498,-0.000476,0.030426,79.412207,62.713582,150.320878,14.828210,61.115636,0.713528,1007302.130383,0.898631,9.007863,19.549909,3.217480,0.079479,0.070268,32.000000,84.798224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295822,66.505614,92.258738,64.171314,49.694341,72.911392,76.202532,64.181691,41.594937,32.639887,45.278178,199.183447,73.114287,0.602644,199.563049,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.128983,49.280539,161.074289,141.097520,232.019681,231.180826,99.483373,14.209678,151.571513,5.280514,48.022475,49.569196,139.705823,160.628076,137.505255,151.592392,81.922600,141.915428,-0.000475,0.030458,79.409771,62.583226,150.303094,14.829800,61.151589,0.714226,1007401.184349,0.898281,8.999785,19.468953,3.220452,0.079432,0.068844,32.000000,84.788041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291769,66.515293,92.242576,64.171314,49.759556,72.911392,76.202532,64.176553,41.594937,32.639887,45.273526,198.966747,72.581786,0.597015,199.585669,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.101641,49.279165,161.181152,141.107017,232.033778,231.222805,99.638854,14.221380,151.706283,5.276147,48.024983,49.559618,139.720931,160.716432,137.528490,151.617295,81.941797,141.913418,-0.000476,0.030466,79.348115,62.652102,150.627734,14.830949,61.130169,0.712459,1007752.060096,0.897313,8.880108,19.524437,3.213197,0.079682,0.070308,32.000000,84.788418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.335880,66.517520,92.269233,64.171314,49.767539,72.911392,76.202532,64.100905,41.594937,32.639887,45.279544,199.277709,71.473499,0.600260,199.552939,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.064325,49.270644,161.130669,141.107855,232.133298,231.193461,99.700507,14.211961,151.619395,5.267000,48.121475,49.557184,139.707844,160.832922,137.497657,151.563058,81.918900,141.897633,-0.000476,0.030472,79.153020,62.450741,150.457441,14.832478,61.105467,0.713635,1007886.941884,0.896615,8.906902,19.504298,3.217083,0.079862,0.070577,32.000000,84.774156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278190,66.485819,92.221127,64.171314,49.836566,72.911392,76.202532,64.108743,41.594937,32.639887,45.289205,199.401013,71.720233,0.610361,199.458368,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.070574,49.304176,161.221049,141.129921,232.168960,231.226265,99.466086,14.209392,151.603752,5.260829,48.202082,49.458128,139.723660,160.747664,137.507356,151.595366,81.937109,141.931957,-0.000476,0.030467,79.140165,62.719833,150.443451,14.832882,61.140789,0.713606,1007783.508813,0.898146,8.894368,19.521543,3.218118,0.078431,0.069883,32.000000,84.816370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288639,66.513399,92.249638,64.171314,49.801285,72.911392,76.202532,64.113949,41.594937,32.639887,45.287075,198.932172,72.207759,0.608298,199.563560,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.131116,49.342931,161.125183,141.124614,232.080995,231.221020,99.582067,14.214958,151.734183,5.250898,48.221446,49.527856,139.722980,160.826622,137.518609,151.642654,81.933333,141.942909,-0.000476,0.030459,79.196813,62.577398,150.265789,14.834053,61.181321,0.714175,1008043.270656,0.898869,8.963932,19.517670,3.219876,0.080722,0.071075,32.000000,84.851348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268823,66.522244,92.226496,64.171314,49.807935,72.911392,76.202532,64.101145,41.594937,32.639887,45.330155,199.164134,72.469608,0.604716,199.551798,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.999187,49.342931,161.045715,141.124614,232.063216,231.205121,99.526661,14.207537,151.703554,5.257824,48.061903,49.555197,139.720750,160.795390,137.498277,151.680053,81.915715,141.940385,-0.000477,0.030455,79.232708,62.476048,150.401622,14.835375,61.080261,0.712533,1008065.801278,0.896694,8.940302,19.526576,3.214075,0.079947,0.070672,32.000000,84.828077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217050,66.492324,92.209083,64.171314,49.810415,72.911392,76.202532,64.057473,41.594937,32.639887,45.381550,199.053323,72.165206,0.601545,199.478588,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.043988,49.315720,161.013357,141.118190,232.127340,231.207507,99.573468,14.211818,151.662563,5.259731,48.058421,49.481021,139.737255,160.732150,137.536003,151.562426,81.954076,141.838723,-0.000478,0.030460,79.327715,62.498298,150.441798,14.837225,61.119765,0.715277,1008267.889840,0.899763,9.076321,19.543010,3.220967,0.078975,0.069668,32.000000,84.849597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238615,66.521484,92.240935,64.171314,49.787138,72.911392,76.202532,64.123562,41.594937,32.639887,45.369057,199.146936,72.060585,0.605406,199.498022,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.087427,49.290709,161.053465,141.112883,232.185004,231.200357,99.524447,14.214672,151.687645,5.269217,48.042023,49.555023,139.720672,160.766971,137.515910,151.562999,81.919814,141.994861,-0.000480,0.030467,79.283737,62.615665,150.344310,14.838702,61.114446,0.713983,1007959.490055,0.898386,9.002890,19.457022,3.217437,0.080323,0.070256,32.000000,84.846844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219040,66.496823,92.232544,64.171314,49.781140,72.911392,76.202532,64.089652,41.594937,32.639887,45.380856,199.048893,72.513261,0.605580,199.461948,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.109424,49.265422,161.087422,141.104783,232.270850,231.192223,99.577218,14.221950,151.629711,5.262639,47.965596,49.495376,139.701692,160.843890,137.513435,151.689740,81.925708,142.057640,-0.000482,0.030468,79.212472,62.516435,150.315530,14.839769,61.149948,0.713497,1007942.600388,0.897871,8.933094,19.564423,3.215447,0.081503,0.072110,32.000000,84.851495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207247,66.502061,92.245243,64.171314,49.756287,72.911392,76.202532,64.055767,41.594937,32.639887,45.365134,199.154435,72.071810,0.601338,199.485236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.100231,49.265422,161.166800,141.104783,232.257647,231.122194,99.438613,14.218954,151.660219,5.246218,47.953671,49.627853,139.731875,160.827845,137.510973,151.613566,81.954680,141.950659,-0.000483,0.030454,79.175253,62.681204,150.280390,14.840773,61.185053,0.712811,1007775.201450,0.896862,8.885140,19.587922,3.214713,0.079516,0.070011,32.000000,84.875483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214550,66.503563,92.253259,64.171314,49.810912,72.911392,76.202532,64.032237,41.594937,32.639887,45.347044,198.877227,72.635051,0.604790,199.560885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.079201,49.237937,161.227306,141.101710,232.215966,231.031497,99.591758,14.219952,151.679196,5.230350,47.982519,49.476810,139.714465,160.801281,137.520467,151.732724,81.924884,142.049603,-0.000485,0.030477,79.205119,62.666848,150.545870,14.844350,61.128204,0.712617,1007352.808175,0.898023,8.894612,19.508859,3.216887,0.079576,0.070298,32.000000,84.834770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195741,66.489671,92.248473,64.171314,49.858613,72.911392,76.202532,64.028939,41.594937,32.639887,45.325320,199.183515,71.948846,0.600282,199.485000,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.136828,49.244258,161.174362,141.097800,232.202439,231.023504,99.602052,14.206966,151.679449,5.231545,48.021509,49.611967,139.728487,160.900993,137.535297,151.738154,81.931075,141.946508,-0.000485,0.030532,79.271707,62.568263,150.338888,14.847166,61.153176,0.713624,1007060.524083,0.896757,8.899687,19.570685,3.219915,0.079899,0.070097,32.000000,84.845835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196370,66.481970,92.271171,64.171314,49.846721,72.911392,76.202532,64.026095,41.594937,32.639887,45.333861,199.204105,71.839162,0.605843,199.574261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.049189,49.250305,161.203448,141.095844,232.226083,230.967423,99.581890,14.209250,151.638911,5.216133,48.025737,49.524585,139.724397,160.794982,137.533120,151.667097,81.938843,141.944547,-0.000486,0.030546,79.327211,62.715443,150.439066,14.849503,61.166753,0.712139,1006909.001834,0.895386,8.835747,19.530518,3.214690,0.079838,0.070977,32.000000,84.862143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208960,66.493365,92.259036,64.171314,49.869819,72.911392,76.202532,63.982877,41.594937,32.639887,45.336758,199.163780,72.019205,0.606209,199.568399,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.045328,49.250305,161.104655,141.095844,232.239562,230.893813,99.603728,14.206110,151.687745,5.219747,48.021963,49.484572,139.713150,160.808315,137.510678,151.700628,81.912695,141.928674,-0.000486,0.030553,79.372139,62.552705,150.445227,14.851746,61.141690,0.713199,1006777.701360,0.897109,8.932111,19.521832,3.220900,0.079821,0.070260,32.000000,84.827105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181460,66.469077,92.256239,64.171314,49.842004,72.911392,76.202532,64.022764,41.594937,32.639887,45.346309,199.207455,71.710769,0.605729,199.549123,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.059521,49.251405,161.137177,141.104224,232.227153,230.866473,99.518369,14.205682,151.629460,5.222048,47.991286,49.424854,139.755520,160.805767,137.528522,151.709978,81.945631,141.963343,-0.000487,0.030571,79.471921,62.481380,150.492931,14.852802,61.160622,0.712943,1006576.616195,0.896703,8.936093,19.540547,3.219175,0.080934,0.070029,32.000000,84.813040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211473,66.503389,92.288793,64.171314,49.855569,72.911392,76.202532,64.016871,41.594937,32.639887,45.351077,199.036737,72.159924,0.607866,199.450461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.094290,49.253603,161.114868,141.112603,232.308784,230.827974,99.704234,14.212389,151.782934,5.219157,47.934566,49.442119,139.733873,160.768928,137.515286,151.602112,81.946849,142.057057,-0.000487,0.030587,79.509454,62.772653,150.511548,14.853883,61.166626,0.712559,1006297.585523,0.897086,8.922556,19.523848,3.218912,0.080261,0.070763,32.000000,84.780813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198870,66.506565,92.298084,64.171314,49.820823,72.911392,76.202532,63.999947,41.594937,32.639887,45.354865,199.408469,72.850017,0.603944,199.591177,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.137237,49.229966,161.026495,141.107296,232.319796,230.782572,99.516292,14.215243,151.662720,5.227839,47.959994,49.520994,139.738932,160.922481,137.532680,151.766478,81.894109,142.042445,-0.000487,0.030576,79.587829,62.723397,150.444244,14.855024,61.176146,0.711792,1006081.680169,0.894579,8.888915,19.566508,3.216232,0.081636,0.070916,32.000000,84.786964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196869,66.508305,92.286795,64.171314,49.867888,72.911392,76.202532,63.970719,41.594937,32.639887,45.361072,199.032584,72.786334,0.597638,199.476424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.032350,49.229142,161.073635,141.111207,232.311874,230.709293,99.625198,14.209392,151.534454,5.226944,48.027053,49.421742,139.683898,160.749295,137.525239,151.623236,81.885705,141.997090,-0.000487,0.030608,79.631264,62.565625,150.436762,14.856698,61.151210,0.710535,1005978.921628,0.895179,8.821034,19.612407,3.211715,0.080960,0.070668,32.000000,84.787558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178896,66.487335,92.312453,64.171314,49.869197,72.911392,76.202532,63.935498,41.594937,32.639887,45.339124,199.250395,72.620011,0.597197,199.520524,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.088667,49.229142,160.945618,141.111207,232.302429,230.652162,99.544100,14.210962,151.667428,5.223114,48.067690,49.594683,139.706621,160.795390,137.544172,151.529137,81.946265,141.975969,-0.000487,0.030620,79.721438,62.565071,150.302583,14.858176,61.162840,0.712290,1005848.328612,0.895998,8.928316,19.599577,3.219390,0.080626,0.070710,32.000000,84.795319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174405,66.509076,92.339960,64.171314,49.862892,72.911392,76.202532,63.985423,41.594937,32.639887,45.339368,199.088200,72.772541,0.599799,199.478706,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.090896,49.242335,161.204857,141.125173,232.326029,230.673705,99.582625,14.206110,151.589846,5.222072,48.057750,49.540938,139.741158,160.659084,137.542227,151.601211,82.012743,141.953650,-0.000486,0.030625,79.907243,62.559402,150.568738,14.858557,61.171891,0.710678,1005250.152832,0.895386,8.870249,19.529127,3.213214,0.081084,0.070900,32.000000,84.845688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191393,66.536970,92.354317,64.171314,49.936028,72.911392,76.202532,63.944328,41.594937,32.639887,45.340382,199.165251,72.179660,0.597301,199.541885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.071302,49.258551,161.127139,141.126290,232.246309,230.700146,99.626776,14.213103,151.647994,5.216351,47.995423,49.559788,139.714348,160.754963,137.532670,151.617819,82.008946,141.954113,-0.000486,0.030659,79.764365,62.626346,150.355793,14.859363,61.198522,0.711622,1005089.721746,0.895112,8.881144,19.452196,3.218247,0.079427,0.069563,32.000000,84.821920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144587,66.506628,92.324688,64.171314,49.905421,72.911392,76.202532,63.929844,41.594937,32.639887,45.373295,199.253552,71.633220,0.603096,199.563875,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.093526,49.255802,161.166612,141.122659,232.334109,230.716471,99.529430,14.207822,151.632254,5.216061,47.964992,49.591056,139.708873,160.812637,137.542195,151.512307,81.984031,142.029964,-0.000485,0.030659,79.690156,62.647203,150.516934,14.860511,61.169097,0.712363,1005298.024101,0.895316,8.916075,19.466741,3.218544,0.079170,0.069023,32.000000,84.869263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151532,66.513186,92.344941,64.171314,49.902283,72.911392,76.202532,63.932078,41.594937,32.639887,45.377973,199.058860,71.830064,0.607876,199.567101,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.054993,49.255802,161.108993,141.122659,232.425890,230.727562,99.661561,14.207252,151.677446,5.205373,48.036617,49.599582,139.729226,160.761833,137.517942,151.677812,81.964907,142.045390,-0.000486,0.030660,79.686178,62.745462,150.417163,14.861809,61.227641,0.711627,1005439.876938,0.895738,8.891902,19.516642,3.217314,0.079770,0.070952,32.000000,84.842858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126227,66.510272,92.345042,64.171314,49.916051,72.911392,76.202532,63.909633,41.594937,32.639887,45.379626,199.323122,71.867775,0.606008,199.522727,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.072246,49.256902,161.126100,141.116793,232.461039,230.728050,99.531550,14.211818,151.767000,5.200153,48.126607,49.507336,139.708392,160.855449,137.512837,151.744799,81.951679,142.015350,-0.000485,0.030673,79.645245,62.557923,150.469535,14.863403,61.122326,0.711324,1005629.423251,0.895359,8.931623,19.542988,3.218640,0.079900,0.070647,32.000000,84.825594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100812,66.509331,92.340055,64.171314,49.909197,72.911392,76.202532,63.921899,41.594937,32.639887,45.385080,199.063101,71.804459,0.606011,199.556165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.077399,49.304451,161.273111,141.133832,232.473866,230.736051,99.524635,14.210677,151.784000,5.181163,48.115244,49.478417,139.727738,160.879424,137.534930,151.731923,82.025372,142.089625,-0.000485,0.030661,79.606952,62.661165,150.576241,14.865008,61.191022,0.712364,1005665.523614,0.896190,8.914935,19.542152,3.217872,0.080816,0.070367,32.000000,84.817497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098067,66.512407,92.352243,64.171314,49.929605,72.911392,76.202532,63.902946,41.594937,32.639887,45.437923,199.049269,72.490004,0.606388,199.558840,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.020519,49.297580,161.283223,141.143329,232.520468,230.720367,99.551008,14.212674,151.702318,5.187474,48.090450,49.650163,139.743964,160.849455,137.569296,151.758205,81.986677,141.988455,-0.000485,0.030656,79.577333,62.865071,150.336928,14.865443,61.176958,0.712174,1005516.920428,0.896301,8.957173,19.503228,3.220477,0.081536,0.071497,32.000000,84.811953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110621,66.531265,92.366154,64.171314,49.979607,72.911392,76.202532,63.890863,41.594937,32.639887,45.448319,199.102016,72.319791,0.601168,199.525756,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.072173,49.292083,161.203566,141.141373,232.484365,230.699442,99.553530,14.210106,151.789149,5.179721,48.049042,49.508710,139.741748,160.920116,137.540123,151.751398,81.991236,142.026533,-0.000486,0.030665,79.514555,62.673336,150.629187,14.865862,61.173424,0.713146,1005677.179385,0.897118,9.008958,19.494562,3.224341,0.078610,0.069389,32.000000,84.822616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092460,66.513444,92.355296,64.171314,49.948055,72.911392,76.202532,63.914667,41.594937,32.639887,45.451438,199.107059,72.301523,0.603266,199.574497,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.078801,49.292083,161.025224,141.141373,232.468795,230.718199,99.547920,14.211390,151.679787,5.175062,48.041570,49.576756,139.770115,160.846377,137.541232,151.758550,82.020829,141.996149,-0.000486,0.030685,79.519184,62.498360,150.398296,14.866214,61.184350,0.712052,1005474.931299,0.895971,8.950192,19.507832,3.219424,0.079284,0.070574,32.000000,84.824387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075815,66.520894,92.351392,64.171314,49.970934,72.911392,76.202532,63.876870,41.594937,32.639887,45.455157,199.095839,72.480613,0.602458,199.554355,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.078745,49.305001,161.197212,141.136625,232.410871,230.689658,99.415845,14.218383,151.782390,5.169588,48.029536,49.477677,139.728900,160.884847,137.560736,151.828615,82.014514,142.092108,-0.000487,0.030710,79.535735,62.764435,150.441999,14.867316,61.156385,0.711209,1005416.376512,0.895962,8.943359,19.464013,3.215437,0.080329,0.070494,32.000000,84.829510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.087705,66.556167,92.366983,64.171314,49.982000,72.911392,76.202532,63.863572,41.594937,32.639887,45.477153,198.831691,72.030577,0.600366,199.477605,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.158912,49.290159,161.189743,141.133552,232.328493,230.643099,99.568213,14.204398,151.739640,5.162257,47.997541,49.647733,139.742253,160.847213,137.548715,151.770463,82.042491,142.045801,-0.000488,0.030728,79.566090,62.800763,150.433235,14.868247,61.192157,0.712136,1005362.308274,0.897076,8.956335,19.515249,3.218875,0.080392,0.070847,32.000000,84.823553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.081804,66.554824,92.371185,64.171314,49.941843,72.911392,76.202532,63.854953,41.594937,32.639887,45.476006,199.136427,72.312161,0.604627,199.561082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.133091,49.261299,161.078987,141.140535,232.296532,230.685402,99.667480,14.204540,151.853862,5.151345,47.914432,49.554474,139.726658,160.967067,137.523452,151.804179,82.005931,142.055738,-0.000487,0.030778,79.596538,62.746345,150.511205,14.868797,61.193978,0.711439,1004985.037283,0.896452,8.960085,19.493320,3.217676,0.080417,0.070218,32.000000,84.808719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045451,66.531235,92.351223,64.171314,49.987337,72.911392,76.202532,63.794848,41.594937,32.639887,45.484621,199.334959,72.298955,0.601941,199.582286,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.112168,49.248106,161.380119,141.135228,232.255569,230.641935,99.524424,14.210106,151.828211,5.148603,47.915000,49.505623,139.761851,160.944906,137.541031,151.828161,82.027343,142.072404,-0.000488,0.030767,79.631766,62.658308,150.503391,14.870432,61.220663,0.710348,1005168.388257,0.893606,8.856638,19.506807,3.213027,0.080539,0.070722,32.000000,84.809267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.063981,66.540676,92.376832,64.171314,50.016141,72.911392,76.202532,63.797653,41.594937,32.639887,45.462679,199.048847,71.799690,0.601240,199.559587,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.035034,49.248106,161.334378,141.135228,232.316846,230.618800,99.543490,14.210962,151.880386,5.141882,47.986784,49.582825,139.747130,160.843992,137.542440,151.774909,82.039047,142.048937,-0.000488,0.030747,79.666695,62.557884,150.616990,14.872056,61.213686,0.711323,1004876.101228,0.895104,8.864997,19.493197,3.220378,0.080108,0.071208,32.000000,84.807886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.046413,66.585947,92.361717,64.171314,50.070037,72.911392,76.202532,63.798622,41.594937,32.639887,45.453730,199.086980,72.705043,0.606516,199.591845,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.064814,49.270919,161.287122,141.142491,232.300292,230.586607,99.554198,14.211533,151.810516,5.143829,48.061722,49.529629,139.744496,161.015974,137.563669,151.846864,82.106162,142.113499,-0.000488,0.030758,79.770348,62.574136,150.473166,14.873791,61.232564,0.712273,1004838.122962,0.896376,8.944512,19.470509,3.224428,0.079933,0.070549,32.000000,84.837690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.081323,66.557258,92.391669,64.171314,50.032643,72.911392,76.202532,63.832982,41.594937,32.639887,45.457107,199.108396,73.154198,0.599695,199.568793,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.121648,49.273942,161.295988,141.146960,232.201369,230.580473,99.566145,14.208964,151.749273,5.147530,48.044561,49.434309,139.723684,160.858956,137.520086,151.694192,82.060534,142.112726,-0.000488,0.030772,79.640392,62.625148,150.483486,14.875122,61.197170,0.711396,1004431.824763,0.895620,8.936613,19.433611,3.221566,0.078409,0.068914,32.000000,84.773028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055930,66.546341,92.347376,64.171314,50.054111,72.911392,76.202532,63.806746,41.594937,32.639887,45.485585,199.132290,72.269682,0.595463,199.631735,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.105698,49.258276,161.219194,141.152267,232.140356,230.531623,99.633202,14.207537,151.881374,5.148070,48.017358,49.486161,139.748596,160.974793,137.554691,151.723568,82.062055,142.109340,-0.000487,0.030786,79.610902,62.529138,150.629881,14.876417,61.217905,0.711005,1004528.324361,0.894367,8.881068,19.478877,3.218090,0.078687,0.069200,32.000000,84.820629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076626,66.600037,92.379202,64.171314,50.036760,72.911392,76.202532,63.764346,41.594937,32.639887,45.495130,199.266404,73.299686,0.602071,199.558800,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
