OSU 80 Ton Compressor Load Stand
50.008317,49.258276,161.301305,141.152267,232.168209,230.497417,99.598178,14.210962,151.804552,5.145441,48.033183,49.537018,139.749896,160.846438,137.545983,151.832603,82.031129,142.008127,-0.000487,0.030802,79.662470,62.514594,150.498537,14.877377,61.231518,0.710522,1004285.388478,0.893853,8.881832,19.475772,3.217582,0.080802,0.070743,32.000000,84.836287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075541,66.593948,92.383809,64.171314,50.048525,72.911392,76.202532,63.762517,41.594937,32.639887,45.485137,199.196356,72.173350,0.593408,199.669461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.018689,49.262674,161.218763,141.160088,232.194056,230.534838,99.527534,14.211533,151.791720,5.145302,48.093444,49.561792,139.776522,160.974222,137.551892,151.879786,82.080380,142.062078,-0.000487,0.030806,79.643460,62.735695,150.623761,14.877977,61.231175,0.711976,1004412.278315,0.895970,8.982245,19.459320,3.225490,0.080424,0.070151,32.000000,84.850318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072366,66.586177,92.384782,64.171314,49.983162,72.911392,76.202532,63.809136,41.594937,32.639887,45.489780,199.055069,72.239968,0.604037,199.698926,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.025244,49.258551,161.068864,141.187461,232.158371,230.577974,99.567344,14.208679,151.751766,5.162127,48.067411,49.541882,139.783429,160.849211,137.562669,151.772951,82.040899,142.141987,-0.000487,0.030809,79.669358,62.655247,150.623354,14.878752,61.225171,0.711644,1004360.316892,0.896556,8.975940,19.435327,3.223170,0.081047,0.070935,32.000000,84.812586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.064479,66.597005,92.374059,64.171314,50.060619,72.911392,76.202532,63.793478,41.594937,32.639887,45.496798,199.134689,72.439454,0.603195,199.560138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.047337,49.251679,161.262357,141.191651,232.184022,230.534499,99.607400,14.205825,151.792550,5.158146,48.031075,49.611150,139.770403,160.830373,137.555767,151.769445,82.012320,142.084284,-0.000485,0.030830,79.691851,62.587377,150.526684,14.878769,61.246195,0.711176,1004620.669030,0.894866,8.909953,19.473253,3.219137,0.079706,0.070493,32.000000,84.827731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.056211,66.566205,92.355920,64.171314,50.018601,72.911392,76.202532,63.780543,41.594937,32.639887,45.501476,199.214801,73.026246,0.600921,199.559233,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.154864,49.262124,161.249751,141.186903,232.141229,230.546744,99.553369,14.210677,151.792989,5.155784,48.047367,49.686987,139.782962,160.985761,137.576445,151.772016,82.045657,142.225279,-0.000483,0.030817,79.743457,62.733205,150.510325,14.878401,61.205284,0.711198,1004580.557537,0.895238,8.935395,19.513780,3.222197,0.081213,0.070544,32.000000,84.871569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098411,66.567334,92.397765,64.171314,50.117619,72.911392,76.202532,63.759652,41.594937,32.639887,45.498593,199.106737,72.989782,0.596473,199.674103,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.038361,49.262124,161.401244,141.186903,232.116004,230.608627,99.542432,14.214387,151.848836,5.153959,48.132053,49.526798,139.784890,160.951307,137.571063,151.754865,82.027715,142.139370,-0.000483,0.030827,79.681095,62.516712,150.480099,14.878480,61.217670,0.710130,1004366.139162,0.893663,8.835040,19.546407,3.215037,0.078713,0.069478,32.000000,84.863876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.063153,66.555677,92.368710,64.171314,50.099487,72.911392,76.202532,63.688120,41.594937,32.639887,45.513473,199.084863,72.009961,0.595476,199.647471,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.027560,49.267896,161.189546,141.193606,232.126524,230.657615,99.493363,14.210962,151.710412,5.155746,48.152755,49.557972,139.822988,160.863400,137.583086,151.764804,82.008050,142.051876,-0.000481,0.030858,79.732467,62.661778,150.518606,14.878281,61.121334,0.712430,1004883.847934,0.896316,8.955097,19.524163,3.225550,0.079775,0.070251,32.000000,84.891575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122993,66.573688,92.363424,64.171314,50.104964,72.911392,76.202532,63.744339,41.594937,32.639887,45.518596,198.986725,72.706144,0.605657,199.559155,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.064338,49.296755,161.231877,141.212600,232.124236,230.677569,99.427982,14.207680,151.688497,5.156633,48.120968,49.465837,139.801800,160.857019,137.571080,151.799659,82.003908,142.073080,-0.000480,0.030855,79.745470,62.641343,150.440270,14.878471,61.202705,0.713078,1005213.200899,0.897178,8.972011,19.502881,3.222015,0.079543,0.069712,32.000000,84.905389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120426,66.562778,92.364182,64.171314,50.095437,72.911392,76.202532,63.741706,41.594937,32.639887,45.530069,198.855964,72.222800,0.599458,199.598454,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.139476,49.295381,161.853828,141.192768,232.129211,230.681903,99.506919,14.219810,151.827291,5.145830,48.083207,49.498759,139.798068,160.839140,137.577348,151.743664,82.000537,142.028728,-0.000479,0.030851,79.774335,62.605283,150.713454,14.878242,61.112752,0.711875,1005350.723513,0.897185,8.962941,19.516949,3.220494,0.079646,0.070117,32.000000,84.897543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105192,66.558312,92.338613,64.171314,50.124199,72.911392,76.202532,63.712165,41.594937,32.639887,45.567666,199.013838,72.484428,0.603254,199.568635,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.086352,49.295381,161.348170,141.192768,232.105904,230.699792,99.576590,14.206681,151.644678,5.139474,48.069344,49.540859,139.794746,160.857651,137.572092,151.592166,81.989181,142.108973,-0.000478,0.030849,79.729152,62.579576,150.623478,14.877894,61.120054,0.714206,1005267.667838,0.894993,8.884143,19.499558,3.228072,0.078568,0.069351,32.000000,84.878882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114049,66.557623,92.315259,64.171314,50.349199,72.911392,76.202532,63.658342,41.594937,32.639887,45.575647,199.153181,72.185896,0.602158,199.465921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.082552,49.283013,161.170750,141.186344,232.093945,230.757624,99.649286,14.211961,151.796071,5.130696,48.104615,49.585936,139.788213,160.809273,137.584406,151.671438,82.027368,141.967990,-0.000477,0.030836,79.796197,62.624225,150.534778,14.877625,61.177625,0.713026,1005476.980531,0.895491,8.938874,19.548473,3.221400,0.079228,0.069829,32.000000,84.877803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147233,66.573866,92.319041,64.171314,50.117593,72.911392,76.202532,63.677942,41.594937,32.639887,45.584913,199.298572,72.484061,0.603722,199.493655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.123434,49.265697,161.100294,141.181037,232.053324,230.800967,99.570548,14.217241,151.683676,5.119311,48.094186,49.604536,139.778094,160.733822,137.563479,151.682749,81.978016,142.040688,-0.000477,0.030823,79.699660,62.794657,150.442489,14.877742,61.089438,0.711889,1005525.616695,0.895107,8.930422,19.444287,3.218102,0.080725,0.071166,32.000000,84.892220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104767,66.542469,92.282390,64.171314,50.091965,72.911392,76.202532,63.666232,41.594937,32.639887,45.583144,199.141096,72.003652,0.600845,199.497432,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.113388,49.274767,161.151248,141.191372,232.061365,230.897900,99.535929,14.206966,151.679939,5.100949,48.060413,49.568758,139.771985,160.734148,137.564668,151.670029,81.971548,141.937856,-0.000476,0.030841,79.725030,62.658435,150.447225,14.877686,61.220519,0.712351,1005737.199614,0.896246,8.927606,19.547394,3.216736,0.080544,0.071670,32.000000,84.894743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110612,66.529590,92.269122,64.171314,50.111926,72.911392,76.202532,63.634371,41.594937,32.639887,45.571815,199.071857,73.073054,0.604644,199.491059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.095811,49.272568,161.140274,141.188858,232.123623,230.973445,99.628907,14.212960,151.580515,5.100940,48.089408,49.488823,139.772158,160.654844,137.569461,151.635441,81.943943,141.986129,-0.000475,0.030829,79.752166,62.691219,150.266891,14.876401,61.136822,0.711285,1006309.486749,0.896037,8.890401,19.485994,3.215732,0.079997,0.071313,32.000000,84.927169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126565,66.551860,92.285102,64.171314,50.055165,72.911392,76.202532,63.629184,41.594937,32.639887,45.587363,199.257813,72.666892,0.595913,199.479139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.092356,49.272568,161.143884,141.188858,232.167959,231.022248,99.680312,14.212389,151.630447,5.102010,48.074681,49.457226,139.782075,160.727176,137.587105,151.605208,81.984932,141.980008,-0.000475,0.030837,79.710636,62.704207,150.408595,14.874986,61.125733,0.712697,1006780.491604,0.895837,8.906312,19.536207,3.216642,0.080367,0.069375,32.000000,84.899522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167981,66.561788,92.271839,64.171314,50.134921,72.911392,76.202532,63.630838,41.594937,32.639887,45.591732,199.360625,72.989489,0.599614,199.461830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.046276,49.277516,161.158243,141.192768,232.058090,231.011249,99.575039,14.193552,151.628280,5.114580,47.965227,49.514085,139.799512,160.782873,137.578025,151.618641,82.010030,142.025977,-0.000476,0.030843,79.652441,62.546518,150.481943,14.873643,61.129754,0.713048,1006819.681942,0.895633,8.909874,19.492352,3.216936,0.080163,0.069985,32.000000,84.920870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167738,66.564878,92.279664,64.171314,50.155248,72.911392,76.202532,63.622667,41.594937,32.639887,45.603189,199.150077,71.971150,0.597148,199.471546,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.011232,49.240960,161.247272,141.178523,231.991036,230.995719,99.516829,14.210534,151.550469,5.113949,47.986136,49.554133,139.800308,160.738694,137.578823,151.648335,81.972561,141.960196,-0.000477,0.030859,79.610584,62.596171,150.375577,14.872332,61.099842,0.713697,1006745.671692,0.897467,8.962326,19.488777,3.220184,0.079726,0.070407,32.000000,84.903094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168184,66.540743,92.269720,64.171314,50.160725,72.911392,76.202532,63.639144,41.594937,32.639887,45.610229,199.033659,71.570197,0.606189,199.492593,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.044910,49.240960,161.088597,141.178523,231.974279,231.083873,99.671916,14.212674,151.642500,5.102559,47.975573,49.649513,139.766825,160.740998,137.591833,151.600930,81.973397,141.943727,-0.000476,0.030840,79.548582,62.495887,150.363359,14.870614,61.134929,0.714769,1006781.907067,0.898539,8.961921,19.495443,3.224221,0.079701,0.070690,32.000000,84.943072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156896,66.550239,92.247901,64.171314,50.153423,72.911392,76.202532,63.650997,41.594937,32.639887,45.577046,199.343832,71.958897,0.610202,199.583781,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.060207,49.240960,161.154141,141.178523,231.949240,231.116819,99.577088,14.210106,151.636499,5.105640,47.994035,49.502700,139.778676,160.761099,137.592552,151.610748,81.950334,141.967767,-0.000475,0.030851,79.546797,62.515208,150.391138,14.867784,61.128925,0.713541,1007112.932359,0.896812,8.927180,19.486895,3.218881,0.079579,0.070184,32.000000,84.950258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153522,66.560600,92.261498,64.171314,50.142926,72.911392,76.202532,63.623209,41.594937,32.639887,45.579532,199.154177,73.121843,0.606211,199.471664,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.987538,49.237387,161.046367,141.178523,231.911921,231.114837,99.432674,14.212246,151.641418,5.099101,48.098730,49.502404,139.795365,160.842504,137.585801,151.578663,81.934137,141.958970,-0.000475,0.030831,79.530641,62.678907,150.296036,14.865146,61.159919,0.713735,1007334.804997,0.897489,8.911404,19.521216,3.219206,0.078680,0.068591,32.000000,84.973258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166576,66.563710,92.261258,64.171314,50.135116,72.911392,76.202532,63.605787,41.594937,32.639887,45.582019,198.865347,72.375110,0.596673,199.585905,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.062283,49.256627,161.009974,141.180478,231.969327,231.142289,99.460892,14.212246,151.648609,5.106961,48.061823,49.495581,139.825041,160.808906,137.607474,151.546882,81.984365,141.984436,-0.000474,0.030831,79.545649,62.446616,150.596901,14.862285,61.187451,0.714009,1007494.175495,0.900228,8.982801,19.533294,3.221730,0.080557,0.070433,32.000000,84.987439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145541,66.566333,92.271278,64.171314,50.138599,72.911392,76.202532,63.639548,41.594937,32.639887,45.580573,198.921784,72.935710,0.603367,199.597982,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.987465,49.260200,160.937657,141.182433,231.874393,231.204771,99.701576,14.212960,151.647525,5.096544,48.102661,49.445614,139.821984,160.713068,137.590549,151.532765,81.957165,141.996250,-0.000474,0.030813,79.470368,62.527537,150.387792,14.859288,61.157828,0.712589,1007340.996432,0.898635,8.924933,19.494991,3.216193,0.080026,0.071226,32.000000,84.986832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154683,66.555099,92.292510,64.171314,50.107410,72.911392,76.202532,63.646379,41.594937,32.639887,45.605264,199.403153,72.343342,0.597808,199.642081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.981560,49.252229,160.923309,141.182713,231.876791,231.215486,99.490953,14.209678,151.535557,5.100516,48.026043,49.384667,139.793871,160.740611,137.598548,151.628085,82.023409,141.943016,-0.000473,0.030817,79.427902,62.641707,150.219720,14.857242,61.122037,0.713915,1007791.710614,0.900030,9.004030,19.526854,3.219643,0.079351,0.069652,32.000000,84.992922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140485,66.547507,92.281163,64.171314,50.090548,72.911392,76.202532,63.623268,41.594937,32.639887,45.613485,198.981906,71.946278,0.609209,199.570366,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.052318,49.252229,161.183333,141.182713,231.902197,231.184341,99.509499,14.207822,151.600057,5.102308,48.026819,49.450385,139.791926,160.671398,137.603527,151.494217,82.032340,141.915205,-0.000472,0.030815,79.418856,62.483848,150.354591,14.855278,61.162570,0.714411,1007594.218806,0.900250,9.003814,19.436550,3.219654,0.081088,0.071213,32.000000,84.990408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161201,66.583310,92.304547,64.171314,50.102786,72.911392,76.202532,63.618845,41.594937,32.639887,45.609929,199.018997,72.752512,0.606928,199.653214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.057681,49.254428,161.125156,141.186903,231.932607,231.165885,99.695504,14.212104,151.641929,5.091670,48.030266,49.478220,139.786564,160.728032,137.607776,151.690324,82.028309,141.984620,-0.000473,0.030811,79.469110,62.554941,150.347778,14.852876,61.153572,0.713802,1007313.905258,0.898547,8.930808,19.414592,3.220297,0.078280,0.069465,32.000000,85.001884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150015,66.557911,92.295307,64.171314,50.166806,72.911392,76.202532,63.570837,41.594937,32.639887,45.613819,199.391009,73.008564,0.600089,199.538934,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.994006,49.254153,161.137800,141.188299,231.928210,231.194829,99.660287,14.211961,151.580334,5.090911,47.984067,49.424960,139.788584,160.659553,137.600176,151.499496,82.030695,142.014840,-0.000473,0.030811,79.442517,62.604785,150.377493,14.851135,61.167330,0.713559,1007252.031662,0.896698,8.927477,19.451133,3.218790,0.078690,0.070086,32.000000,84.983060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126474,66.551769,92.293217,64.171314,50.184163,72.911392,76.202532,63.560465,41.594937,32.639887,45.620128,199.320573,71.534834,0.597693,199.552073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.001449,49.259650,161.184220,141.191651,231.879594,231.167077,99.661478,14.202685,151.527093,5.089156,48.031751,49.521594,139.772207,160.760202,137.588376,151.605283,82.030563,141.955449,-0.000471,0.030841,79.486456,62.393765,150.388775,14.849010,61.187451,0.714457,1007461.754517,0.898396,8.992891,19.462897,3.223142,0.080854,0.071599,32.000000,84.977220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089279,66.543998,92.262357,64.171314,50.185662,72.911392,76.202532,63.588891,41.594937,32.639887,45.623990,199.322956,72.917295,0.610912,199.642947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.990192,49.259650,161.162895,141.191651,231.892306,231.139767,99.535636,14.209392,151.669453,5.086619,48.125418,49.504585,139.820479,160.793657,137.619069,151.636437,82.024981,142.016842,-0.000471,0.030847,79.572698,62.580164,150.275887,14.846965,61.196954,0.714217,1007346.349619,0.898143,8.990706,19.435219,3.223591,0.080914,0.070112,32.000000,85.056055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140196,66.580131,92.287974,64.171314,50.219975,72.911392,76.202532,63.576074,41.594937,32.639887,45.633940,199.071273,72.442315,0.599324,199.638541,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.978689,49.255802,161.053467,141.203103,231.848849,231.063050,99.580561,14.210248,151.660013,5.081735,48.084505,49.469867,139.840093,160.691275,137.627187,151.504792,82.005883,141.987335,-0.000471,0.030875,79.634842,62.636887,150.444960,14.844557,61.172234,0.714105,1007270.506967,0.899397,9.002325,19.469549,3.223890,0.079985,0.071098,32.000000,85.041913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150604,66.591833,92.295378,64.171314,50.210125,72.911392,76.202532,63.575551,41.594937,32.639887,45.634840,199.161121,72.012529,0.603253,199.649084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.992196,49.248931,161.102514,141.210645,231.876672,231.027203,99.665324,14.219952,151.566588,5.075525,48.044058,49.432952,139.803719,160.755126,137.632292,151.612120,82.106677,141.983817,-0.000471,0.030898,79.752097,62.625029,150.322669,14.841846,61.238910,0.713894,1007024.344452,0.898913,9.010351,19.474832,3.222443,0.081753,0.070771,32.000000,85.030666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136606,66.576109,92.299994,64.171314,50.183144,72.911392,76.202532,63.575040,41.594937,32.639887,45.639175,199.330648,71.857137,0.606429,199.750303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.022581,49.258551,160.975375,141.227684,231.904931,231.092778,99.468283,14.202114,151.685547,5.086101,48.131354,49.442078,139.811201,160.863849,137.635944,151.611557,82.090031,141.998953,-0.000471,0.030905,79.812592,62.402669,150.405826,14.839042,61.188443,0.712990,1006385.837739,0.897723,8.989537,19.372389,3.222553,0.080794,0.071061,32.000000,85.019373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135564,66.582146,92.290816,64.171314,50.179970,72.911392,76.202532,63.558079,41.594937,32.639887,45.637109,198.936565,72.259924,0.607633,199.649910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.010542,49.264323,161.008727,141.247236,231.899400,231.089699,99.635867,14.207680,151.638649,5.090798,48.049700,49.522852,139.802160,160.802872,137.619179,151.589743,82.051594,142.014313,-0.000472,0.030931,79.874604,62.460672,150.505697,14.836798,61.185144,0.712762,1006795.380730,0.897301,8.959116,19.425962,3.217681,0.080151,0.070501,32.000000,85.027133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138655,66.575668,92.305385,64.171314,50.189379,72.911392,76.202532,63.533921,41.594937,32.639887,45.651173,199.271734,72.186556,0.598347,199.649516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.953683,49.264323,161.128612,141.247236,231.846302,231.087173,99.557225,14.209535,151.678749,5.103304,48.080009,49.480200,139.850225,160.753515,137.644276,151.622401,82.057576,141.989397,-0.000473,0.030934,79.966626,62.514311,150.535615,14.835153,61.159342,0.713214,1006918.769327,0.897903,8.985995,19.441751,3.219496,0.079651,0.069868,32.000000,85.036765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181881,66.599912,92.327067,64.171314,50.180636,72.911392,76.202532,63.531846,41.594937,32.639887,45.661962,199.114451,72.866305,0.604518,199.675637,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.030192,49.239861,161.103911,141.235505,231.798134,231.051614,99.646183,14.203399,151.629138,5.099078,48.074856,49.487221,139.818373,160.782281,137.616958,151.636637,82.019872,141.960243,-0.000472,0.030925,79.949017,62.723150,150.290615,14.833393,61.174722,0.714795,1006965.555198,0.899740,9.044691,19.424103,3.225560,0.080179,0.071398,32.000000,85.036285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145803,66.578263,92.300714,64.171314,50.253123,72.911392,76.202532,63.557740,41.594937,32.639887,45.667359,199.292365,72.925879,0.599953,199.580673,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.071384,49.247557,161.129336,141.235225,231.738808,231.020146,99.646824,14.212104,151.750942,5.087396,48.099597,49.465712,139.811371,160.836000,137.616481,151.656913,82.077738,141.814849,-0.000471,0.030951,80.022617,62.579445,150.421362,14.831472,61.163741,0.713245,1006787.361452,0.897209,8.941261,19.448155,3.220134,0.077744,0.068374,32.000000,85.054415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144460,66.580664,92.293626,64.171314,50.227533,72.911392,76.202532,63.508460,41.594937,32.639887,45.645839,199.293648,71.043126,0.598314,199.547156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.021676,49.266796,161.240554,141.223214,231.665069,231.037572,99.449062,14.209963,151.608408,5.068830,48.003931,49.642253,139.805891,160.777266,137.622535,151.608976,82.009807,142.009740,-0.000472,0.030940,80.034005,62.707172,150.332258,14.830442,61.151914,0.712787,1006354.374027,0.896280,8.906477,19.322169,3.217992,0.079837,0.070341,32.000000,85.040116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121943,66.549718,92.280253,64.171314,50.246404,72.911392,76.202532,63.476202,41.594937,32.639887,45.656337,198.898124,71.775993,0.613665,199.603568,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.996044,49.266796,161.125470,141.223214,231.594926,231.041267,99.306890,14.210819,151.581317,5.058175,48.001167,49.592429,139.820190,160.737023,137.639568,151.558820,82.012453,141.974683,-0.000474,0.030945,79.979957,62.632558,150.436883,14.829790,61.125156,0.714168,1006866.198582,0.899171,8.976981,19.481398,3.223414,0.080737,0.071412,32.000000,85.050907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150671,66.566069,92.305107,64.171314,50.285600,72.911392,76.202532,63.495344,41.594937,32.639887,45.680016,198.613780,72.518030,0.608459,199.571271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.995167,49.248381,161.080373,141.208690,231.569425,231.081652,99.594192,14.210106,151.554453,5.063034,48.020272,49.620467,139.811209,160.795186,137.606309,151.589887,82.007604,141.906878,-0.000474,0.030968,80.028954,62.625637,150.544344,14.828762,61.179103,0.714424,1006907.021187,0.900986,9.003430,19.462336,3.222764,0.079398,0.070261,32.000000,85.022427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140965,66.546323,92.264732,64.171314,50.198164,72.911392,76.202532,63.502639,41.594937,32.639887,45.666988,199.188385,72.436959,0.602185,199.589839,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.070777,49.246182,161.051772,141.223494,231.627639,231.034895,99.505857,14.213103,151.630343,5.070649,48.022405,49.446732,139.822013,160.787908,137.622917,151.540893,81.993304,141.976804,-0.000474,0.030904,80.114606,62.615892,150.220534,14.827194,61.131864,0.713720,1007047.078671,0.898515,8.985920,19.435428,3.221919,0.078507,0.068578,32.000000,85.022851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160937,66.555964,92.272027,64.171314,50.240923,72.911392,76.202532,63.496412,41.594937,32.639887,45.670398,199.011715,73.040479,0.602797,199.568675,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.010019,49.234089,161.053974,141.223494,231.684055,231.002029,99.502594,14.203256,151.629485,5.077665,48.052512,49.583891,139.826205,160.725545,137.623655,151.522083,81.972910,141.938390,-0.000473,0.030918,80.155032,62.517506,150.498989,14.825303,61.181790,0.712916,1006790.890601,0.897616,8.905729,19.482479,3.216482,0.079818,0.070241,32.000000,85.044112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145138,66.561763,92.256720,64.171314,50.188380,72.911392,76.202532,63.445155,41.594937,32.639887,45.671390,199.005188,72.028230,0.596681,199.653844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.068561,49.234089,161.133710,141.223494,231.741350,231.039202,99.643020,14.206395,151.587353,5.087940,48.009207,49.552756,139.825550,160.785930,137.616840,151.645664,82.003453,142.002092,-0.000472,0.030921,80.178545,62.596116,150.350064,14.823086,61.187415,0.713096,1006788.869067,0.898699,8.956301,19.484882,3.220434,0.078972,0.069840,32.000000,85.031337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135719,66.529388,92.244859,64.171314,50.228193,72.911392,76.202532,63.463441,41.594937,32.639887,45.662265,199.286040,72.144590,0.605714,199.573710,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.995927,49.248931,161.179490,141.224052,231.766980,231.048973,99.581304,14.213816,151.689894,5.089404,48.091429,49.398876,139.824492,160.760243,137.651196,151.617718,81.997032,142.025020,-0.000472,0.030948,80.262657,62.461417,150.489480,14.820945,61.186496,0.712599,1006731.853957,0.896410,8.895920,19.484170,3.218261,0.077914,0.069496,32.000000,85.048992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143703,66.526990,92.206566,64.171314,50.270525,72.911392,76.202532,63.427814,41.594937,32.639887,45.678994,199.162607,72.336886,0.604371,199.602034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.996895,49.269545,161.119297,141.223773,231.750819,231.046103,99.655994,14.207965,151.571108,5.095610,48.183489,49.470346,139.851819,160.719979,137.660118,151.571611,81.990312,142.019332,-0.000473,0.030986,80.345648,62.705337,150.341845,14.819511,61.165058,0.713906,1006956.472451,0.898490,8.985685,19.501326,3.223852,0.078597,0.070116,32.000000,85.077357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173232,66.537063,92.220951,64.171314,50.257679,72.911392,76.202532,63.461123,41.594937,32.639887,45.703444,199.311987,72.457869,0.603861,199.553254,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.979595,49.288510,161.059202,141.236622,231.749336,231.138929,99.574461,14.202828,151.616473,5.096979,48.172766,49.468132,139.845147,160.831780,137.655738,151.577882,81.995898,141.844914,-0.000472,0.031012,80.359775,62.658381,150.429055,14.818471,61.134803,0.713942,1007032.701290,0.897838,9.005300,19.505384,3.222586,0.080693,0.071072,32.000000,85.084147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178468,66.525239,92.226877,64.171314,50.277664,72.911392,76.202532,63.452717,41.594937,32.639887,45.709491,199.148922,71.834540,0.602671,199.588226,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.065709,49.285486,160.931329,141.241091,231.820976,231.111328,99.766467,14.216099,151.577117,5.100661,48.059181,49.526886,139.803347,160.719143,137.625374,151.569315,81.962584,141.885774,-0.000471,0.031011,80.298040,62.424332,150.334968,14.817406,61.161289,0.714650,1007490.251820,0.899328,9.042123,19.418099,3.222499,0.081130,0.070923,32.000000,85.029336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127492,66.476958,92.185050,64.171314,50.229236,72.911392,76.202532,63.455862,41.594937,32.639887,45.735618,199.532934,72.672101,0.608203,199.475952,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.995356,49.285486,161.052808,141.241091,231.861298,231.046475,99.513236,14.210819,151.514961,5.096735,48.038909,49.591617,139.827159,160.709297,137.630772,151.618144,81.972032,141.961134,-0.000471,0.031020,80.431785,62.534871,150.231630,14.816719,61.087130,0.712509,1007380.582051,0.895767,8.950259,19.470560,3.214402,0.079843,0.070385,32.000000,85.029375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147830,66.511134,92.205711,64.171314,50.216072,72.911392,76.202532,63.399064,41.594937,32.639887,45.740826,199.026473,72.534905,0.599652,199.573867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.999936,49.279714,161.038061,141.243046,231.878172,231.004043,99.628998,14.213531,151.528950,5.109269,48.095608,49.424581,139.827153,160.727013,137.642700,151.574080,81.933164,141.893489,-0.000471,0.031023,80.537345,62.501318,150.199425,14.815509,61.140122,0.714659,1007163.991317,0.899199,9.022831,19.496412,3.221355,0.078619,0.069489,32.000000,85.032224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132888,66.474877,92.198024,64.171314,50.197585,72.911392,76.202532,63.431235,41.594937,32.639887,45.742987,199.257995,71.235642,0.601869,199.675952,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.975449,49.294831,161.083275,141.233829,231.885304,230.986705,99.538383,14.211533,151.536431,5.092821,48.088855,49.480248,139.828379,160.692559,137.643544,151.561978,81.961817,141.820645,-0.000470,0.031028,80.530434,62.329267,150.099042,14.813818,61.119315,0.713774,1007121.899071,0.897883,9.012332,19.503595,3.220765,0.079648,0.070833,32.000000,85.047327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132138,66.495375,92.210172,64.171314,50.258004,72.911392,76.202532,63.421818,41.594937,32.639887,45.750301,199.076766,73.155959,0.612618,199.574615,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.014459,49.288235,161.168476,141.231874,232.011549,230.986148,99.569976,14.215957,151.602144,5.100973,48.026333,49.480449,139.832312,160.729439,137.652493,151.570639,81.947192,141.998757,-0.000469,0.031065,80.554582,62.648313,150.337110,14.811296,61.152599,0.714525,1007000.718653,0.899161,9.052725,19.440806,3.223248,0.080587,0.070907,32.000000,85.034382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.111910,66.489226,92.194906,64.171314,50.288083,72.911392,76.202532,63.382819,41.594937,32.639887,45.777314,199.139952,73.005923,0.596962,199.553686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.969519,49.257451,161.117483,141.237739,232.030837,230.882372,99.561672,14.209963,151.553003,5.121253,48.016238,49.462435,139.816824,160.691479,137.643507,151.578988,82.014340,141.889595,-0.000469,0.031071,80.652855,62.507878,150.249374,14.809173,61.136894,0.713929,1006965.540423,0.899780,9.013523,19.535396,3.222767,0.080658,0.071096,32.000000,85.073989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137491,66.514501,92.200627,64.171314,50.271864,72.911392,76.202532,63.396509,41.594937,32.639887,45.779253,199.123344,71.666088,0.595794,199.600382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.892679,49.257451,161.063199,141.237739,231.993729,230.807960,99.326165,14.210391,151.486258,5.132536,48.048060,49.510782,139.855674,160.660430,137.633187,151.437461,81.950606,141.890023,-0.000469,0.031074,80.735656,62.597988,150.463213,14.807888,61.098652,0.714135,1006214.120783,0.898568,9.021467,19.420593,3.224315,0.080179,0.070592,32.000000,85.067546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112263,66.494581,92.186149,64.171314,50.304072,72.911392,76.202532,63.415431,41.594937,32.639887,45.755034,198.652331,71.818326,0.609214,199.497471,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.984536,49.252504,161.009585,141.239415,232.028110,230.764845,99.646634,14.220095,151.516392,5.139904,48.116496,49.601542,139.866822,160.505572,137.655529,151.542182,81.978722,141.793621,-0.000470,0.031125,80.871628,62.648694,150.215942,14.807020,61.102763,0.715264,1006282.749658,0.901950,9.100852,19.484529,3.228193,0.081016,0.070280,32.000000,85.099236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117672,66.514180,92.208280,64.171314,50.261848,72.911392,76.202532,63.454379,41.594937,32.639887,45.759575,199.293268,71.664841,0.608503,199.587872,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.980737,49.253054,160.876560,141.242488,231.992226,230.730278,99.611766,14.211247,151.477799,5.144020,48.007338,49.616248,139.838565,160.585773,137.634510,151.384698,81.926784,141.826563,-0.000470,0.031160,80.902607,62.497727,150.437964,14.806285,61.113869,0.713527,1005818.471044,0.897033,9.001016,19.411235,3.221188,0.080214,0.071157,32.000000,85.101699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118253,66.512263,92.187269,64.171314,50.270189,72.911392,76.202532,63.395946,41.594937,32.639887,45.758672,199.223532,72.192499,0.608366,199.577565,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.989777,49.217873,160.827381,141.234108,232.020065,230.608061,99.559672,14.219239,151.460948,5.136010,48.000963,49.530188,139.825057,160.707768,137.627124,151.366776,81.949259,141.782154,-0.000470,0.031158,80.910729,62.593604,150.203175,14.805696,61.111273,0.712840,1005903.009903,0.897290,9.005488,19.478613,3.218771,0.079453,0.070140,32.000000,85.087812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097016,66.498436,92.177134,64.171314,50.196555,72.911392,76.202532,63.391734,41.594937,32.639887,45.763201,199.119343,72.519938,0.603448,199.460374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.013994,49.217873,160.874273,141.234108,232.084929,230.543306,99.560443,14.209820,151.506771,5.138991,48.002136,49.416647,139.836813,160.630013,137.640068,151.454655,81.935256,141.871169,-0.000469,0.031165,80.870304,62.518353,150.230631,14.805129,61.082569,0.712099,1005150.414367,0.897015,8.960976,19.435323,3.217205,0.078201,0.068970,32.000000,85.104434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114285,66.513278,92.182703,64.171314,50.205453,72.911392,76.202532,63.380893,41.594937,32.639887,45.729944,199.120885,72.492718,0.600073,199.524103,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.976103,49.214025,161.049438,141.226566,232.118754,230.548472,99.623508,14.208679,151.432409,5.134631,48.040531,49.465374,139.854966,160.601308,137.643256,151.535818,81.935145,141.825626,-0.000468,0.031146,80.733703,62.553640,150.370458,14.803742,61.119279,0.712063,1004896.746635,0.896273,8.935985,19.491044,3.216585,0.079837,0.070969,32.000000,85.107992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118136,66.527562,92.205239,64.171314,50.224584,72.911392,76.202532,63.360131,41.594937,32.639887,45.729554,199.247016,71.873058,0.599987,199.515606,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.946548,49.221996,160.965603,141.220980,232.103244,230.603264,99.571242,14.209678,151.496168,5.138510,48.084438,49.440545,139.840041,160.503798,137.651388,151.415398,81.977183,141.791365,-0.000467,0.031143,80.727086,62.408762,150.400336,14.801812,61.108929,0.712855,1004963.699418,0.896471,8.971244,19.469814,3.222529,0.078355,0.069258,32.000000,85.114825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114869,66.520115,92.204334,64.171314,50.267837,72.911392,76.202532,63.371701,41.594937,32.639887,45.732750,199.142483,72.611353,0.606197,199.588029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.984061,49.245633,160.934884,141.221259,232.038323,230.615959,99.425618,14.214244,151.411825,5.142134,48.027730,49.356258,139.818754,160.563654,137.631969,151.437729,81.936270,141.753326,-0.000469,0.031126,80.744195,62.585996,150.414366,14.799854,61.124075,0.712668,1005296.758299,0.897579,9.003514,19.513711,3.222444,0.078842,0.069189,32.000000,85.082206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096014,66.506179,92.182493,64.171314,50.267213,72.911392,76.202532,63.383671,41.594937,32.639887,45.732874,198.851237,72.907904,0.600195,199.596330,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.948093,49.245633,160.897027,141.221259,232.028535,230.616582,99.468826,14.208108,151.509471,5.148863,47.984560,49.330467,139.841864,160.540393,137.628963,151.390522,81.887992,141.791101,-0.000468,0.031089,80.725040,62.491647,150.080281,14.797972,61.105071,0.712529,1005332.838148,0.898439,8.994634,19.434797,3.219724,0.078680,0.069597,32.000000,85.046732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.081988,66.487093,92.168739,64.171314,50.252487,72.911392,76.202532,63.356317,41.594937,32.639887,45.759006,198.937651,72.844515,0.597365,199.601641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.912906,49.237937,160.801723,141.225449,232.078189,230.619752,99.549670,14.207965,151.511126,5.152477,48.049546,49.402609,139.836438,160.548078,137.644310,151.443347,81.906632,141.796672,-0.000467,0.031083,80.634806,62.403293,150.215560,14.795889,61.112247,0.713128,1005601.670151,0.898770,9.031776,19.500784,3.221285,0.080928,0.070763,32.000000,85.045738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110975,66.501621,92.175437,64.171314,50.243807,72.911392,76.202532,63.370607,41.594937,32.639887,45.754246,199.099339,72.201817,0.598202,199.692199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
