OSU 80 Ton Compressor Load Stand
49.904167,49.226393,160.855800,141.222935,232.111133,230.629657,99.523469,14.215814,151.475664,5.154688,48.052988,49.502073,139.845262,160.548099,137.646999,151.368566,81.921006,141.814642,-0.000468,0.031077,80.352000,62.481548,150.294056,14.793396,61.124093,0.713187,1005563.490822,0.898737,9.060432,19.484756,3.221646,0.079589,0.070032,32.000000,85.105317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117192,66.528281,92.172661,64.171314,50.201722,72.911392,76.202532,63.385790,41.594937,32.639887,45.744612,199.046938,73.081051,0.603648,199.606401,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.911267,49.225569,160.707446,141.220980,232.062883,230.593901,99.553222,14.215243,151.518568,5.156041,48.130111,49.420446,139.844099,160.478539,137.611570,151.353490,81.885520,141.768037,-0.000468,0.031073,80.255488,62.408284,150.273091,14.790477,61.083344,0.713389,1005522.195274,0.899158,9.057919,19.478804,3.223294,0.079782,0.070672,32.000000,85.095639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134604,66.503685,92.165892,64.171314,50.223476,72.911392,76.202532,63.386894,41.594937,32.639887,45.745284,199.106444,71.931898,0.596670,199.643183,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.925714,49.254703,160.952889,141.227963,232.079292,230.475387,99.735333,14.215529,151.393333,5.149267,48.131504,49.397502,139.852884,160.543736,137.668885,151.353124,81.913050,141.711351,-0.000469,0.031080,80.240930,62.551505,150.205502,14.786891,61.125643,0.713079,1005506.823422,0.898606,9.049756,19.492445,3.219863,0.080288,0.071680,32.000000,85.147940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154884,66.536969,92.172075,64.171314,50.210530,72.911392,76.202532,63.378917,41.594937,32.639887,45.745049,199.470665,72.372322,0.605535,199.662813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.896073,49.254703,160.840403,141.227963,232.029406,230.396936,99.457850,14.209392,151.426912,5.144013,47.997851,49.300401,139.828196,160.470242,137.634891,151.371108,81.865247,141.803486,-0.000469,0.031078,80.208785,62.553863,150.089723,14.783390,61.104944,0.713012,1004934.086666,0.896289,9.063963,19.438337,3.223847,0.080603,0.071472,32.000000,85.127213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123227,66.482259,92.114713,64.171314,50.255446,72.911392,76.202532,63.366256,41.594937,32.639887,45.776465,198.915700,72.879878,0.602210,199.599634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.002636,49.251679,160.958869,141.238019,232.026793,230.384583,99.587306,14.216099,151.374455,5.157991,47.968417,49.372408,139.835829,160.406492,137.651399,151.383031,81.865430,141.801868,-0.000467,0.031042,80.264007,62.316027,149.972266,14.779916,61.013620,0.713015,1004846.877523,0.899077,9.094595,19.529336,3.223508,0.080749,0.070990,32.000000,85.144925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143922,66.511793,92.147651,64.171314,50.232775,72.911392,76.202532,63.378953,41.594937,32.639887,45.777588,199.174612,72.333364,0.597815,199.554670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.930614,49.209078,160.874775,141.232153,232.124549,230.390422,99.590767,14.211676,151.296811,5.153325,48.028303,49.313892,139.827550,160.527488,137.636939,151.442983,81.886505,141.708968,-0.000465,0.031055,80.114172,62.291674,150.029027,14.776971,61.095064,0.712933,1004626.640884,0.895726,8.981511,19.528393,3.219008,0.081586,0.071077,32.000000,85.158586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168580,66.529058,92.132490,64.171314,50.258736,72.911392,76.202532,63.312827,41.594937,32.639887,45.781410,199.181533,71.864180,0.601363,199.642750,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.936579,49.218423,160.827258,141.225449,232.151185,230.407976,99.616170,14.211247,151.395426,5.150199,48.064132,49.315414,139.834964,160.471934,137.647453,151.372963,81.857729,141.677524,-0.000465,0.031038,80.106289,62.378315,150.198284,14.773170,60.989874,0.712638,1004534.887667,0.897046,9.013274,19.463764,3.221967,0.080425,0.070583,32.000000,85.151520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157093,66.511271,92.140848,64.171314,50.279562,72.911392,76.202532,63.357228,41.594937,32.639887,45.737860,199.232339,73.185013,0.605847,199.510531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.902826,49.225569,160.875008,141.230477,232.166446,230.417250,99.604022,14.214244,151.428986,5.151552,48.032368,49.432604,139.865442,160.470690,137.666464,151.269535,81.892889,141.552866,-0.000464,0.031039,80.171504,62.417250,150.248760,14.769860,61.064430,0.713672,1004750.503355,0.898458,9.017196,19.477457,3.220662,0.079968,0.071162,32.000000,85.154756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185878,66.551014,92.147294,64.171314,50.207051,72.911392,76.202532,63.338524,41.594937,32.639887,45.746657,199.208044,72.808051,0.601869,199.548769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.934930,49.225569,160.794840,141.230477,232.207969,230.402503,99.665631,14.211533,151.298303,5.158578,48.006501,49.358907,139.837251,160.481842,137.662834,151.291759,81.876473,141.732658,-0.000463,0.031040,80.135571,62.435938,150.070327,14.766779,61.046075,0.713516,1004709.424872,0.897628,9.058481,19.384145,3.223765,0.080189,0.069866,32.000000,85.133099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177403,66.542502,92.163824,64.171314,50.232357,72.911392,76.202532,63.354805,41.594937,32.639887,45.753903,199.331262,72.074304,0.598429,199.582994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.883438,49.209902,160.822742,141.230477,232.201838,230.321045,99.586153,14.208821,151.395942,5.154750,48.047408,49.420034,139.871342,160.392038,137.646973,151.231028,81.880837,141.708072,-0.000463,0.031027,80.326650,62.171858,150.145442,14.763498,61.020400,0.712913,1004675.218485,0.896375,9.025307,19.484904,3.220087,0.078627,0.070170,32.000000,85.136632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179809,66.536169,92.173799,64.171314,50.187325,72.911392,76.202532,63.332123,41.594937,32.639887,45.754472,199.172306,72.167481,0.603829,199.586377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.929479,49.205230,160.570344,141.226846,232.156549,230.337233,99.550242,14.214244,151.306081,5.150920,48.064106,49.366492,139.816097,160.440844,137.640469,151.248511,81.856477,141.605920,-0.000463,0.031066,80.263239,62.450084,150.140423,14.760262,61.017930,0.713780,1004329.255823,0.897762,9.062856,19.469011,3.223971,0.078308,0.067961,32.000000,85.138857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164917,66.521629,92.127478,64.171314,50.212383,72.911392,76.202532,63.358383,41.594937,32.639887,45.737802,199.100484,72.156989,0.603529,199.573395,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.973180,49.205230,160.668638,141.226846,232.159466,230.400702,99.542670,14.214672,151.325141,5.148942,48.062585,49.405580,139.847747,160.373914,137.645257,151.221722,81.871372,141.594268,-0.000463,0.031047,80.289089,62.395951,149.923360,14.756589,61.011475,0.712217,1004421.713206,0.897217,9.010600,19.445453,3.215943,0.079269,0.070539,32.000000,85.113747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193723,66.540144,92.139774,64.171314,50.116904,72.911392,76.202532,63.328153,41.594937,32.639887,45.731279,199.085340,72.655594,0.602270,199.502624,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.942302,49.211826,160.610480,141.222097,232.119784,230.360944,99.593592,14.215529,151.275331,5.146438,47.993153,49.474173,139.830690,160.421416,137.648556,151.141904,81.877888,141.554804,-0.000464,0.031042,80.249921,62.435033,150.087864,14.752132,61.041712,0.712235,1004567.974285,0.896660,8.965467,19.425091,3.215097,0.080064,0.070053,32.000000,85.114125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165750,66.512049,92.145811,64.171314,50.146809,72.911392,76.202532,63.299549,41.594937,32.639887,45.736025,199.187184,72.192646,0.598089,199.476070,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.884640,49.195885,160.836091,141.213438,232.088637,230.264884,99.564275,14.211105,151.267802,5.156316,47.969850,49.351982,139.818677,160.452709,137.627271,151.202997,81.833267,141.552502,-0.000463,0.031022,80.315940,62.359876,150.113788,14.748779,61.022347,0.711998,1004430.324571,0.896680,9.003949,19.400055,3.215921,0.078934,0.069644,32.000000,85.153644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176831,66.501929,92.136485,64.171314,50.217691,72.911392,76.202532,63.311512,41.594937,32.639887,45.718665,199.128550,72.324193,0.602022,199.582286,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.944670,49.196160,160.903365,141.200589,232.103543,230.216350,99.649920,14.214815,151.367124,5.138238,47.961646,49.407022,139.830493,160.409938,137.639890,151.229035,81.827381,141.590166,-0.000463,0.031015,80.307222,62.514527,150.121577,14.744925,61.064069,0.713592,1004243.266725,0.897681,9.047596,19.443596,3.224161,0.079611,0.070654,32.000000,85.149818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170931,66.500169,92.133902,64.171314,50.195302,72.911392,76.202532,63.338582,41.594937,32.639887,45.714773,199.299840,73.137691,0.602081,199.567494,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.871399,49.202206,160.732106,141.210086,232.051521,230.089603,99.532776,14.209535,151.272607,5.136576,48.022314,49.327508,139.843919,160.246783,137.638724,151.225711,81.823435,141.603496,-0.000462,0.031010,80.207889,62.292801,150.099492,14.741328,60.989550,0.712966,1004149.057444,0.896517,9.015934,19.473384,3.221818,0.080124,0.070474,32.000000,85.183797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192906,66.502657,92.156288,64.171314,50.223469,72.911392,76.202532,63.299488,41.594937,32.639887,45.711679,199.065553,73.084353,0.594910,199.587007,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.876835,49.216224,160.760575,141.221818,232.004631,230.044268,99.581112,14.208251,151.237164,5.154532,48.054197,49.402407,139.842113,160.311062,137.655391,151.176022,81.826030,141.619188,-0.000463,0.031016,80.255324,62.433146,150.061007,14.737441,61.070596,0.713238,1003561.756102,0.897562,9.067609,19.477357,3.222932,0.078058,0.068828,32.000000,85.195351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215845,66.512364,92.149957,64.171314,50.181753,72.911392,76.202532,63.337237,41.594937,32.639887,45.715238,199.162225,72.828741,0.595204,199.586653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.888014,49.216224,160.602431,141.221818,231.984385,230.034125,99.615601,14.210677,151.212132,5.156779,47.992721,49.252954,139.849840,160.313162,137.646200,151.202732,81.851696,141.548809,-0.000462,0.031015,80.177748,62.374640,150.182213,14.733290,61.009383,0.712216,1003386.483528,0.896877,9.076005,19.482125,3.223151,0.080371,0.069993,32.000000,85.201356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226268,66.504916,92.124774,64.171314,50.170688,72.911392,76.202532,63.331778,41.594937,32.639887,45.727739,199.231202,72.008127,0.597229,199.587872,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.898543,49.207703,160.631534,141.216511,231.955752,230.026759,99.543338,14.209535,151.214586,5.148951,48.076951,49.349925,139.853031,160.259667,137.650555,151.196375,81.845576,141.548973,-0.000463,0.030996,80.208344,62.412214,149.978265,14.729094,61.045462,0.712131,1003212.148814,0.896303,9.064447,19.423434,3.219259,0.080534,0.070218,32.000000,85.240912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243405,66.493379,92.110636,64.171314,50.092226,72.911392,76.202532,63.322187,41.594937,32.639887,45.718476,199.086677,72.520304,0.603358,199.561239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.850353,49.210177,160.443760,141.219863,231.948359,229.991954,99.507493,14.211961,151.331092,5.148498,47.988476,49.438605,139.831201,160.282317,137.660618,151.202223,81.827134,141.488878,-0.000464,0.031002,80.258462,62.456132,150.038449,14.725207,61.013115,0.711623,1003165.315665,0.896694,9.045042,19.429629,3.219163,0.079815,0.069469,32.000000,85.206235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242219,66.484688,92.113438,64.171314,50.112672,72.911392,76.202532,63.313615,41.594937,32.639887,45.716820,199.014985,71.318547,0.599024,199.576424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.844037,49.189014,160.702249,141.210086,231.856152,229.978442,99.651803,14.209678,151.232217,5.146992,48.010950,49.294514,139.849115,160.341683,137.664721,151.129370,81.841906,141.608699,-0.000464,0.030994,80.367352,62.365310,150.039755,14.722136,61.025863,0.711885,1003171.004314,0.897851,9.097345,19.419861,3.218508,0.078892,0.069016,32.000000,85.244186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227973,66.499546,92.107413,64.171314,50.144010,72.911392,76.202532,63.338208,41.594937,32.639887,45.717886,199.303605,72.004825,0.609019,199.703726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.879130,49.189014,160.662396,141.210086,231.837499,229.945686,99.600509,14.213103,151.318178,5.133381,48.001119,49.308335,139.848077,160.367289,137.643278,151.187230,81.813991,141.649832,-0.000463,0.031003,80.455712,62.572276,149.974001,14.719464,61.011637,0.712730,1002997.090253,0.896571,9.082715,19.461328,3.224102,0.080837,0.070086,32.000000,85.224935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203621,66.491336,92.094379,64.171314,50.128660,72.911392,76.202532,63.338150,41.594937,32.639887,45.694129,199.201018,71.742170,0.604056,199.581420,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.876077,49.190388,160.763269,141.218466,231.783661,229.999976,99.571568,14.190412,151.164084,5.134753,48.023610,49.285482,139.848998,160.264846,137.648436,151.149383,81.828780,141.602656,-0.000464,0.030997,80.701926,62.272698,149.823068,14.717127,60.967463,0.712128,1002925.924005,0.896203,9.046420,19.508542,3.221034,0.080995,0.070954,32.000000,85.211543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186363,66.485252,92.092012,64.171314,50.137278,72.911392,76.202532,63.315518,41.594937,32.639887,45.690145,199.143136,73.264103,0.605614,199.591413,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.927494,49.208253,160.692512,141.225170,231.679835,230.085816,99.504127,14.210391,151.179159,5.131700,48.025938,49.325441,139.853594,160.209312,137.664978,151.204891,81.839622,141.573663,-0.000463,0.030994,80.937215,62.284182,149.937026,14.713427,60.958231,0.713245,1003105.489871,0.896740,9.050952,19.471618,3.223254,0.080847,0.072128,32.000000,85.160791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218709,66.508157,92.080890,64.171314,50.062214,72.911392,76.202532,63.304401,41.594937,32.639887,45.704576,199.008255,73.422429,0.593534,199.520917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.907127,49.223370,160.505146,141.222935,231.672859,230.076015,99.576228,14.213103,151.194946,5.125346,48.069026,49.319705,139.848632,160.244479,137.654228,151.212003,81.827685,141.641507,-0.000463,0.030984,81.051199,62.475243,149.901885,14.710500,60.948440,0.712199,1003487.954398,0.895588,9.069240,19.479387,3.218724,0.077833,0.069198,32.000000,85.158273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208369,66.516105,92.081223,64.171314,50.108858,72.911392,76.202532,63.280979,41.594937,32.639887,45.702988,199.152456,73.117735,0.591794,199.482404,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.865244,49.227493,160.544635,141.220701,231.626261,230.115117,99.550625,14.208821,151.268461,5.148546,48.095147,49.312013,139.854425,160.263357,137.660036,151.148887,81.858669,141.583193,-0.000463,0.031017,80.936625,62.496118,150.046404,14.707144,61.008914,0.712337,1003495.114283,0.896457,9.051838,19.490942,3.216077,0.078533,0.069338,32.000000,85.169577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221266,66.524058,92.067363,64.171314,50.012034,72.911392,76.202532,63.288303,41.594937,32.639887,45.718033,199.101250,71.871297,0.593780,199.578391,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.853704,49.227493,160.537962,141.220701,231.564816,230.153698,99.494553,14.211247,151.161711,5.141126,48.045651,49.310378,139.848316,160.306720,137.660071,151.141697,81.855818,141.583497,-0.000463,0.031023,80.859642,62.479595,150.017178,14.703945,60.967138,0.712528,1003603.091940,0.897688,9.099260,19.432598,3.219570,0.079808,0.069718,32.000000,85.180597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225036,66.524095,92.060500,64.171314,50.045444,72.911392,76.202532,63.310962,41.594937,32.639887,45.722694,198.989107,72.987434,0.604839,199.499792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.894989,49.220621,160.733682,141.224890,231.492891,230.184854,99.625655,14.213816,151.134697,5.146367,47.975909,49.336988,139.846251,160.231982,137.650686,151.125849,81.846080,141.558641,-0.000463,0.031032,80.810832,62.402936,149.854140,14.701166,61.006390,0.713273,1003801.556638,0.898575,9.111194,19.435591,3.220181,0.081292,0.070956,32.000000,85.190869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226953,66.506438,92.035100,64.171314,50.055630,72.911392,76.202532,63.315145,41.594937,32.639887,45.716513,199.251311,72.384575,0.595804,199.508053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.874589,49.213200,160.734615,141.216511,231.409432,230.222138,99.636644,14.211676,151.188779,5.148348,47.988288,49.283679,139.832180,160.259524,137.657365,151.068133,81.848637,141.555195,-0.000462,0.031022,80.878565,62.353586,149.985137,14.698234,61.014882,0.713041,1003897.112668,0.896672,9.061634,19.433663,3.221439,0.080609,0.071269,32.000000,85.208907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249084,66.523666,92.068366,64.171314,50.097077,72.911392,76.202532,63.288136,41.594937,32.639887,45.716465,199.273287,72.244957,0.600957,199.611161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.900778,49.213200,160.777159,141.216511,231.432786,230.238517,99.552901,14.210819,151.153928,5.150403,47.958236,49.307513,139.830115,160.233063,137.661069,151.189673,81.843314,141.618002,-0.000463,0.031029,80.785262,62.373149,149.754227,14.696461,61.032859,0.713341,1004056.031694,0.897107,9.075303,19.429490,3.222776,0.080124,0.070519,32.000000,85.179553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225282,66.511842,92.039646,64.171314,50.081943,72.911392,76.202532,63.296530,41.594937,32.639887,45.708253,199.105801,72.996459,0.602456,199.502428,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.819038,49.197809,160.700115,141.212042,231.467095,230.243411,99.594156,14.210248,151.233441,5.144048,47.936665,49.288425,139.833301,160.303927,137.654639,151.185191,81.865829,141.633919,-0.000462,0.031052,80.823573,62.252349,149.984363,14.694117,61.020346,0.712968,1004115.181716,0.897402,9.048229,19.464286,3.221937,0.079071,0.070916,32.000000,85.160814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238679,66.514883,92.054623,64.171314,50.108795,72.911392,76.202532,63.278641,41.594937,32.639887,45.691623,199.188312,72.660950,0.596118,199.589957,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.836825,49.181043,160.788591,141.213438,231.382205,230.201407,99.720386,14.207252,151.144967,5.136624,47.983995,49.316616,139.829734,160.183829,137.673775,151.204359,81.889490,141.642512,-0.000463,0.031068,80.840617,62.206226,149.941392,14.691674,61.004803,0.713992,1004112.170922,0.898646,9.117377,19.449237,3.225677,0.079205,0.069646,32.000000,85.117941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225285,66.533929,92.067903,64.171314,50.080491,72.911392,76.202532,63.322727,41.594937,32.639887,45.671679,199.440772,71.474306,0.599607,199.706715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.840919,49.162353,160.778259,141.213438,231.334107,230.201424,99.588507,14.216099,151.355496,5.138509,48.036466,49.299474,139.853836,160.319563,137.676000,151.215000,81.869848,141.555538,-0.000463,0.031073,80.832872,62.201679,150.068204,14.688144,61.011853,0.714083,1003750.320874,0.896947,9.082206,19.429608,3.226301,0.081194,0.071867,32.000000,85.139543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208600,66.527586,92.072347,64.171314,50.108906,72.911392,76.202532,63.310447,41.594937,32.639887,45.666702,199.177013,72.950751,0.609485,199.709980,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.886817,49.176096,160.629126,141.215673,231.289411,230.218361,99.494892,14.211676,151.200056,5.140617,48.008999,49.303984,139.816345,160.182218,137.671514,151.188085,81.861704,141.528423,-0.000462,0.031043,80.836170,62.324345,149.793099,14.686014,61.035870,0.713862,1003770.692447,0.898006,9.059281,19.408438,3.225829,0.078583,0.069889,32.000000,85.096368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192565,66.527315,92.064297,64.171314,50.064566,72.911392,76.202532,63.310464,41.594937,32.639887,45.638724,198.989783,72.005853,0.597034,199.564662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.866922,49.181593,160.482478,141.213997,231.251807,230.313640,99.551119,14.210106,151.205678,5.135412,48.037480,49.234678,139.852224,160.323518,137.676308,151.273546,81.873693,141.700868,-0.000462,0.031021,80.855441,62.252043,149.986341,14.684838,60.969284,0.712392,1003816.139955,0.895796,9.024524,19.404324,3.219827,0.080712,0.071156,32.000000,85.136851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181552,66.532503,92.095561,64.171314,50.019854,72.911392,76.202532,63.276894,41.594937,32.639887,45.646540,199.102238,72.220232,0.610849,199.690154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.873960,49.181593,160.455436,141.213997,231.213063,230.386862,99.546146,14.212817,151.291742,5.128544,47.998027,49.328841,139.836293,160.345638,137.682661,151.109367,81.872372,141.548011,-0.000462,0.031026,80.857385,62.411739,149.974205,14.683771,61.012034,0.713241,1004267.760243,0.898308,9.051624,19.472776,3.218215,0.081890,0.070385,32.000000,85.157141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148572,66.535213,92.077269,64.171314,49.983447,72.911392,76.202532,63.285919,41.594937,32.639887,45.646767,199.092292,72.905043,0.602127,199.594363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.864997,49.185441,160.628467,141.223773,231.225205,230.355337,99.594181,14.212246,151.250475,5.102917,47.974923,49.209529,139.817369,160.392364,137.677930,151.266885,81.854127,141.650772,-0.000463,0.031064,80.897476,62.476347,149.987176,14.682948,60.977271,0.712761,1004576.633956,0.898498,9.044345,19.402383,3.217219,0.081995,0.071206,32.000000,85.201740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143059,66.534676,92.087544,64.171314,50.025778,72.911392,76.202532,63.279101,41.594937,32.639887,45.645773,199.188361,72.883033,0.596488,199.623749,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.821664,49.180218,160.731552,141.217907,231.196249,230.299523,99.500501,14.213531,151.261566,5.099818,47.966966,49.287321,139.848607,160.238383,137.665366,151.192548,81.848890,141.508731,-0.000466,0.031054,80.857632,62.258571,149.974919,14.681234,60.945862,0.713871,1004548.045369,0.898131,9.057463,19.468844,3.221267,0.078949,0.070055,32.000000,85.205082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140305,66.530660,92.088837,64.171314,50.024568,72.911392,76.202532,63.280885,41.594937,32.639887,45.641343,199.001003,72.297121,0.597257,199.486928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.906361,49.173622,160.650361,141.211204,231.175526,230.246221,99.496164,14.210534,151.163776,5.093400,47.976427,49.339715,139.846516,160.234897,137.684828,151.131042,81.880947,141.600740,-0.000467,0.031054,80.912367,62.331698,149.934232,14.679147,60.977037,0.715083,1004371.112608,0.899614,9.097068,19.407426,3.226138,0.079569,0.069413,32.000000,85.244766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160035,66.548391,92.103945,64.171314,50.048916,72.911392,76.202532,63.303534,41.594937,32.639887,45.631384,198.992327,72.657208,0.602809,199.480240,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.887941,49.173622,160.737805,141.211204,231.166233,230.207967,99.253767,14.208964,151.230686,5.106406,47.947489,49.344806,139.835900,160.305415,137.651856,151.218947,81.855837,141.608801,-0.000467,0.031053,80.930546,62.444477,149.872294,14.676586,60.997880,0.712991,1003857.036631,0.897732,9.002880,19.418553,3.219036,0.081028,0.071070,32.000000,85.249912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141510,66.536870,92.107433,64.171314,50.021950,72.911392,76.202532,63.251977,41.594937,32.639887,45.619320,198.507533,72.434831,0.598372,199.526818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.841546,49.180493,160.672373,141.205059,231.158854,230.238530,99.566162,14.209678,151.152132,5.112629,47.989132,49.312544,139.834314,160.254102,137.654884,151.092374,81.849453,141.583723,-0.000468,0.031058,80.897710,62.445844,149.983466,14.674255,60.971501,0.713229,1003826.185752,0.900144,9.021921,19.447445,3.221977,0.081940,0.071365,32.000000,85.209312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138966,66.535565,92.101122,64.171314,50.001822,72.911392,76.202532,63.258684,41.594937,32.639887,45.620408,199.132325,72.290445,0.600615,199.604670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.900373,49.188739,160.608701,141.196958,231.217677,230.328350,99.492428,14.210677,151.166860,5.116995,48.018169,49.352853,139.838093,160.270105,137.691395,151.232557,81.851750,141.661608,-0.000468,0.031068,80.913849,62.399797,150.068165,14.672673,60.962775,0.714075,1004076.582250,0.898385,9.076773,19.442062,3.223664,0.079657,0.070151,32.000000,85.214047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164208,66.545083,92.122401,64.171314,50.019681,72.911392,76.202532,63.282183,41.594937,32.639887,45.615363,198.984855,72.178779,0.602268,199.488777,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.928221,49.198908,160.624856,141.201707,231.187080,230.291320,99.589866,14.209250,151.172134,5.108700,48.003331,49.372868,139.804341,160.214857,137.666793,151.193808,81.833313,141.595375,-0.000468,0.031063,80.949265,62.402454,150.034433,14.672196,60.971195,0.713375,1004397.893367,0.898244,9.024185,19.476307,3.218587,0.080858,0.071157,32.000000,85.211983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107822,66.535954,92.095684,64.171314,49.966419,72.911392,76.202532,63.245835,41.594937,32.639887,45.619390,199.179731,70.970639,0.602522,199.662813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.780264,49.183791,160.529488,141.196120,231.103108,230.175152,99.473204,14.209535,151.212298,5.113998,47.923115,49.433093,139.831080,160.386065,137.649333,151.187737,81.825318,141.536240,-0.000469,0.031059,81.028069,62.418911,149.906965,14.672674,60.998186,0.712840,1004304.939635,0.896691,9.005578,19.463668,3.217116,0.080955,0.071204,32.000000,85.220730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124685,66.532056,92.104363,64.171314,49.942497,72.911392,76.202532,63.222546,41.594937,32.639887,45.625221,198.946409,72.917662,0.612404,199.671664,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.892714,49.183791,160.552870,141.196120,231.075380,230.189520,99.520847,14.213245,151.160440,5.105432,47.921233,49.232782,139.841222,160.125237,137.669510,151.123322,81.822271,141.636916,-0.000469,0.031037,81.017704,62.208789,150.035165,14.673632,61.052638,0.712395,1004007.356623,0.898083,9.097328,19.465401,3.220240,0.081232,0.070766,32.000000,85.246228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125272,66.533895,92.107013,64.171314,49.949577,72.911392,76.202532,63.306480,41.594937,32.639887,45.606463,199.041693,72.191178,0.596439,199.672884,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.908131,49.167575,160.628992,141.202824,230.997930,230.222137,99.578438,14.217812,151.095872,5.085481,47.950162,49.337572,139.814819,160.289636,137.631102,151.229588,81.809732,141.678048,-0.000468,0.031038,80.971819,62.376875,150.056374,14.673895,61.025250,0.711780,1003917.478497,0.897587,9.027156,19.494201,3.217962,0.080430,0.069967,32.000000,85.238220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110431,66.508158,92.086126,64.171314,49.973833,72.911392,76.202532,63.240689,41.594937,32.639887,45.585332,199.156877,71.800717,0.601958,199.579257,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.891242,49.181043,160.766057,141.215114,230.903292,230.233332,99.456333,14.214102,151.217192,5.074307,47.972117,49.343933,139.849421,160.374485,137.671187,151.131024,81.823184,141.576883,-0.000467,0.031024,80.936735,62.357482,149.855731,14.672636,61.017407,0.712228,1004044.369077,0.896846,8.995005,19.526035,3.218493,0.081062,0.071385,32.000000,85.279338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147408,66.562376,92.137842,64.171314,49.969647,72.911392,76.202532,63.229197,41.594937,32.639887,45.578677,198.912665,71.661466,0.605341,199.690744,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.880031,49.169499,160.626643,141.207293,230.920017,230.276565,99.435773,14.204398,151.238704,5.080189,47.915736,49.350960,139.834502,160.276384,137.649684,151.106978,81.800182,141.547754,-0.000467,0.031003,80.925647,62.294524,149.980796,14.671515,61.022437,0.713153,1004095.890445,0.898363,9.025929,19.465120,3.222330,0.081950,0.071688,32.000000,85.299629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148296,66.527853,92.114702,64.171314,49.970191,72.911392,76.202532,63.235115,41.594937,32.639887,45.586841,198.871546,72.815094,0.607226,199.624261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.825058,49.169499,160.698284,141.207293,230.937412,230.309340,99.496885,14.207680,151.167949,5.070324,47.879707,49.276597,139.817689,160.317831,137.655538,151.199083,81.802995,141.566544,-0.000467,0.030998,80.799300,62.314632,149.980652,14.670778,60.994021,0.712833,1004365.259482,0.898913,9.025975,19.474451,3.220260,0.081763,0.071565,32.000000,85.304062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144649,66.520856,92.107776,64.171314,49.964606,72.911392,76.202532,63.239653,41.594937,32.639887,45.569641,198.993771,71.213779,0.597387,199.680516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.824792,49.138442,160.553054,141.202545,230.870675,230.299089,99.582152,14.209250,151.209888,5.068929,47.921560,49.261436,139.824304,160.280584,137.657551,151.121282,81.795174,141.566155,-0.000467,0.030999,80.794772,62.244816,149.790836,14.670204,60.980787,0.714343,1004577.846328,0.899590,9.082837,19.480458,3.225250,0.080952,0.071389,32.000000,85.305645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133957,66.532618,92.111774,64.171314,49.923194,72.911392,76.202532,63.268670,41.594937,32.639887,45.531631,199.164304,72.659702,0.611829,199.672215,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.770188,49.144488,160.579721,141.208969,230.858127,230.285096,99.537270,14.211818,151.186470,5.079061,47.971267,49.296492,139.839132,160.237160,137.672034,151.115376,81.800677,141.551746,-0.000466,0.031015,80.816141,62.430832,150.016443,14.670061,60.970023,0.713848,1004474.981867,0.898707,9.052055,19.488095,3.222353,0.079744,0.070352,32.000000,85.306236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155374,66.539544,92.111956,64.171314,49.922392,72.911392,76.202532,63.266926,41.594937,32.639887,45.521348,199.074541,71.994921,0.599108,199.556361,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.919626,49.144488,160.614071,141.208969,230.851501,230.335847,99.460663,14.210391,151.113294,5.088164,47.885792,49.210272,139.853988,160.208660,137.647665,151.121935,81.791283,141.529588,-0.000466,0.031020,80.874826,62.305582,149.911247,14.670052,60.976153,0.714843,1004488.023912,0.900169,9.114629,19.475830,3.226424,0.079227,0.069866,32.000000,85.289134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174332,66.546917,92.101862,64.171314,49.887020,72.911392,76.202532,63.297545,41.594937,32.639887,45.517717,198.921326,71.858531,0.605376,199.668911,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.861553,49.121401,160.469101,141.213997,230.899939,230.360266,99.520283,14.209392,151.134850,5.086361,47.900267,49.358066,139.828743,160.188253,137.650069,151.149294,81.785227,141.486799,-0.000465,0.031003,81.160039,62.284327,150.079933,14.669688,60.968094,0.712886,1004529.876595,0.898063,8.960038,19.474823,3.217453,0.078345,0.069442,32.000000,85.263129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166551,66.520770,92.076463,64.171314,49.933315,72.911392,76.202532,63.210452,41.594937,32.639887,45.484700,199.040566,72.200643,0.604925,199.552782,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.781014,49.122501,160.656743,141.213438,230.811364,230.358607,99.651867,14.208679,151.196079,5.078832,47.968997,49.354916,139.820988,160.166989,137.662311,151.175472,81.778024,141.442011,-0.000465,0.031015,81.338564,62.158156,149.961746,14.668732,60.990379,0.713298,1004677.600100,0.898724,8.996984,19.460793,3.218293,0.078398,0.069313,32.000000,85.246578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166468,66.541520,92.100081,64.171314,49.922780,72.911392,76.202532,63.253262,41.594937,32.639887,45.469322,199.303735,72.695432,0.602327,199.671232,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.823782,49.123325,160.697696,141.221818,230.846742,230.307423,99.585175,14.210534,151.049860,5.068996,47.955226,49.254273,139.860282,160.248434,137.671299,151.087526,81.761845,141.527118,-0.000464,0.031019,81.423847,62.399327,149.723594,14.668608,60.952299,0.714923,1004829.130651,0.901390,9.080248,19.443921,3.227218,0.077711,0.068946,32.000000,85.218232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185696,66.539582,92.097031,64.171314,49.914919,72.911392,76.202532,63.284291,41.594937,32.639887,45.457052,199.170351,71.367043,0.599689,199.548376,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.861464,49.127173,160.619025,141.238857,230.880176,230.295253,99.464327,14.211533,151.040235,5.060805,47.961724,49.307252,139.837480,160.219587,137.649591,151.047781,81.774265,141.367162,-0.000463,0.031027,81.489945,62.348379,149.896399,14.668438,60.957474,0.714740,1004610.873257,0.898694,9.037984,19.503102,3.225321,0.081051,0.070685,32.000000,85.222861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194245,66.537335,92.089490,64.171314,49.944581,72.911392,76.202532,63.258780,41.594937,32.639887,45.445690,198.928655,70.855966,0.610437,199.579650,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.913004,49.122501,160.695061,141.243326,230.866577,230.262156,99.601222,14.212817,151.169001,5.057706,47.899417,49.273450,139.839315,160.119753,137.656435,151.054606,81.759446,141.438477,-0.000462,0.031007,81.542372,62.254754,149.887568,14.667907,60.955472,0.713802,1004455.994794,0.898992,9.002848,19.415566,3.221306,0.080520,0.069879,32.000000,85.187715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170921,66.523076,92.082122,64.171314,49.897909,72.911392,76.202532,63.235321,41.594937,32.639887,45.437757,199.202445,71.023244,0.614085,199.491570,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.805221,49.122501,160.538211,141.243326,230.864217,230.165326,99.496439,14.206824,150.989273,5.047912,47.883999,49.187050,139.855224,160.230861,137.680855,151.088216,81.761726,141.511818,-0.000460,0.030981,81.616284,62.361966,149.879943,14.666975,60.949685,0.713251,1004287.469328,0.896586,8.944894,19.463883,3.219503,0.078813,0.069754,32.000000,85.216483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181889,66.552424,92.100553,64.171314,49.930586,72.911392,76.202532,63.203522,41.594937,32.639887,45.421122,198.992878,70.715101,0.612145,199.565213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.768466,49.116729,160.580138,141.234946,230.850664,230.099274,99.609596,14.210391,151.097441,5.053402,47.850310,49.167551,139.836591,160.260687,137.680650,151.048432,81.764348,141.480452,-0.000460,0.031002,81.687680,62.280425,149.982874,14.665705,60.921503,0.713990,1004017.618066,0.899311,9.056369,19.496039,3.223321,0.079692,0.070798,32.000000,85.196675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135203,66.530536,92.077665,64.171314,49.861091,72.911392,76.202532,63.262557,41.594937,32.639887,45.402981,199.219192,72.372689,0.615392,199.560177,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.768113,49.112331,160.567097,141.222377,230.845974,230.068983,99.675145,14.212104,151.008282,5.050968,47.805747,49.202076,139.846158,160.227008,137.681774,151.066605,81.758914,141.379649,-0.000460,0.030978,81.609415,62.369369,150.068613,14.664105,60.941986,0.714801,1003753.275775,0.898754,9.088653,19.478691,3.226544,0.080724,0.070473,32.000000,85.215312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160062,66.527586,92.096560,64.171314,49.877651,72.911392,76.202532,63.283378,41.594937,32.639887,45.389992,199.350291,72.712820,0.601702,199.650028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
