OSU 80 Ton Compressor Load Stand
49.783749,49.082373,160.570348,141.219863,230.830421,230.016717,99.516413,14.221380,150.963297,5.055610,47.731394,49.289485,139.823984,160.018879,137.645297,150.989991,81.717731,141.423043,-0.000460,0.030966,81.617701,62.208756,149.690387,14.662471,60.943554,0.714414,1003628.240456,0.898040,9.084621,19.436784,3.226305,0.079194,0.069071,32.000000,85.232984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128633,66.498105,92.072842,64.171314,49.829750,72.911392,76.202532,63.284113,41.594937,32.639887,45.372164,199.032825,71.502112,0.598764,199.698730,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.751949,49.082373,160.486474,141.219863,230.830398,229.901950,99.653198,14.214102,151.010934,5.056003,47.693284,49.192379,139.848564,160.068521,137.663784,150.988906,81.751685,141.357324,-0.000458,0.030966,81.692179,62.407469,149.979732,14.660411,60.938812,0.713951,1003468.490827,0.898879,9.038472,19.498350,3.225357,0.079701,0.069721,32.000000,85.274145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160173,66.538531,92.113681,64.171314,49.856564,72.911392,76.202532,63.275221,41.594937,32.639887,45.326908,199.306397,72.137474,0.608523,199.635590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.810430,49.031252,160.448643,141.216790,230.795870,229.812164,99.318680,14.210819,150.976762,5.055078,47.624584,49.192345,139.839159,160.045015,137.647425,150.859316,81.726205,141.339677,-0.000458,0.030957,81.689220,62.237237,149.868601,14.658493,60.889193,0.713797,1002865.015787,0.897834,9.071407,19.433523,3.225732,0.079958,0.070633,32.000000,85.255285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130926,66.518741,92.105888,64.171314,49.781242,72.911392,76.202532,63.304447,41.594937,32.639887,45.249757,198.637360,72.177385,0.602987,199.598612,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.744726,48.989477,160.370670,141.206734,230.781336,229.782579,99.472983,14.211533,150.957046,5.051040,47.675005,49.284186,139.822420,160.022406,137.647194,150.920494,81.740974,141.317374,-0.000458,0.030946,81.679897,62.153333,149.839294,14.657155,60.909477,0.713056,1002431.677501,0.896746,8.960173,19.450511,3.221205,0.080913,0.071056,32.000000,85.283040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126529,66.500575,92.091771,64.171314,49.731588,72.911392,76.202532,63.261471,41.594937,32.639887,45.183622,198.945966,71.351122,0.603018,199.598140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.732941,48.977659,160.374031,141.207572,230.750538,229.770225,99.550819,14.215386,150.929192,5.038813,47.742512,49.239145,139.841426,160.002122,137.653547,150.897782,81.720703,141.269969,-0.000456,0.030941,81.650778,62.162740,149.889810,14.655759,60.900281,0.713229,1002123.056850,0.898905,8.985994,19.425462,3.223873,0.080525,0.069852,32.000000,85.312166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124249,66.499535,92.107325,64.171314,49.757470,72.911392,76.202532,63.298038,41.594937,32.639887,45.154783,199.101638,72.998219,0.608854,199.609509,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.834239,48.991675,160.501561,141.201986,230.778246,229.748254,99.592439,14.212960,150.858939,5.033905,47.735668,49.258161,139.820015,160.030194,137.644012,151.025413,81.685443,141.320596,-0.000456,0.030964,81.533477,62.188248,149.677725,14.653753,60.901922,0.713458,1002136.694704,0.898360,8.986386,19.423455,3.224704,0.078920,0.069794,32.000000,85.250959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094887,66.485880,92.079352,64.171314,49.781908,72.911392,76.202532,63.306195,41.594937,32.639887,45.112939,199.184879,72.824852,0.595217,199.608800,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.754398,48.991675,160.417540,141.201986,230.815132,229.692991,99.495160,14.214387,150.880469,5.040145,47.772753,49.259263,139.821326,160.005689,137.647251,150.937365,81.686100,141.280560,-0.000455,0.030982,81.546750,62.320359,149.791242,14.651372,60.888670,0.712415,1002089.609845,0.895906,8.895513,19.482507,3.220709,0.078547,0.069049,32.000000,85.271994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097963,66.486053,92.113164,64.171314,49.783812,72.911392,76.202532,63.247945,41.594937,32.639887,45.097468,198.990319,70.649217,0.595778,199.610059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.717904,48.999096,160.513882,141.195562,230.869764,229.643722,99.686717,14.207822,150.910515,5.056731,47.904009,49.158485,139.817700,160.034679,137.679032,150.843444,81.711509,141.376674,-0.000453,0.030969,81.581797,62.203203,149.538961,14.649075,60.885586,0.713243,1001961.322476,0.898165,8.978171,19.463035,3.224188,0.079434,0.069722,32.000000,85.292412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124332,66.494619,92.127762,64.171314,49.734957,72.911392,76.202532,63.293156,41.594937,32.639887,45.076451,199.373434,71.636595,0.614705,199.570563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.729729,49.043620,160.432342,141.200589,230.874092,229.650349,99.436185,14.212960,150.909114,5.070111,47.966956,49.252963,139.834881,159.991541,137.690484,150.829187,81.724084,141.269665,-0.000453,0.030978,81.623206,62.120128,149.684904,14.646040,60.833947,0.714034,1001715.583464,0.896997,9.023409,19.482789,3.228493,0.079508,0.069091,32.000000,85.311458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113441,66.489514,92.143020,64.171314,49.771872,72.911392,76.202532,63.314509,41.594937,32.639887,45.048809,198.872370,72.937545,0.606874,199.540390,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.808241,49.063959,160.327810,141.216231,230.693549,229.666082,99.571416,14.210106,150.815389,5.072259,47.975566,49.255470,139.832591,159.951012,137.658547,150.825844,81.692307,141.201188,-0.000451,0.030977,81.587933,62.149292,149.527376,14.642732,60.894710,0.714278,1001802.678643,0.899158,9.055677,19.419930,3.226085,0.079283,0.069489,32.000000,85.315675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115116,66.502030,92.110806,64.171314,49.734964,72.911392,76.202532,63.309659,41.594937,32.639887,45.070159,199.142832,72.630502,0.595748,199.574772,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.748692,49.063959,160.267115,141.216231,230.653384,229.683943,99.632727,14.213959,150.751089,5.076424,47.878686,49.227322,139.828053,159.858803,137.662465,150.860011,81.710351,141.227732,-0.000451,0.030985,81.549707,62.237763,149.659798,14.639900,60.907079,0.712112,1001951.200733,0.896476,8.994701,19.419514,3.218901,0.080592,0.070049,32.000000,85.347911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113116,66.492521,92.122168,64.171314,49.686100,72.911392,76.202532,63.265642,41.594937,32.639887,45.069598,199.265454,72.297048,0.597047,199.606519,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.784130,49.051866,160.237485,141.204779,230.649216,229.671311,99.465193,14.213959,150.829048,5.062072,47.960075,49.196622,139.779082,160.042773,137.637617,150.777707,81.680193,141.283560,-0.000450,0.031010,81.469632,62.083229,149.703851,14.636920,60.854700,0.712662,1002039.618298,0.897186,9.056367,19.413951,3.221534,0.078769,0.069114,32.000000,85.363930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112474,66.466042,92.095194,64.171314,49.685887,72.911392,76.202532,63.304030,41.594937,32.639887,45.030711,198.930386,72.522065,0.600386,199.525756,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.737816,49.078800,160.214584,141.201427,230.614845,229.645012,99.529386,14.208393,150.804361,5.060044,48.091499,49.221270,139.802313,159.826327,137.649360,150.778986,81.703749,141.198333,-0.000449,0.030997,81.461312,62.247063,149.580648,14.633825,60.822606,0.712579,1002029.236010,0.897907,9.007568,19.470353,3.218646,0.077859,0.068904,32.000000,85.371088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.129278,66.492919,92.100680,64.171314,49.586836,72.911392,76.202532,63.280626,41.594937,32.639887,45.037043,199.058771,72.029183,0.597940,199.560374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.821878,49.129097,160.086832,141.201427,230.522335,229.589975,99.400756,14.210106,150.811140,5.053730,48.088330,49.191794,139.817215,159.923286,137.644669,150.772387,81.709277,141.307785,-0.000448,0.030997,81.317387,62.137204,149.541244,14.630478,60.848660,0.713523,1001958.112580,0.898221,9.082477,19.406729,3.221183,0.078180,0.068455,32.000000,85.361922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128372,66.518259,92.089967,64.171314,49.602794,72.911392,76.202532,63.309266,41.594937,32.639887,45.019330,198.801511,71.306442,0.602511,199.617258,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.715517,49.142289,160.132332,141.197237,230.480839,229.621639,99.466697,14.216385,150.853212,5.048130,48.092042,49.200672,139.837393,159.862860,137.648348,150.807024,81.692407,141.273743,-0.000447,0.031010,81.227301,62.168149,149.627960,14.625658,60.788925,0.711440,1001723.205454,0.897609,9.045725,19.452654,3.213183,0.079686,0.070230,32.000000,85.333300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134411,66.497657,92.091088,64.171314,49.572855,72.911392,76.202532,63.261366,41.594937,32.639887,45.056959,198.933395,71.516346,0.607101,199.486181,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.740857,49.142289,160.216248,141.197237,230.455349,229.687739,99.472281,14.211533,150.833487,5.035810,48.071326,49.265993,139.821357,159.812668,137.622259,150.813581,81.658049,141.156092,-0.000447,0.031013,81.142609,62.172935,149.490950,14.619789,60.797995,0.713986,1002129.696687,0.899304,9.169076,19.453524,3.220973,0.078584,0.069012,32.000000,85.314568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110858,66.494837,92.082207,64.171314,49.537322,72.911392,76.202532,63.323220,41.594937,32.639887,45.059480,198.944562,72.747450,0.606888,199.498690,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.827426,49.144213,160.191887,141.195003,230.487506,229.661504,99.594968,14.206966,150.774496,5.033592,48.085682,49.294077,139.838184,159.975272,137.676858,150.830364,81.714082,141.188091,-0.000448,0.031029,81.217922,62.071499,149.478878,14.614373,60.797796,0.714045,1002527.118575,0.899003,9.142814,19.432564,3.221019,0.079140,0.069817,32.000000,85.359780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134436,66.516433,92.101186,64.171314,49.602827,72.911392,76.202532,63.310682,41.594937,32.639887,45.051632,199.189937,72.785821,0.596756,199.626621,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.734835,49.150535,160.350131,141.186903,230.541590,229.610675,99.452125,14.208821,150.727320,5.042462,48.043071,49.209190,139.810186,159.959024,137.654560,150.717971,81.683516,141.214106,-0.000449,0.031057,81.240850,62.112233,149.651723,14.608681,60.817287,0.712610,1002047.685062,0.896065,9.055102,19.391579,3.214934,0.080338,0.070367,32.000000,85.335041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090074,66.496047,92.078256,64.171314,49.535922,72.911392,76.202532,63.263184,41.594937,32.639887,45.042067,198.904250,72.688169,0.595241,199.522294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.750056,49.153558,160.187186,141.185227,230.540276,229.580502,99.656201,14.208536,150.736023,5.053669,48.063688,49.135483,139.823633,159.906712,137.653799,150.689491,81.704680,141.391100,-0.000450,0.031084,81.314034,62.125833,149.565290,14.604529,60.837553,0.714192,1002115.836564,0.899025,9.157300,19.434378,3.224101,0.080522,0.071398,32.000000,85.366717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112903,66.524390,92.093916,64.171314,49.600986,72.911392,76.202532,63.316044,41.594937,32.639887,45.039196,199.312402,71.692427,0.597555,199.588108,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.746265,49.165102,160.367684,141.190813,230.518482,229.473385,99.518901,14.218383,150.802256,5.036345,48.117102,49.320275,139.804863,159.823758,137.646528,150.732259,81.669582,141.227748,-0.000450,0.031140,81.364211,62.345264,149.620006,14.599966,60.857910,0.713021,1001883.719698,0.896769,9.144554,19.496396,3.219839,0.080872,0.071103,32.000000,85.311789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133279,66.542353,92.089156,64.171314,49.529925,72.911392,76.202532,63.306329,41.594937,32.639887,45.030819,199.037803,72.190298,0.605063,199.614151,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.697742,49.165102,160.232668,141.190813,230.395343,229.409111,99.609506,14.210248,150.735938,5.025451,48.153531,49.148079,139.830311,159.982958,137.661650,150.679469,81.690082,141.135382,-0.000450,0.031165,81.386236,62.149598,149.408086,14.596887,60.846244,0.713166,1001672.690958,0.897823,9.193224,19.415341,3.224322,0.080886,0.072330,32.000000,85.321202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138789,66.538721,92.085959,64.171314,49.552000,72.911392,76.202532,63.313617,41.594937,32.639887,45.034640,199.219012,72.151780,0.601490,199.606637,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.696142,49.177195,160.140914,141.198913,230.378110,229.386942,99.606421,14.209107,150.818149,5.017322,48.202716,49.131181,139.818708,159.873359,137.670803,150.730154,81.691412,141.261078,-0.000449,0.031199,81.291873,62.007481,149.639935,14.593970,60.815809,0.713349,1001303.011017,0.897597,9.210315,19.390790,3.224144,0.077969,0.068423,32.000000,85.317229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135378,66.540295,92.057749,64.171314,49.482649,72.911392,76.202532,63.343277,41.594937,32.639887,45.039980,199.212842,71.836374,0.601574,199.679060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.737139,49.207154,160.008264,141.210086,230.343702,229.343439,99.643864,14.210962,150.792384,5.006876,48.129025,49.237970,139.820577,159.897558,137.651120,150.774873,81.693390,141.279747,-0.000449,0.031182,81.321530,62.089870,149.530353,14.590281,60.888940,0.713336,1001243.072845,0.897601,9.224068,19.448566,3.222401,0.079778,0.070326,32.000000,85.323682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127440,66.568155,92.083971,64.171314,49.447469,72.911392,76.202532,63.347311,41.594937,32.639887,45.034523,199.287729,71.854936,0.603901,199.799713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.743869,49.218148,160.145656,141.224611,230.304776,229.256457,99.590793,14.203399,150.831073,5.002822,48.167922,49.205716,139.810120,159.981817,137.672201,150.806750,81.674946,141.230068,-0.000448,0.031191,81.295033,62.188978,149.547753,14.587990,60.895738,0.711301,1001074.145320,0.896347,9.211532,19.455363,3.217078,0.078956,0.069157,32.000000,85.328136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.106598,66.550974,92.043902,64.171314,49.426005,72.911392,76.202532,63.326092,41.594937,32.639887,45.062031,199.181585,71.911355,0.602747,199.608525,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.691082,49.218148,160.158722,141.224611,230.271980,229.183290,99.586475,14.208964,150.785319,4.991414,48.200897,49.094165,139.838061,159.833911,137.688284,150.847030,81.715432,141.184539,-0.000448,0.031195,81.333691,62.158605,149.480549,14.585995,60.856990,0.711409,1000796.135023,0.896378,9.215553,19.450454,3.219405,0.081647,0.069919,32.000000,85.324035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108995,66.544632,92.068548,64.171314,49.417103,72.911392,76.202532,63.324589,41.594937,32.639887,45.071947,199.172950,71.315539,0.602433,199.686652,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.717150,49.227218,160.338493,141.243605,230.265290,229.171310,99.438223,14.212674,150.865518,4.979397,48.131367,49.226850,139.846940,159.816419,137.674090,150.793209,81.697291,141.261544,-0.000447,0.031195,81.491528,62.163459,149.549523,14.583784,60.867250,0.712451,1000377.188105,0.897188,9.270267,19.388559,3.223088,0.080507,0.070972,32.000000,85.340203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107389,66.561767,92.049809,64.171314,49.447245,72.911392,76.202532,63.356642,41.594937,32.639887,45.080818,198.876446,72.190958,0.607969,199.626700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.826981,49.214300,160.353240,141.246398,230.262281,229.157081,99.594464,14.209963,150.917231,4.966273,48.058560,49.193276,139.853143,159.826103,137.680309,150.860578,81.721409,141.252630,-0.000448,0.031201,81.627465,62.205507,149.682886,14.580733,60.901706,0.712622,1000393.994769,0.897978,9.252312,19.442905,3.225014,0.079129,0.068853,32.000000,85.371967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102060,66.575165,92.066771,64.171314,49.454401,72.911392,76.202532,63.344911,41.594937,32.639887,45.081593,199.188928,72.212015,0.600842,199.620641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.758741,49.197534,160.453555,141.244164,230.309432,229.165553,99.464598,14.208108,150.868960,4.975654,48.115408,49.135867,139.863472,159.914112,137.694130,150.807059,81.715003,141.315908,-0.000448,0.031198,81.706568,62.167714,149.689352,14.577984,60.844477,0.710602,1000027.103090,0.894286,9.125649,19.414597,3.218201,0.078776,0.068674,32.000000,85.375776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101190,66.568042,92.062866,64.171314,49.473930,72.911392,76.202532,63.282736,41.594937,32.639887,45.068690,198.929197,72.638499,0.599303,199.643537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.675851,49.216499,160.419204,141.247236,230.384562,229.221916,99.585880,14.209535,150.830508,4.978929,48.174843,49.249701,139.852029,159.873950,137.695360,150.715425,81.713149,141.286972,-0.000450,0.031225,81.739726,62.252779,149.748864,14.574851,60.890960,0.712635,1000143.784330,0.896809,9.179531,19.450744,3.224631,0.077805,0.068271,32.000000,85.356812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091313,66.553957,92.048496,64.171314,49.432600,72.911392,76.202532,63.322907,41.594937,32.639887,45.049129,199.171761,72.465499,0.596927,199.729217,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.716943,49.216499,160.361893,141.247236,230.404898,229.352685,99.586738,14.212960,150.869236,4.965630,48.127027,49.284963,139.865435,159.893848,137.710341,150.821690,81.729104,141.276521,-0.000451,0.031256,81.730768,62.196089,149.534635,14.572950,60.856287,0.712333,1000283.504050,0.896005,9.204126,19.439373,3.223868,0.078438,0.067914,32.000000,85.382077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116173,66.576422,92.046874,64.171314,49.449656,72.911392,76.202532,63.372768,41.594937,32.639887,45.066286,199.173475,71.630799,0.598338,199.551798,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.755220,49.218148,160.373976,141.250030,230.386344,229.383209,99.498240,14.222093,150.986564,4.964403,48.133969,49.197934,139.862941,159.988931,137.684744,150.819414,81.714948,141.369234,-0.000450,0.031266,81.878253,62.372988,149.777575,14.571504,60.851401,0.713381,1001016.203060,0.897326,9.241807,19.418134,3.225498,0.080262,0.070089,32.000000,85.383465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092734,66.548717,92.066452,64.171314,49.401003,72.911392,76.202532,63.352184,41.594937,32.639887,45.067403,198.996481,72.587949,0.606076,199.718399,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.718675,49.217323,160.352985,141.258409,230.328343,229.362633,99.667133,14.211676,150.810912,4.971406,48.142423,49.093302,139.865074,159.897619,137.697277,150.759451,81.717805,141.270666,-0.000450,0.031309,81.873769,62.086010,149.573651,14.570782,60.871378,0.713029,1001163.715257,0.897480,9.203793,19.475856,3.223259,0.080265,0.069719,32.000000,85.382235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076783,66.567281,92.072511,64.171314,49.407829,72.911392,76.202532,63.331453,41.594937,32.639887,45.067047,199.334265,72.680465,0.597742,199.606991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.776947,49.214849,160.373044,141.259527,230.328390,229.331606,99.530494,14.208251,150.892474,4.966426,48.117948,49.181979,139.867333,159.960737,137.699541,150.854140,81.750604,141.291401,-0.000451,0.031315,81.943007,62.008585,149.712663,14.570154,60.916292,0.713180,1001108.766783,0.896608,9.240836,19.426681,3.225206,0.080714,0.070541,32.000000,85.416939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.099139,66.549733,92.079045,64.171314,49.371909,72.911392,76.202532,63.353879,41.594937,32.639887,45.065785,199.060989,71.251049,0.597303,199.610767,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.776440,49.214849,160.331718,141.259527,230.307975,229.352912,99.608515,14.207252,150.923836,4.950723,48.156312,49.134686,139.872915,160.019267,137.702059,150.864712,81.727963,141.324356,-0.000451,0.031326,82.045809,62.068027,149.661248,14.569914,60.876932,0.711774,1000739.173393,0.896544,9.177992,19.403626,3.221834,0.081706,0.073028,32.000000,85.400910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096045,66.560792,92.080933,64.171314,49.387697,72.911392,76.202532,63.323492,41.594937,32.639887,45.062708,199.217031,71.651708,0.608533,199.609627,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.758539,49.228592,160.455155,141.267068,230.311928,229.383103,99.662130,14.211676,150.941171,4.949229,48.097515,49.185242,139.868752,160.023365,137.719442,150.875655,81.731663,141.317027,-0.000453,0.031328,81.902199,62.223228,149.920363,14.568690,60.937748,0.712159,1000931.362951,0.895935,9.178517,19.441755,3.221036,0.081049,0.070911,32.000000,85.381773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127641,66.580022,92.090656,64.171314,49.402474,72.911392,76.202532,63.323960,41.594937,32.639887,45.075922,199.324260,72.312161,0.605066,199.622176,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.727808,49.220621,160.450986,141.274331,230.333940,229.402616,99.487935,14.213531,150.934037,4.945379,48.126214,49.222509,139.875487,160.011357,137.692704,150.826009,81.714405,141.209510,-0.000453,0.031348,81.905789,62.194373,149.591006,14.567732,60.890563,0.712297,1001114.065943,0.895964,9.210800,19.434612,3.224676,0.078670,0.069060,32.000000,85.372735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104632,66.540667,92.068341,64.171314,49.396953,72.911392,76.202532,63.334600,41.594937,32.639887,45.076867,198.975870,72.859042,0.600255,199.665803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.742344,49.238212,160.528621,141.287180,230.248198,229.378044,99.548101,14.206824,150.880914,4.958537,48.107750,49.127110,139.892413,159.952623,137.718530,150.783284,81.729285,141.411098,-0.000453,0.031360,81.762286,62.202694,149.703894,14.567776,60.916905,0.713323,1001292.833233,0.898205,9.234669,19.401329,3.226585,0.079378,0.069379,32.000000,85.395299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133296,66.551537,92.091542,64.171314,49.369734,72.911392,76.202532,63.353387,41.594937,32.639887,45.069374,199.096202,71.080470,0.596146,199.682600,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.732529,49.240685,160.347005,141.291649,230.185027,229.390093,99.610332,14.211105,150.842538,4.958686,48.103061,49.130255,139.869407,159.970278,137.707396,150.828472,81.703472,141.369183,-0.000454,0.031353,81.905091,62.203218,149.783392,14.568034,60.869575,0.713065,1001157.658988,0.897319,9.237197,19.481185,3.227203,0.080689,0.071032,32.000000,85.364292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.083956,66.505319,92.070074,64.171314,49.328875,72.911392,76.202532,63.348239,41.594937,32.639887,45.088666,199.220665,72.509079,0.611106,199.689642,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.713538,49.240685,160.451058,141.291649,230.122960,229.386198,99.581686,14.211390,150.985341,4.959272,48.085087,49.191129,139.871302,159.987851,137.721998,150.804637,81.720872,141.330127,-0.000455,0.031377,81.972033,62.076413,149.832788,14.568729,60.899181,0.711866,1001303.726053,0.895677,9.215911,19.489982,3.221826,0.080415,0.069117,32.000000,85.371433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121268,66.554457,92.116794,64.171314,49.325407,72.911392,76.202532,63.354896,41.594937,32.639887,45.093429,199.163372,72.184429,0.598206,199.720327,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.725380,49.227493,160.442386,141.306733,230.130186,229.405891,99.753266,14.208251,150.876784,4.940404,48.040223,49.182954,139.889564,159.919963,137.703355,150.922916,81.712680,141.363064,-0.000456,0.031388,81.921164,62.098430,149.764874,14.570118,60.954246,0.713421,1001277.446845,0.897632,9.269524,19.451559,3.227512,0.079886,0.070191,32.000000,85.316403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113208,66.521780,92.108698,64.171314,49.329198,72.911392,76.202532,63.367656,41.594937,32.639887,45.082460,199.506531,72.465719,0.601885,199.678116,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.744708,49.206604,160.476486,141.311481,230.081636,229.446168,99.502651,14.207680,150.948453,4.929968,48.046011,49.190992,139.889025,159.867365,137.720906,150.754967,81.703136,141.233696,-0.000456,0.031371,81.888887,62.111418,149.610934,14.571863,60.884739,0.712611,1001342.704479,0.895894,9.244057,19.475225,3.226569,0.081336,0.070255,32.000000,85.323608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138347,66.540360,92.102501,64.171314,49.340130,72.911392,76.202532,63.363953,41.594937,32.639887,45.083269,199.005301,72.110108,0.599409,199.703450,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.693370,49.209352,160.405857,141.309247,230.189249,229.465458,99.605323,14.202828,150.903232,4.924458,48.142017,49.174932,139.910458,160.014354,137.738933,150.922220,81.722322,141.284835,-0.000457,0.031356,81.880702,62.242804,149.745093,14.574000,60.952876,0.713347,1001465.455543,0.897868,9.203140,19.423968,3.226001,0.080180,0.069584,32.000000,85.338642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143255,66.547372,92.109330,64.171314,49.293253,72.911392,76.202532,63.354469,41.594937,32.639887,45.061093,199.210646,72.661830,0.602301,199.687833,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.717173,49.209352,160.459759,141.309247,230.211075,229.477154,99.638393,14.212960,150.953896,4.920582,48.104170,49.179541,139.901318,160.021550,137.739777,150.868954,81.694723,141.322065,-0.000456,0.031336,81.903308,62.265351,149.779863,14.575684,60.879041,0.713093,1001551.296993,0.898055,9.259098,19.428823,3.227913,0.079499,0.069298,32.000000,85.341720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147899,66.522453,92.096613,64.171314,49.310183,72.911392,76.202532,63.385250,41.594937,32.639887,45.062210,199.276786,72.023461,0.598183,199.657502,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.699649,49.209627,160.391358,141.307012,230.154337,229.513858,99.572658,14.209107,150.862604,4.928322,48.067594,49.150998,139.874036,159.973336,137.731283,150.785078,81.704365,141.330455,-0.000455,0.031348,81.968641,62.208571,149.570756,14.576606,60.928950,0.713859,1001688.822376,0.897325,9.234422,19.473918,3.227451,0.081314,0.071473,32.000000,85.339505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131691,66.515343,92.115444,64.171314,49.282079,72.911392,76.202532,63.374098,41.594937,32.639887,45.061039,199.145316,71.940115,0.603401,199.665134,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.789267,49.209902,160.422627,141.314833,230.130838,229.519142,99.691621,14.209392,150.941340,4.933459,48.126341,49.210248,139.883952,160.021734,137.706582,150.892114,81.701842,141.419707,-0.000455,0.031340,82.026755,62.083073,149.649684,14.576816,60.940669,0.713385,1001834.591988,0.898413,9.252864,19.468218,3.227213,0.079651,0.069581,32.000000,85.328025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154024,66.500272,92.100413,64.171314,49.282507,72.911392,76.202532,63.386291,41.594937,32.639887,45.059622,199.383241,71.520014,0.604194,199.635040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.693070,49.223645,160.452850,141.321258,230.235847,229.492607,99.472800,14.213673,151.019004,4.926481,48.086911,49.207057,139.920830,159.951807,137.742404,150.888410,81.693173,141.419744,-0.000455,0.031361,81.999013,62.368816,149.587722,14.578389,60.896441,0.712071,1001739.774197,0.895568,9.160286,19.512670,3.222032,0.081378,0.071041,32.000000,85.319798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167739,66.514881,92.124199,64.171314,49.228669,72.911392,76.202532,63.383595,41.594937,32.639887,45.058036,198.945599,71.323830,0.606740,199.660059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.755823,49.224194,160.394540,141.322375,230.263710,229.475765,99.648416,14.208108,150.875661,4.940865,48.077395,49.185735,139.927999,160.002183,137.745358,150.880725,81.700339,141.333374,-0.000456,0.031346,82.000035,62.137003,149.773379,14.581062,60.925127,0.714046,1001793.059644,0.897809,9.258480,19.508950,3.228814,0.079194,0.069944,32.000000,85.313077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167190,66.500578,92.118340,64.171314,49.237401,72.911392,76.202532,63.394310,41.594937,32.639887,45.071204,199.296831,71.951414,0.598763,199.565291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.797866,49.224194,160.494200,141.322375,230.290055,229.435204,99.488225,14.213959,150.901615,4.951694,48.132733,49.159748,139.924902,159.910504,137.736480,150.759127,81.688382,141.338736,-0.000456,0.031352,82.014187,62.177975,149.679214,14.584215,60.860650,0.712532,1001647.265707,0.896492,9.209214,19.473616,3.223634,0.079883,0.070848,32.000000,85.319917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183756,66.498051,92.118251,64.171314,49.247407,72.911392,76.202532,63.360392,41.594937,32.639887,45.072116,198.976450,71.847893,0.603339,199.631460,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.734613,49.211551,160.350156,141.327124,230.267084,229.404091,99.548917,14.208108,150.924365,4.951634,48.130768,49.198405,139.937764,160.007076,137.755150,150.815534,81.700804,141.372226,-0.000455,0.031367,81.908134,62.325678,149.694084,14.587414,60.887858,0.712932,1001459.299842,0.896935,9.165677,19.488093,3.222913,0.080453,0.069887,32.000000,85.338811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171105,66.479094,92.116777,64.171314,49.236053,72.911392,76.202532,63.336776,41.594937,32.639887,45.059652,199.097835,72.682740,0.603908,199.782364,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.696682,49.216499,160.503781,141.332710,230.265190,229.345210,99.467945,14.207680,150.971988,4.946407,48.138627,49.235988,139.928989,159.915478,137.749431,150.864162,81.719044,141.371797,-0.000455,0.031360,81.843260,62.214822,149.736403,14.591099,60.876643,0.712862,1001326.194123,0.897501,9.218547,19.491405,3.224116,0.080846,0.069862,32.000000,85.368389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185269,66.479570,92.107708,64.171314,49.212895,72.911392,76.202532,63.373976,41.594937,32.639887,45.058475,198.935890,71.878193,0.597179,199.624929,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.793894,49.217323,160.404204,141.333269,230.300506,229.294662,99.532463,14.217526,150.904038,4.955462,48.121676,49.216758,139.928176,160.065912,137.755544,150.917198,81.696921,141.416741,-0.000455,0.031341,81.691433,62.255543,149.855403,14.594382,60.881692,0.713955,1001060.957624,0.898775,9.262812,19.472965,3.229668,0.080185,0.069726,32.000000,85.343910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186879,66.494938,92.086652,64.171314,49.238895,72.911392,76.202532,63.397801,41.594937,32.639887,45.062742,199.064925,70.651638,0.604678,199.586180,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.750950,49.217323,160.435960,141.333269,230.302766,229.282649,99.564238,14.210677,150.879047,4.983558,48.082029,49.272284,139.933161,160.035087,137.760928,150.860803,81.692544,141.427031,-0.000455,0.031329,81.643935,62.422993,149.967986,14.597715,60.884577,0.711947,1000796.713859,0.896049,9.162917,19.516198,3.221363,0.079377,0.069702,32.000000,85.359521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166546,66.481598,92.079900,64.171314,49.207689,72.911392,76.202532,63.343684,41.594937,32.639887,45.063054,199.128477,71.840409,0.613497,199.594245,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.794503,49.220072,160.423872,141.336621,230.328769,229.325572,99.538588,14.202400,150.893815,5.004741,48.042177,49.194322,139.952754,159.993865,137.764022,150.871106,81.728891,141.291263,-0.000455,0.031344,81.595832,62.178504,149.898035,14.600037,60.973016,0.712620,1000827.061803,0.896575,9.207392,19.525408,3.224782,0.080686,0.070131,32.000000,85.374937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176518,66.490781,92.087108,64.171314,49.212614,72.911392,76.202532,63.368651,41.594937,32.639887,45.065392,199.077177,72.831675,0.603943,199.638816,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.767469,49.194236,160.475217,141.316789,230.375975,229.344911,99.554120,14.207394,150.915643,5.007447,48.111685,49.361754,139.937657,160.024302,137.776214,150.859965,81.710175,141.297891,-0.000455,0.031340,81.625245,62.228748,149.875129,14.601864,60.921864,0.711043,1000796.169096,0.896110,9.165036,19.425275,3.221719,0.079055,0.070319,32.000000,85.353442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165182,66.473561,92.069419,64.171314,49.204699,72.911392,76.202532,63.346011,41.594937,32.639887,45.065276,199.108239,71.837988,0.595269,199.617809,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.725260,49.210452,160.496224,141.319303,230.397967,229.397176,99.657678,14.210819,150.951265,4.990696,48.150344,49.246924,139.953311,160.038328,137.766121,150.953029,81.741014,141.345880,-0.000456,0.031349,81.420627,62.217961,149.917060,14.606012,60.894530,0.712240,1000925.208016,0.896521,9.167193,19.447105,3.224500,0.081141,0.069595,32.000000,85.401682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166749,66.465968,92.065117,64.171314,49.163317,72.911392,76.202532,63.357517,41.594937,32.639887,45.035621,199.315355,72.125882,0.604011,199.668478,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.677163,49.210452,160.374664,141.319303,230.409356,229.485952,99.597032,14.211961,150.930343,4.977074,48.195431,49.214929,139.917360,160.036534,137.757017,150.966231,81.722422,141.256586,-0.000456,0.031356,81.465641,62.226454,149.719147,14.607730,60.899596,0.713343,1001025.473284,0.898422,9.224181,19.440159,3.227532,0.079829,0.069326,32.000000,85.410878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158597,66.474864,92.058874,64.171314,49.225731,72.911392,76.202532,63.386441,41.594937,32.639887,45.050131,199.194063,72.124854,0.604809,199.688265,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.798352,49.237662,160.504628,141.317347,230.435231,229.462180,99.486204,14.210248,150.961155,4.984324,48.152896,49.135246,139.945962,159.997637,137.757211,150.915625,81.745937,141.287032,-0.000457,0.031336,81.488223,62.094221,149.828872,14.609186,60.998078,0.713905,1001667.878931,0.898538,9.277006,19.415445,3.228338,0.080817,0.071158,32.000000,85.383764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167933,66.491742,92.047739,64.171314,49.155879,72.911392,76.202532,63.414849,41.594937,32.639887,45.076497,198.972409,72.811646,0.602796,199.580319,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.789204,49.251679,160.498790,141.332431,230.419303,229.435644,99.653241,14.209820,151.024957,4.992997,48.096285,49.368403,139.943274,160.039450,137.769144,150.991633,81.740703,141.428460,-0.000458,0.031318,81.513141,62.176614,149.649459,14.611627,60.939371,0.711471,1001365.343035,0.897083,9.178641,19.406239,3.223091,0.080066,0.070342,32.000000,85.404226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163370,66.487992,92.036094,64.171314,49.194117,72.911392,76.202532,63.347025,41.594937,32.639887,45.092832,199.306482,71.470858,0.596036,199.620838,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.789441,49.219797,160.474807,141.338576,230.422523,229.406309,99.714478,14.211533,151.007221,4.999808,48.060983,49.251699,139.955897,160.062691,137.806819,151.050877,81.771217,141.325209,-0.000458,0.031318,81.549605,62.105633,149.658187,14.614595,60.962775,0.712210,1001332.780949,0.895694,9.202130,19.477920,3.223566,0.080341,0.070626,32.000000,85.419131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180745,66.488776,92.049269,64.171314,49.181647,72.911392,76.202532,63.352533,41.594937,32.639887,45.096654,199.428956,72.668727,0.607264,199.669855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.806125,49.201107,160.514837,141.339693,230.371569,229.368913,99.494957,14.201401,150.933185,4.996750,48.046102,49.241404,139.952238,160.228537,137.791218,151.102677,81.803474,141.436038,-0.000458,0.031305,81.558900,62.289567,149.721477,14.617238,60.978677,0.711687,1000972.919239,0.894944,9.170001,19.398902,3.223069,0.079829,0.070135,32.000000,85.481414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183842,66.488137,92.060931,64.171314,49.216397,72.911392,76.202532,63.352232,41.594937,32.639887,45.065394,198.989914,71.490667,0.597043,199.733033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
