OSU 80 Ton Compressor Load Stand
49.686538,49.201107,160.506743,141.339693,230.357372,229.316143,99.632411,14.209535,151.075828,5.003312,48.082269,49.207142,139.952337,160.197365,137.787854,151.039753,81.798756,141.498369,-0.000458,0.031306,81.600612,62.163913,149.786064,14.620277,60.963838,0.711253,1000593.157766,0.896392,9.134040,19.418711,3.222793,0.081074,0.070654,32.000000,85.473047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200544,66.507829,92.029978,64.171314,49.175211,72.911392,76.202532,63.342725,41.594937,32.639887,45.045455,199.264822,71.999983,0.606671,199.719501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.787165,49.192312,160.456655,141.344163,230.321664,229.257939,99.708468,14.210962,151.071698,5.013787,48.151196,49.185016,139.974053,160.086584,137.798851,151.062693,81.794212,141.487389,-0.000458,0.031294,81.639239,62.221371,149.881470,14.623922,60.985835,0.712969,1000560.166527,0.897342,9.257937,19.452695,3.230387,0.080690,0.070862,32.000000,85.492157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204099,66.476399,92.016184,64.171314,49.199982,72.911392,76.202532,63.412000,41.594937,32.639887,45.034030,199.416936,72.772101,0.603685,199.669540,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.797478,49.192312,160.632301,141.344163,230.331341,229.236829,99.310517,14.207965,151.005778,5.017911,48.129524,49.258852,139.954516,160.077553,137.778490,150.960931,81.790441,141.425789,-0.000458,0.031291,81.772241,62.210370,149.818921,14.626575,60.949017,0.710855,1000151.675338,0.894396,9.144872,19.452085,3.222852,0.079880,0.070431,32.000000,85.484733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204972,66.483526,91.994659,64.171314,49.139015,72.911392,76.202532,63.354668,41.594937,32.639887,45.030456,198.621034,72.705850,0.595724,199.685630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.786201,49.228592,160.547188,141.369302,230.343605,229.236414,99.494631,14.210391,151.086654,5.007807,48.186604,49.145135,139.971062,160.093842,137.800470,151.045661,81.809632,141.538076,-0.000459,0.031207,81.814119,62.157745,149.819878,14.629430,60.922819,0.711746,1000059.194327,0.897691,9.134196,19.426929,3.225712,0.080763,0.070364,32.000000,85.508737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231979,66.490236,92.010799,64.171314,49.154179,72.911392,76.202532,63.343373,41.594937,32.639887,45.025692,198.989262,71.562420,0.596654,199.691334,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.825724,49.239036,160.695999,141.382990,230.358165,229.246610,99.609304,14.209820,151.062058,5.013214,48.134650,49.161783,139.958903,160.105829,137.783275,151.104252,81.755707,141.531302,-0.000459,0.031202,81.690888,62.137898,149.702975,14.632563,60.974566,0.711962,1000101.864251,0.896345,9.182151,19.460459,3.224733,0.080468,0.070409,32.000000,85.466849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200172,66.458287,91.938076,64.171314,49.159712,72.911392,76.202532,63.354280,41.594937,32.639887,45.062038,199.218607,72.212088,0.606111,199.632168,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.816323,49.239036,160.511043,141.382990,230.471524,229.227094,99.588451,14.213959,151.016348,5.023527,48.115719,49.264196,139.960857,160.224622,137.791392,151.043525,81.777091,141.541481,-0.000460,0.031198,81.641338,62.392624,149.937657,14.635656,60.990343,0.711407,1000354.047034,0.894590,9.151685,19.511203,3.225161,0.080228,0.070405,32.000000,85.466141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228003,66.470408,91.949508,64.171314,49.202608,72.911392,76.202532,63.331740,41.594937,32.639887,45.074043,199.176901,72.173570,0.600699,199.808210,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.802700,49.226943,160.619721,141.384666,230.477461,229.178250,99.682904,14.207680,151.113034,5.035324,48.086254,49.356354,139.973240,160.294345,137.791877,151.111401,81.772740,141.532753,-0.000459,0.031183,81.507561,62.338482,149.830220,14.638637,61.011980,0.710596,1000189.190029,0.894888,9.161414,19.494598,3.222057,0.081244,0.071795,32.000000,85.443061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214836,66.463433,91.946015,64.171314,49.193964,72.911392,76.202532,63.335869,41.594937,32.639887,45.076289,199.365808,72.815094,0.600490,199.775126,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.782848,49.226668,160.608120,141.372934,230.477656,229.158168,99.538176,14.208251,151.165088,5.046979,48.086184,49.358549,139.991700,160.093658,137.821934,151.178304,81.813588,141.438971,-0.000460,0.031174,81.382912,62.425468,149.941902,14.641466,61.006030,0.710774,999979.668028,0.894091,9.163420,19.494853,3.225121,0.079888,0.070147,32.000000,85.471112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217362,66.475971,91.923295,64.171314,49.168961,72.911392,76.202532,63.342845,41.594937,32.639887,45.065229,199.076352,71.695875,0.595560,199.685315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.811689,49.226668,160.650233,141.372934,230.585877,229.179754,99.705882,14.211390,151.189474,5.052221,48.066229,49.314744,139.960303,160.332468,137.779674,151.153085,81.799204,141.574988,-0.000460,0.031146,81.289604,62.291879,149.900988,14.644508,61.021247,0.711027,999740.003472,0.895709,9.183699,19.409973,3.226174,0.081290,0.070624,32.000000,85.442930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190069,66.460640,91.871858,64.171314,49.177738,72.911392,76.202532,63.353609,41.594937,32.639887,45.065667,199.411765,72.181787,0.605013,199.589249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.825853,49.222270,160.679030,141.368744,230.565867,229.140891,99.452839,14.214244,151.263424,5.052153,48.036920,49.426269,139.971674,160.335322,137.799159,151.135567,81.791323,141.607389,-0.000459,0.031131,81.258143,62.293589,149.913469,14.647955,61.041712,0.710661,999859.049140,0.893711,9.153843,19.488211,3.225151,0.079817,0.069842,32.000000,85.464829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186179,66.463816,91.883080,64.171314,49.163995,72.911392,76.202532,63.337375,41.594937,32.639887,45.061900,198.905679,71.771884,0.600781,199.601523,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.864357,49.202756,160.698293,141.366788,230.580697,229.131966,99.491195,14.205967,151.187157,5.042661,48.093483,49.335961,139.994746,160.407777,137.822293,151.257836,81.787095,141.648737,-0.000459,0.031096,81.176560,62.375975,149.963439,14.651695,60.983708,0.710196,999690.003781,0.895539,9.134786,19.511296,3.224812,0.079605,0.069489,32.000000,85.468362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188711,66.477610,91.881732,64.171314,49.193740,72.911392,76.202532,63.328172,41.594937,32.639887,45.042206,198.982390,72.217811,0.604019,199.505575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.826404,49.225294,160.794333,141.386900,230.511586,229.121853,99.610944,14.210534,151.364477,5.034618,48.186460,49.236568,139.996819,160.375321,137.825912,151.176024,81.799673,141.732639,-0.000457,0.031089,81.011092,62.294780,150.142749,14.656644,61.069479,0.710313,999555.969695,0.894342,9.075441,19.534922,3.222709,0.079573,0.069771,32.000000,85.463365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168964,66.478610,91.881626,64.171314,49.216958,72.911392,76.202532,63.296325,41.594937,32.639887,45.062103,199.221887,72.185162,0.599818,199.727408,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.845113,49.251954,160.759365,141.405336,230.554246,229.069102,99.478795,14.208393,151.293202,5.031212,48.150311,49.379484,140.025538,160.389979,137.847395,151.209738,81.841228,141.676792,-0.000458,0.031093,80.945738,62.288882,150.096392,14.659772,61.043947,0.711396,999665.504759,0.895079,9.176243,19.550657,3.230058,0.080208,0.069941,32.000000,85.498640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194194,66.486451,91.885495,64.171314,49.205672,72.911392,76.202532,63.323675,41.594937,32.639887,45.062638,198.957591,72.061392,0.601461,199.600067,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.804976,49.237112,160.866736,141.418185,230.555606,229.031995,99.550280,14.213103,151.311150,5.036558,48.154520,49.266263,140.013738,160.462862,137.829020,151.219826,81.804383,141.677583,-0.000457,0.031093,80.921275,62.311070,149.959643,14.663173,61.017515,0.710036,999222.322504,0.894715,9.144542,19.493950,3.225178,0.078608,0.069186,32.000000,85.457869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140370,66.475308,91.851898,64.171314,49.212442,72.911392,76.202532,63.311316,41.594937,32.639887,45.091402,199.100561,71.666969,0.601479,199.660610,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.863111,49.237112,160.805560,141.418185,230.566251,228.986845,99.423367,14.210819,151.369175,5.029608,48.141801,49.438925,140.009430,160.444595,137.843176,151.377424,81.787173,141.802138,-0.000456,0.031112,80.908621,62.366125,149.961928,14.667617,60.986070,0.711188,999235.745576,0.894691,9.171235,19.531165,3.229933,0.078743,0.069275,32.000000,85.458658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136959,66.461465,91.841759,64.171314,49.229194,72.911392,76.202532,63.332745,41.594937,32.639887,45.079543,198.846734,72.704603,0.605508,199.516668,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.898619,49.231066,160.886635,141.417906,230.615563,228.965312,99.598504,14.216528,151.440912,5.023171,48.153158,49.326704,140.024884,160.525164,137.832883,151.333750,81.817387,141.789400,-0.000457,0.031077,80.926075,62.351740,150.083479,14.673119,61.070578,0.710335,999032.104217,0.894496,9.111084,19.606776,3.224940,0.079388,0.069879,32.000000,85.425178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149928,66.464907,91.843719,64.171314,49.222867,72.911392,76.202532,63.297924,41.594937,32.639887,45.075398,199.197007,72.657795,0.595843,199.653214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.897556,49.239861,160.798748,141.419023,230.621494,228.999084,99.446294,14.208679,151.413287,5.021783,48.185531,49.421678,140.032715,160.529873,137.839196,151.424992,81.803685,141.831176,-0.000458,0.031066,80.923024,62.387344,150.079383,14.680142,61.076925,0.709067,998736.931953,0.892118,9.068327,19.570592,3.224270,0.081104,0.071656,32.000000,85.443725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171667,66.477158,91.843926,64.171314,49.232387,72.911392,76.202532,63.274404,41.594937,32.639887,45.076652,198.892588,72.953098,0.595987,199.730830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.958040,49.258551,160.874541,141.429359,230.657863,228.979642,99.473533,14.213531,151.421408,5.038137,48.148566,49.417921,140.021743,160.472912,137.867452,151.380788,81.820311,141.787056,-0.000457,0.031056,80.891099,62.412779,150.265994,14.686650,61.047572,0.708800,998972.682827,0.893659,9.078220,19.603876,3.222578,0.080983,0.071192,32.000000,85.478215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158149,66.486081,91.858341,64.171314,49.259829,72.911392,76.202532,63.271343,41.594937,32.639887,45.087584,198.947065,71.712236,0.593413,199.614505,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.914640,49.258551,160.896913,141.429359,230.715490,229.015127,99.623372,14.214387,151.524576,5.040404,48.070436,49.334147,140.038971,160.526285,137.841620,151.361272,81.816774,141.891081,-0.000457,0.031052,80.820762,62.435851,150.213824,14.692421,61.129358,0.708532,998781.145778,0.892183,9.034419,19.566570,3.220193,0.081704,0.070803,32.000000,85.462874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143994,66.471448,91.858485,64.171314,49.231733,72.911392,76.202532,63.233609,41.594937,32.639887,45.109722,199.246744,71.560146,0.603163,199.551601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.937942,49.242609,160.974995,141.432711,230.731188,229.047899,99.642996,14.208251,151.481830,5.036540,48.060303,49.447890,140.035167,160.581635,137.873215,151.428802,81.817613,141.851970,-0.000457,0.031012,80.843599,62.321084,150.159066,14.697589,61.117097,0.708405,999017.623768,0.891840,9.079254,19.618856,3.223441,0.079828,0.069603,32.000000,85.524428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161456,66.489820,91.862956,64.171314,49.287758,72.911392,76.202532,63.253425,41.594937,32.639887,45.114400,199.285992,71.764987,0.605146,199.526542,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.935269,49.224469,161.038116,141.431593,230.776413,229.138745,99.587542,14.206824,151.507533,5.034570,48.062547,49.405853,140.055644,160.726666,137.879892,151.494848,81.812009,141.899841,-0.000456,0.030995,80.851464,62.426164,150.304645,14.704256,61.113004,0.708572,999073.906785,0.891290,9.039237,19.599691,3.223501,0.079891,0.069803,32.000000,85.536776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174876,66.511215,91.835570,64.171314,49.261426,72.911392,76.202532,63.231734,41.594937,32.639887,45.102434,199.175083,71.988024,0.603440,199.542907,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.915733,49.235188,161.051085,141.428521,230.786034,229.256690,99.430990,14.207252,151.494723,5.046851,48.082832,49.445429,140.041945,160.697574,137.865001,151.494298,81.809120,141.966219,-0.000455,0.030985,80.848587,62.662968,150.393016,14.709509,61.093405,0.708982,999313.209034,0.892664,9.039619,19.640035,3.223966,0.079583,0.069291,32.000000,85.551827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165049,66.494262,91.823813,64.171314,49.298626,72.911392,76.202532,63.230196,41.594937,32.639887,45.085165,198.861980,72.908124,0.601794,199.651798,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.960766,49.223645,161.084599,141.424889,230.823265,229.388650,99.590232,14.205111,151.496341,5.043479,48.118103,49.387410,140.043933,160.710112,137.874692,151.508618,81.831360,142.012071,-0.000454,0.030977,81.016569,62.439154,150.403275,14.714708,61.163399,0.710087,1000036.108510,0.894428,9.054763,19.661705,3.226459,0.080136,0.071286,32.000000,85.526709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161804,66.509336,91.803729,64.171314,49.289465,72.911392,76.202532,63.236601,41.594937,32.639887,45.097392,199.180463,72.933069,0.595018,199.709469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.931247,49.223645,161.064846,141.424889,230.900130,229.509085,99.434561,14.208964,151.576847,5.029676,48.134182,49.422126,140.057308,160.848518,137.895800,151.619874,81.854271,141.903777,-0.000454,0.030966,81.150163,62.502958,150.343496,14.720240,61.135578,0.709135,1000415.815972,0.892588,8.996698,19.660936,3.224222,0.080870,0.070527,32.000000,85.532413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184142,66.512605,91.820316,64.171314,49.324524,72.911392,76.202532,63.204368,41.594937,32.639887,45.086937,198.869122,71.344299,0.594698,199.501523,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.998788,49.232990,161.157476,141.417627,230.981474,229.530240,99.506281,14.211105,151.570815,5.018484,48.140565,49.459678,140.040608,160.721651,137.864045,151.478920,81.837122,141.971214,-0.000453,0.030913,81.271555,62.399081,150.499985,14.726618,61.167961,0.710186,1000880.968147,0.895042,9.027188,19.587308,3.225733,0.080180,0.070756,32.000000,85.499034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171485,66.523226,91.758856,64.171314,49.317863,72.911392,76.202532,63.215812,41.594937,32.639887,45.096773,199.012562,71.351783,0.608565,199.696448,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.982860,49.240136,161.141399,141.418465,231.000745,229.513361,99.375983,14.209535,151.666654,5.016626,48.144303,49.405154,140.038055,160.769825,137.881114,151.573670,81.865694,142.045552,-0.000454,0.030901,81.366770,62.472328,150.553726,14.733452,61.190102,0.709266,1000979.078239,0.893160,8.966792,19.636043,3.223228,0.078680,0.069864,32.000000,85.457808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151302,66.510871,91.762025,64.171314,49.357054,72.911392,76.202532,63.171652,41.594937,32.639887,45.098266,198.751966,72.800568,0.608034,199.732246,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.006822,49.258001,161.316573,141.434107,231.037569,229.527236,99.542082,14.206681,151.625392,5.022334,48.162422,49.501549,140.057929,160.810191,137.882953,151.532027,81.885260,142.028495,-0.000453,0.030895,81.479476,62.502635,150.482182,14.740525,61.182655,0.709146,1000828.668006,0.894600,8.990378,19.642276,3.223933,0.080208,0.072904,32.000000,85.423097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131711,66.537029,91.756290,64.171314,49.391739,72.911392,76.202532,63.173951,41.594937,32.639887,45.107623,199.084164,72.868286,0.596049,199.576188,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.059226,49.258001,161.149930,141.434107,231.120048,229.475730,99.521636,14.208108,151.728314,5.029828,48.150597,49.456519,140.074309,160.829721,137.897837,151.650962,81.904101,142.136192,-0.000453,0.030894,81.628080,62.663497,150.539409,14.748119,61.202633,0.709627,1000820.277958,0.892731,8.983513,19.614725,3.225891,0.079498,0.070494,32.000000,85.403557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146096,66.534810,91.746601,64.171314,49.429929,72.911392,76.202532,63.152560,41.594937,32.639887,45.128923,199.043271,72.027643,0.595827,199.486967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.017044,49.265972,161.233708,141.444443,231.197652,229.564710,99.639704,14.210248,151.757095,5.040174,48.128790,49.539878,140.059693,160.799569,137.867787,151.660273,81.898561,142.161350,-0.000452,0.030916,81.539121,62.602746,150.417549,14.759521,61.252253,0.707852,1000441.458923,0.891675,8.929457,19.646290,3.219185,0.078992,0.069689,32.000000,85.429826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131957,66.550609,91.716847,64.171314,49.426779,72.911392,76.202532,63.135784,41.594937,32.639887,45.143507,199.279407,72.180393,0.601469,199.839681,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.979996,49.279989,161.414323,141.457571,231.224958,229.618070,99.583723,14.209392,151.857733,5.045695,48.114399,49.468524,140.095244,160.963764,137.911132,151.865748,81.939877,142.159841,-0.000451,0.030920,81.436118,62.451440,150.642342,14.767032,61.202038,0.708407,1000818.736421,0.892903,8.980493,19.663801,3.223556,0.080238,0.070726,32.000000,85.468944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176192,66.576700,91.752447,64.171314,49.392173,72.911392,76.202532,63.128192,41.594937,32.639887,45.163369,199.167446,72.146865,0.601833,199.714622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.982075,49.275042,161.309036,141.453661,231.232639,229.698522,99.585608,14.209963,151.766289,5.051563,48.122787,49.536831,140.082303,160.959931,137.886609,151.741477,81.925487,142.236318,-0.000450,0.030932,81.358688,62.589392,150.584665,14.774835,61.204634,0.710486,1001088.177938,0.893298,9.033188,19.621578,3.229579,0.081272,0.070872,32.000000,85.464390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164278,66.543070,91.715153,64.171314,49.490861,72.911392,76.202532,63.141163,41.594937,32.639887,45.170717,199.171216,72.320965,0.602704,199.608761,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.065297,49.284112,161.434297,141.453661,231.230036,229.747054,99.648634,14.214244,151.887591,5.049864,48.166788,49.583833,140.091410,161.002213,137.904593,151.742173,81.954529,142.303284,-0.000451,0.030938,81.374157,62.646927,150.700547,14.782649,61.240226,0.710269,1001486.837642,0.893541,9.026096,19.671742,3.227338,0.079010,0.069873,32.000000,85.463979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177855,66.558789,91.728906,64.171314,49.450994,72.911392,76.202532,63.133578,41.594937,32.639887,45.172827,199.297269,73.152951,0.601094,199.681381,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.032637,49.284112,161.363923,141.453661,231.212809,229.756507,99.515277,14.207680,151.856511,5.037738,48.127452,49.562000,140.062592,160.976730,137.903023,151.833721,81.963133,142.254930,-0.000451,0.030930,81.603372,62.645917,150.648950,14.790401,61.269526,0.709298,1001478.104691,0.891537,8.949309,19.674011,3.224475,0.079527,0.069396,32.000000,85.511670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163302,66.556672,91.720423,64.171314,49.517113,72.911392,76.202532,63.077315,41.594937,32.639887,45.189162,199.030554,72.232631,0.593791,199.771153,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.062379,49.277241,161.477329,141.460923,231.168969,229.803262,99.575839,14.214244,151.927797,5.035890,48.113083,49.513336,140.095880,161.126491,137.907920,151.984359,81.988104,142.358623,-0.000451,0.030919,81.677063,62.573907,150.781473,14.798133,61.254470,0.709192,1001529.547143,0.893416,8.982989,19.642799,3.225173,0.079941,0.070926,32.000000,85.530432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162774,66.567391,91.744716,64.171314,49.539541,72.911392,76.202532,63.087295,41.594937,32.639887,45.190034,199.151679,71.467483,0.601554,199.565960,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.051832,49.267071,161.349154,141.472935,231.222546,229.890750,99.668546,14.206681,151.864665,5.034933,48.149601,49.505285,140.073911,161.085004,137.909369,151.903455,82.008681,142.290170,-0.000450,0.030888,81.881078,62.464900,150.686131,14.806275,61.326051,0.709497,1001563.685973,0.892447,8.945446,19.666302,3.225522,0.080011,0.069913,32.000000,85.533815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164750,66.575626,91.746052,64.171314,49.557736,72.911392,76.202532,63.061480,41.594937,32.639887,45.197040,199.337092,72.927787,0.608106,199.829375,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.096976,49.267071,161.543093,141.472935,231.373950,229.943677,99.451137,14.216813,151.938701,5.032535,48.187143,49.596636,140.076917,161.007065,137.908919,151.925973,82.017161,142.433017,-0.000449,0.030900,82.129154,62.712388,150.768216,14.815095,61.319182,0.708584,1001837.883133,0.892140,8.946152,19.613727,3.223641,0.079393,0.070462,32.000000,85.539410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172562,66.578471,91.736233,64.171314,49.562573,72.911392,76.202532,63.058548,41.594937,32.639887,45.192855,198.902273,72.059704,0.595859,199.669147,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.124994,49.303902,161.523500,141.481315,231.465613,230.001829,99.731535,14.209392,152.118743,5.026379,48.174754,49.611631,140.089089,161.181494,137.916890,151.958482,82.015001,142.367972,-0.000448,0.030949,82.129041,62.660208,150.634673,14.823592,61.328557,0.708903,1001969.088907,0.893400,8.899615,19.672006,3.224608,0.079868,0.070791,32.000000,85.564966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169124,66.625013,91.769296,64.171314,49.604069,72.911392,76.202532,63.023216,41.594937,32.639887,45.236061,199.463070,72.544883,0.603241,199.752113,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.095104,49.327264,161.620530,141.496120,231.465438,230.059206,99.494774,14.208679,152.011632,5.032211,48.144455,49.469110,140.109640,161.226121,137.931339,152.071039,82.055656,142.449369,-0.000447,0.030938,82.060446,62.770903,150.749639,14.834747,61.294877,0.708580,1002299.853705,0.890652,8.907580,19.643773,3.222414,0.081468,0.070322,32.000000,85.530082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178891,66.642736,91.811528,64.171314,49.645376,72.911392,76.202532,62.996786,41.594937,32.639887,45.274567,198.989548,73.216781,0.599025,199.666550,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.292374,49.322866,161.710602,141.503941,231.556215,230.114664,99.526410,14.210106,152.221441,5.024483,48.209278,49.660589,140.095922,161.239780,137.939136,152.075563,82.074148,142.385663,-0.000446,0.030938,82.084941,62.717279,150.713050,14.844066,61.339051,0.709943,1002562.475556,0.892735,8.961885,19.673904,3.226280,0.078586,0.069131,32.000000,85.515905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158255,66.636596,91.818895,64.171314,49.640185,72.911392,76.202532,62.999508,41.594937,32.639887,45.283330,199.052820,72.277165,0.602036,199.761790,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.088401,49.322866,161.554639,141.513439,231.637596,230.148501,99.406463,14.214958,152.181511,5.034801,48.273197,49.446475,140.114056,161.245284,137.945003,152.115944,82.092180,142.461688,-0.000444,0.030910,82.144777,62.628202,150.829503,14.852974,61.288296,0.707143,1002344.785414,0.889669,8.754355,19.592893,3.215410,0.080061,0.070704,32.000000,85.461335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191961,66.649612,91.809220,64.171314,49.721187,72.911392,76.202532,62.874621,41.594937,32.639887,45.296019,198.812925,72.892350,0.600127,199.641216,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.108242,49.344030,161.673709,141.527964,231.722080,230.204025,99.455511,14.211818,152.130648,5.029729,48.277784,49.530564,140.094899,161.334619,137.940035,152.061792,82.072483,142.542944,-0.000445,0.030932,82.141052,62.738921,150.947754,14.860779,61.373615,0.710180,1002715.323571,0.894909,8.964248,19.610379,3.225390,0.080023,0.070082,32.000000,85.462494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161299,66.651316,91.802279,64.171314,49.677095,72.911392,76.202532,62.977632,41.594937,32.639887,45.308708,198.911023,72.922798,0.597124,199.680634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.118387,49.344030,161.671209,141.527964,231.844055,230.310216,99.643534,14.207965,152.126305,5.029833,48.244399,49.649027,140.126850,161.230626,137.945132,152.128020,82.094196,142.398051,-0.000444,0.030940,82.103660,62.800900,150.838663,14.868095,61.312384,0.709574,1003080.485925,0.894343,8.964966,19.668022,3.226489,0.080579,0.071395,32.000000,85.488201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178825,66.655584,91.817282,64.171314,49.740540,72.911392,76.202532,62.955064,41.594937,32.639887,45.343806,199.287068,72.305265,0.597195,199.708407,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.120445,49.362721,161.800181,141.525450,231.900021,230.360856,99.501068,14.215957,152.239550,5.025293,48.213025,49.580185,140.131874,161.284121,137.969412,152.094778,82.098222,142.489785,-0.000444,0.030950,82.190244,62.690949,150.915018,14.875204,61.342405,0.710449,1003429.279885,0.892866,8.954515,19.578634,3.225786,0.079151,0.070062,32.000000,85.469800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185085,66.669786,91.828142,64.171314,49.723228,72.911392,76.202532,62.938574,41.594937,32.639887,45.378145,199.002136,72.730429,0.602437,199.701090,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.113847,49.376738,161.683398,141.526009,232.013002,230.391423,99.678363,14.204540,152.117487,5.027012,48.203750,49.500708,140.104354,161.326689,137.927578,152.073257,82.056124,142.554928,-0.000445,0.030948,82.175631,62.784080,150.729185,14.882443,61.301404,0.710763,1003688.151228,0.894347,8.971085,19.617461,3.228227,0.080699,0.070574,32.000000,85.449455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150360,66.669077,91.806327,64.171314,49.816164,72.911392,76.202532,62.926177,41.594937,32.639887,45.395798,199.356726,72.713701,0.599473,199.611790,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.102302,49.376738,161.764603,141.526009,231.991635,230.502765,99.432333,14.212960,152.177225,5.032931,48.320557,49.651423,140.143417,161.178538,137.954432,152.106286,82.095024,142.476177,-0.000444,0.030940,82.092686,62.797400,150.951179,14.890080,61.318460,0.711018,1004057.929997,0.893041,8.991899,19.689978,3.226322,0.079523,0.070610,32.000000,85.490248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187605,66.680649,91.844801,64.171314,49.733198,72.911392,76.202532,62.919067,41.594937,32.639887,45.428876,198.864667,72.403137,0.599425,199.611475,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.059938,49.378113,161.705169,141.529640,232.008276,230.605670,99.407324,14.210819,152.151386,5.027275,48.304121,49.692653,140.136873,161.275722,137.942482,152.078721,82.077905,142.484974,-0.000443,0.030942,82.039857,62.702474,150.580789,14.898186,61.368369,0.711632,1004388.551923,0.895912,9.003793,19.614303,3.228686,0.082524,0.071693,32.000000,85.476453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175138,66.672295,91.845670,64.171314,49.837519,72.911392,76.202532,62.913408,41.594937,32.639887,45.449674,198.814648,72.994404,0.602684,199.630712,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.132896,49.399551,161.680777,141.548635,232.139254,230.734871,99.492646,14.212246,152.190731,5.044186,48.302531,49.634628,140.137829,161.354781,137.937283,152.137190,82.075959,142.444122,-0.000445,0.030922,82.003339,62.752744,151.034982,14.907916,61.348860,0.711761,1004977.958698,0.897385,9.048836,19.635531,3.230231,0.079932,0.070970,32.000000,85.474514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148791,66.648338,91.851836,64.171314,49.810193,72.911392,76.202532,62.914295,41.594937,32.639887,45.498468,198.985292,72.535271,0.598397,199.632719,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.078432,49.386358,161.584867,141.567351,232.252564,230.853126,99.343457,14.202400,152.112731,5.034839,48.191261,49.534141,140.132814,161.308075,137.951112,152.154724,82.086590,142.390690,-0.000443,0.030927,81.979330,62.760867,150.962156,14.915711,61.304036,0.711206,1005344.463933,0.894749,8.998323,19.616929,3.225183,0.080385,0.070690,32.000000,85.473695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186101,66.661225,91.879340,64.171314,49.810399,72.911392,76.202532,62.881810,41.594937,32.639887,45.514154,198.686914,73.157280,0.608356,199.606204,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.103259,49.370691,161.652874,141.571262,232.278703,230.865108,99.478690,14.206966,152.118278,5.026971,48.230626,49.586789,140.152906,161.341836,137.964716,152.022878,82.082926,142.341877,-0.000443,0.030952,81.901223,62.796307,150.809927,14.921026,61.278018,0.712455,1005894.770210,0.895996,9.034630,19.584334,3.226490,0.079048,0.068593,32.000000,85.492458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192468,66.665536,91.891493,64.171314,49.879432,72.911392,76.202532,62.890023,41.594937,32.639887,45.518814,198.957379,71.767335,0.597218,199.664583,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.103623,49.362721,161.599445,141.565675,232.219342,230.852684,99.479139,14.212674,152.115651,5.014276,48.232226,49.593959,140.156480,161.179720,137.945209,152.027119,82.081201,142.404719,-0.000444,0.030947,81.875499,62.602558,150.910431,14.925762,61.318046,0.712771,1005995.753155,0.896868,8.996762,19.563653,3.226394,0.079535,0.069801,32.000000,85.460991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170195,66.652335,91.897069,64.171314,49.880292,72.911392,76.202532,62.864379,41.594937,32.639887,45.537461,198.958279,72.311207,0.608594,199.644166,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.108924,49.362721,161.599574,141.565675,232.213871,230.828202,99.540748,14.215386,152.073254,5.006319,48.254152,49.584325,140.133969,161.273112,137.951501,152.045802,82.054951,142.364825,-0.000444,0.030970,81.846942,62.874970,151.007448,14.930814,61.323166,0.712043,1005927.009971,0.896789,8.988415,19.594745,3.225305,0.078147,0.068510,32.000000,85.461327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173244,66.632484,91.909133,64.171314,49.877627,72.911392,76.202532,62.853807,41.594937,32.639887,45.547337,199.081495,72.352220,0.603794,199.621074,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.035966,49.385534,161.672014,141.573496,232.212979,230.903332,99.487910,14.206681,152.076316,5.000333,48.284313,49.560514,140.142158,161.294742,137.951245,152.001731,82.059571,142.342734,-0.000444,0.030997,81.894266,62.680856,150.831505,14.937884,61.339466,0.711834,1005926.540360,0.896033,8.982954,19.602353,3.224966,0.079740,0.070406,32.000000,85.484675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170894,66.660535,91.922197,64.171314,49.913212,72.911392,76.202532,62.839747,41.594937,32.639887,45.579314,198.975820,71.736301,0.603325,199.600775,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.108699,49.398727,161.638019,141.585787,232.178015,230.901059,99.563343,14.218668,152.175089,4.996362,48.307933,49.583709,140.156468,161.348156,137.980602,152.096348,82.069320,142.561384,-0.000445,0.030995,81.846181,62.613126,150.927519,14.944059,61.336004,0.713253,1006408.995482,0.898312,9.080978,19.587408,3.231116,0.080293,0.070371,32.000000,85.482570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214986,66.661070,91.947209,64.171314,49.910218,72.911392,76.202532,62.863096,41.594937,32.639887,45.620508,199.126687,72.905263,0.609881,199.640311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.123553,49.398727,161.647122,141.585787,232.193769,230.858883,99.466883,14.209820,152.085503,4.986936,48.258318,49.585582,140.163331,161.363446,137.961700,152.005685,82.031164,142.501605,-0.000445,0.030988,81.813511,62.627638,150.725328,14.948301,61.296085,0.712137,1006296.525605,0.896208,9.019192,19.679795,3.225748,0.078206,0.069047,32.000000,85.460858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202907,66.656022,91.963680,64.171314,49.948793,72.911392,76.202532,62.813857,41.594937,32.639887,45.654972,198.933767,73.316634,0.599129,199.632915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.089822,49.377838,161.595051,141.581318,232.180498,230.820026,99.454576,14.210248,152.095901,4.991364,48.274100,49.586010,140.139285,161.231115,137.967222,151.991120,82.047241,142.455673,-0.000445,0.030992,81.723693,62.689161,150.892178,14.951741,61.270355,0.712285,1006254.420047,0.896617,9.003889,19.690039,3.224973,0.078683,0.069498,32.000000,85.437346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205955,66.652835,91.954499,64.171314,49.918574,72.911392,76.202532,62.794652,41.594937,32.639887,45.677111,198.909153,72.834684,0.595503,199.638423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.069402,49.400926,161.599440,141.580759,232.175216,230.871804,99.601714,14.213531,152.077936,4.991268,48.305511,49.495079,140.151013,161.241411,137.972824,152.037917,82.048980,142.394638,-0.000445,0.031015,81.693677,62.828192,150.621191,14.955095,61.285537,0.712710,1006000.989162,0.897196,9.017754,19.652508,3.226106,0.079727,0.069497,32.000000,85.419109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197060,66.649318,91.969567,64.171314,49.968903,72.911392,76.202532,62.802844,41.594937,32.639887,45.676265,199.203427,71.606074,0.599549,199.649674,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.161351,49.407248,161.605746,141.579921,232.212757,231.023898,99.647905,14.214672,152.059956,5.014173,48.253115,49.506616,140.170960,161.144370,137.966271,151.997825,82.051086,142.485889,-0.000443,0.031016,81.719379,62.640495,151.045403,14.958641,61.314349,0.713060,1006316.384818,0.896536,9.061891,19.622255,3.227509,0.081864,0.071595,32.000000,85.450141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219035,66.656388,91.987828,64.171314,49.965677,72.911392,76.202532,62.752286,41.594937,32.639887,45.728677,199.295811,71.234395,0.610287,199.602427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.156141,49.395154,161.552626,141.578524,232.259252,231.012130,99.644574,14.219952,152.020944,5.016507,48.220200,49.617481,140.183719,161.224510,137.979065,151.999683,82.100660,142.477293,-0.000444,0.031007,81.730449,62.809947,150.854566,14.960747,61.316080,0.711903,1006855.762187,0.894899,8.973486,19.662777,3.221718,0.081182,0.070766,32.000000,85.429439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231167,66.695233,92.025120,64.171314,50.026616,72.911392,76.202532,62.736702,41.594937,32.639887,45.758045,199.289149,72.049726,0.612764,199.599241,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.025020,49.395154,161.657772,141.578524,232.278137,231.011131,99.495644,14.214815,152.020219,5.010924,48.251526,49.603085,140.189121,161.181698,137.983328,152.016384,82.072864,142.439671,-0.000444,0.030990,81.773199,62.682456,150.846166,14.962042,61.292244,0.711692,1006559.047097,0.894957,8.966756,19.609189,3.220994,0.080104,0.070770,32.000000,85.404189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232443,66.667353,92.039698,64.171314,50.003147,72.911392,76.202532,62.727653,41.594937,32.639887,45.768440,198.991287,73.317367,0.605667,199.656322,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.093322,49.392130,161.483915,141.580480,232.339793,230.972050,99.514831,14.208536,151.986646,5.000542,48.251540,49.649110,140.161987,161.165633,137.980364,151.973272,82.069605,142.336753,-0.000445,0.031000,81.822048,62.673400,150.846250,14.961960,61.290063,0.714258,1006869.420158,0.898905,9.101888,19.619412,3.231538,0.080239,0.070914,32.000000,85.406648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233396,66.666228,92.017466,64.171314,50.047523,72.911392,76.202532,62.792523,41.594937,32.639887,45.787058,199.029662,72.710399,0.597110,199.634410,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
