OSU 80 Ton Compressor Load Stand
50.081888,49.403949,161.490579,141.585508,232.444563,231.067004,99.490316,14.207822,151.916635,5.002384,48.214011,49.546549,140.163890,161.159375,137.973421,151.962617,82.088132,142.343059,-0.000446,0.031030,81.881580,62.732638,150.606672,14.962208,61.318713,0.712517,1006600.525585,0.897210,9.028441,19.574578,3.223662,0.080222,0.070553,32.000000,85.435703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249972,66.660378,92.042662,64.171314,50.060183,72.911392,76.202532,62.742424,41.594937,32.639887,45.827504,198.980632,72.285969,0.600605,199.674025,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.994231,49.389382,161.456461,141.584391,232.549134,231.123864,99.608254,14.203827,152.116446,5.011965,48.279758,49.490573,140.170508,161.201208,137.985830,152.046141,82.109567,142.402727,-0.000448,0.031012,81.869539,62.766214,150.879883,14.962198,61.288818,0.712691,1006985.782713,0.898057,9.052043,19.559000,3.224531,0.079428,0.070941,32.000000,85.477843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262103,66.703805,92.051725,64.171314,50.038238,72.911392,76.202532,62.737889,41.594937,32.639887,45.850294,199.216507,72.607098,0.604561,199.666235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.067844,49.389382,161.511335,141.584391,232.561987,231.114430,99.558355,14.212104,151.996098,5.007420,48.305891,49.562525,140.177611,161.212421,137.999493,151.915397,82.120109,142.371990,-0.000446,0.030997,81.860494,62.529458,150.762527,14.961812,61.262404,0.714319,1007226.827277,0.898927,9.127888,19.565448,3.229502,0.079134,0.069754,32.000000,85.443927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261898,66.670272,92.062148,64.171314,50.089408,72.911392,76.202532,62.779469,41.594937,32.639887,45.857659,199.116711,72.316123,0.602968,199.687006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.110357,49.401475,161.553697,141.600872,232.648407,231.162995,99.620192,14.210819,152.085848,5.006678,48.336473,49.500327,140.192329,161.210321,138.002321,152.066497,82.125546,142.412985,-0.000448,0.030974,81.945658,62.656571,150.665143,14.960393,61.277676,0.713746,1007030.377363,0.897871,9.051953,19.540543,3.225850,0.078684,0.069883,32.000000,85.479500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278221,66.702911,92.088151,64.171314,50.102098,72.911392,76.202532,62.726038,41.594937,32.639887,45.887080,199.240384,72.510987,0.604648,199.725637,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.060962,49.401475,161.549844,141.600872,232.704671,231.145401,99.568356,14.214958,151.999606,5.007805,48.312401,49.466130,140.187653,161.183472,138.014950,152.025491,82.128448,142.330606,-0.000449,0.030997,81.817516,62.688970,150.887751,14.959432,61.318478,0.713282,1007192.300830,0.896686,9.020233,19.554261,3.223958,0.079394,0.069752,32.000000,85.462016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269019,66.690337,92.081719,64.171314,50.109539,72.911392,76.202532,62.690637,41.594937,32.639887,45.919576,199.136713,73.309957,0.602782,199.606676,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.064772,49.407248,161.561122,141.609531,232.660110,231.076992,99.629726,14.209392,151.975735,5.018441,48.322149,49.579306,140.179907,161.247058,138.002180,151.998249,82.148098,142.354750,-0.000449,0.031022,81.767070,62.527073,150.883817,14.958899,61.273583,0.713459,1007173.878965,0.898069,9.071142,19.512862,3.227062,0.081101,0.070885,32.000000,85.450623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257743,66.692344,92.087398,64.171314,50.089539,72.911392,76.202532,62.709011,41.594937,32.639887,45.942057,199.259452,73.128153,0.596757,199.705732,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.064940,49.413569,161.462973,141.613721,232.598868,231.051929,99.519899,14.212674,151.998140,5.016163,48.354110,49.494060,140.209473,161.212013,137.989111,152.008865,82.147916,142.416636,-0.000452,0.031031,81.692002,62.623795,150.803888,14.957651,61.224468,0.713768,1006801.509225,0.897189,9.072987,19.504497,3.227042,0.079608,0.070346,32.000000,85.458592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237847,66.710272,92.089240,64.171314,50.115636,72.911392,76.202532,62.695652,41.594937,32.639887,45.985053,199.039798,72.231751,0.598061,199.719579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.025836,49.427037,161.534370,141.623219,232.584634,231.071757,99.547489,14.211533,152.027724,5.016272,48.294684,49.548797,140.183285,161.105023,137.995562,151.957363,82.140767,142.315264,-0.000453,0.031001,81.705646,62.671170,150.796383,14.955198,61.290477,0.713903,1006714.404693,0.898094,9.079134,19.533598,3.225071,0.080370,0.070367,32.000000,85.480402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231942,66.721422,92.095518,64.171314,50.121497,72.911392,76.202532,62.686556,41.594937,32.639887,46.009041,199.094978,72.653026,0.605112,199.702742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.095333,49.418792,161.538179,141.621543,232.555149,231.153498,99.374979,14.215957,152.016295,5.008691,48.300779,49.563779,140.192670,161.141577,138.009591,152.090703,82.154431,142.418938,-0.000453,0.031010,81.759942,62.791086,150.866723,14.952291,61.291216,0.714063,1006927.367365,0.898736,9.132931,19.493372,3.229019,0.080200,0.070021,32.000000,85.493201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241671,66.727859,92.106198,64.171314,50.147513,72.911392,76.202532,62.700430,41.594937,32.639887,46.047848,198.749959,73.189928,0.602387,199.638226,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.092496,49.414394,161.620488,141.606738,232.461780,231.234349,99.472871,14.204826,152.116628,4.986257,48.194155,49.602517,140.200290,161.203023,138.030700,151.934196,82.175278,142.432783,-0.000454,0.030996,81.872656,62.679328,150.971598,14.948528,61.336545,0.713294,1007099.537214,0.899205,9.053029,19.528159,3.224615,0.080094,0.070505,32.000000,85.458959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219625,66.744461,92.103760,64.171314,50.219830,72.911392,76.202532,62.652200,41.594937,32.639887,46.072995,198.945741,71.871664,0.597332,199.733151,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.049077,49.414394,161.579343,141.606738,232.393973,231.220371,99.454075,14.208679,151.997413,4.968041,48.209805,49.636096,140.215062,161.223348,138.047820,151.865849,82.188361,142.404151,-0.000455,0.031012,81.966240,62.687918,150.699876,14.946851,61.334652,0.713358,1007351.680801,0.898680,9.051554,19.513780,3.226441,0.079601,0.070356,32.000000,85.485444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239326,66.737584,92.121955,64.171314,50.232719,72.911392,76.202532,62.640466,41.594937,32.639887,46.092977,198.908150,73.114800,0.608793,199.694245,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.009024,49.402575,161.564055,141.600592,232.288480,231.207991,99.433931,14.212817,151.925716,4.958415,48.225028,49.538386,140.174984,161.206937,138.024567,151.974457,82.151954,142.340055,-0.000457,0.031000,81.909267,62.703655,150.830299,14.944293,61.249963,0.713812,1007297.171167,0.899662,9.096317,19.487319,3.228418,0.079863,0.071332,32.000000,85.510701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215917,66.746986,92.107793,64.171314,50.271910,72.911392,76.202532,62.657287,41.594937,32.639887,46.112583,198.867862,72.456255,0.598804,199.656283,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.163241,49.401750,161.515974,141.585787,232.293926,231.211265,99.432263,14.214530,152.026472,4.964964,48.253480,49.681744,140.177436,161.123188,137.999703,151.924994,82.145513,142.306508,-0.000459,0.031008,81.819031,62.831968,150.815696,14.940700,61.305406,0.715262,1007424.234093,0.900568,9.125813,19.493774,3.230698,0.081477,0.070759,32.000000,85.514471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226864,66.718405,92.103042,64.171314,50.236444,72.911392,76.202532,62.656874,41.594937,32.639887,46.141868,198.864527,73.040699,0.604637,199.597195,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.088832,49.393505,161.544834,141.592491,232.366490,231.197282,99.467881,14.208964,151.966318,4.960753,48.304128,49.453314,140.180640,161.126919,138.003301,151.924807,82.153988,142.314981,-0.000460,0.031010,81.793686,62.588720,150.794467,14.937253,61.295868,0.712204,1007234.074190,0.897516,8.966043,19.484533,3.219807,0.080202,0.070520,32.000000,85.505800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230328,66.738545,92.120319,64.171314,50.245015,72.911392,76.202532,62.567717,41.594937,32.639887,46.155995,198.935761,72.699834,0.597775,199.633387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.002038,49.393505,161.468685,141.592491,232.441529,231.080541,99.584568,14.209535,151.916060,4.947923,48.307500,49.532017,140.179931,161.029960,138.001050,151.867031,82.145387,142.349832,-0.000461,0.031027,81.775769,62.672439,150.626005,14.931525,61.259465,0.713435,1007222.084241,0.898602,9.034441,19.480019,3.225167,0.079358,0.070123,32.000000,85.485414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268969,66.709450,92.100087,64.171314,50.275969,72.911392,76.202532,62.596188,41.594937,32.639887,46.184646,199.169136,72.574450,0.601523,199.627211,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.101483,49.410271,161.529125,141.615956,232.437676,231.022945,99.477713,14.215386,151.975191,4.946675,48.347217,49.521787,140.208844,161.030102,138.010031,151.882987,82.128981,142.307364,-0.000461,0.031031,81.860368,62.611641,150.881979,14.926955,61.272627,0.714471,1006880.065823,0.898826,9.123954,19.504909,3.229242,0.078641,0.070250,32.000000,85.533044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309759,66.735000,92.099232,64.171314,50.265357,72.911392,76.202532,62.637191,41.594937,32.639887,46.206134,198.955425,72.950604,0.603079,199.622923,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.967906,49.413020,161.429065,141.627968,232.323680,230.984225,99.376360,14.215529,151.869917,4.943398,48.369179,49.629788,140.197385,161.176051,138.054339,151.936587,82.134265,142.333625,-0.000464,0.031052,81.895331,62.710450,150.642931,14.922105,61.243075,0.712968,1006603.511197,0.897625,9.038170,19.501465,3.224039,0.080179,0.071115,32.000000,85.545643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313551,66.756720,92.126700,64.171314,50.307134,72.911392,76.202532,62.602726,41.594937,32.639887,46.253929,198.752720,72.207759,0.598836,199.617809,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.028244,49.430611,161.311883,141.633275,232.278849,230.889506,99.440323,14.210106,151.921697,4.939285,48.305123,49.508872,140.230828,161.167855,138.032459,151.911443,82.136545,142.255560,-0.000466,0.031023,81.917131,62.481884,150.741440,14.917376,61.233880,0.714751,1006617.607072,0.901067,9.178702,19.508456,3.230655,0.079524,0.070718,32.000000,85.575622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.335179,66.751780,92.118035,64.171314,50.324051,72.911392,76.202532,62.601323,41.594937,32.639887,46.288504,198.880645,72.389711,0.606216,199.714701,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.999049,49.415768,161.503761,141.643052,232.334834,230.883590,99.637581,14.210677,151.999410,4.940047,48.309206,49.488326,140.227737,161.163860,138.031668,151.910547,82.106953,142.374644,-0.000466,0.031025,81.876704,62.742516,150.769911,14.914099,61.272735,0.713286,1006156.895269,0.898956,9.134020,19.469682,3.224416,0.080849,0.070243,32.000000,85.550216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.312343,66.732180,92.112636,64.171314,50.324517,72.911392,76.202532,62.593115,41.594937,32.639887,46.331779,199.275163,72.272103,0.603363,199.737360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.046294,49.407522,161.435948,141.648639,232.333400,230.956937,99.617688,14.211961,151.953134,4.933160,48.354726,49.531682,140.236837,161.018033,138.049259,151.857071,82.090023,142.284350,-0.000467,0.031029,81.839920,62.641867,150.700711,14.909659,61.242823,0.713931,1006263.541085,0.897698,9.149301,19.554938,3.230137,0.080883,0.070990,32.000000,85.546797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320934,66.739975,92.132698,64.171314,50.323185,72.911392,76.202532,62.559284,41.594937,32.639887,46.349645,199.235375,71.721554,0.605275,199.616708,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.941990,49.425938,161.476179,141.654785,232.418003,230.907045,99.487313,14.206824,151.799432,4.930240,48.411359,49.573326,140.236866,160.995445,138.048134,151.855356,82.096112,142.195307,-0.000469,0.031011,81.856966,62.677405,150.715152,14.906663,61.267128,0.713561,1006554.886185,0.897704,9.094080,19.528863,3.225808,0.079674,0.070263,32.000000,85.545121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315159,66.727510,92.133866,64.171314,50.376821,72.911392,76.202532,62.563807,41.594937,32.639887,46.364833,198.974626,71.989345,0.597713,199.656715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.103199,49.421265,161.530530,141.650595,232.477958,230.840551,99.482511,14.213103,151.871413,4.919902,48.325173,49.622002,140.240938,161.001398,138.046060,151.849086,82.112167,142.330383,-0.000471,0.031060,81.826141,62.833318,150.510304,14.903014,61.269454,0.714814,1006522.105592,0.900313,9.218384,19.481934,3.233275,0.078842,0.068772,32.000000,85.510180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303383,66.736095,92.139225,64.171314,50.352112,72.911392,76.202532,62.610799,41.594937,32.639887,46.416075,198.965022,73.117148,0.608349,199.632758,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.071435,49.411645,161.399593,141.649757,232.417064,230.813550,99.721011,14.208679,151.882189,4.919594,48.262949,49.614491,140.218140,161.037258,138.028973,151.826245,82.090452,142.239605,-0.000474,0.031072,81.829360,62.532077,150.712439,14.899266,61.279262,0.712446,1005913.718222,0.896867,9.047397,19.529040,3.223956,0.080925,0.070480,32.000000,85.512588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263394,66.743424,92.116541,64.171314,50.370914,72.911392,76.202532,62.513160,41.594937,32.639887,46.444972,199.442021,71.838575,0.597003,199.610571,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.049185,49.411645,161.342800,141.649757,232.413794,230.844272,99.601750,14.222949,151.882894,4.932090,48.254237,49.619016,140.234243,161.117255,138.042810,151.912063,82.125385,142.275750,-0.000474,0.031083,81.909691,62.903606,150.701094,14.895593,61.214335,0.712192,1005906.618766,0.895224,9.070515,19.508312,3.223387,0.080276,0.070779,32.000000,85.553095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289510,66.752571,92.142993,64.171314,50.394559,72.911392,76.202532,62.516438,41.594937,32.639887,46.467648,199.203500,72.107833,0.607509,199.727014,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.004036,49.402850,161.392767,141.641935,232.379445,230.716924,99.410458,14.209107,151.858429,4.921762,48.187449,49.556280,140.223796,161.017136,138.033489,151.824392,82.133622,142.257336,-0.000475,0.031105,81.986649,62.680015,150.765404,14.891227,61.233249,0.713148,1005921.344708,0.896858,9.093455,19.490281,3.223685,0.078986,0.069127,32.000000,85.536853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236737,66.750396,92.112718,64.171314,50.393611,72.911392,76.202532,62.527079,41.594937,32.639887,46.489999,198.820917,72.167481,0.605411,199.681027,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.010249,49.377013,161.382113,141.638303,232.381583,230.681577,99.658088,14.212960,151.925695,4.934088,48.205141,49.486224,140.232158,161.107918,138.040720,151.876975,82.140909,142.290409,-0.000475,0.031087,82.116763,62.713272,150.698283,14.886730,61.252487,0.713361,1005370.383661,0.898967,9.131236,19.473435,3.227595,0.081449,0.071112,32.000000,85.538408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232086,66.761139,92.129629,64.171314,50.418585,72.911392,76.202532,62.534667,41.594937,32.639887,46.497502,199.316177,73.025806,0.605278,199.771703,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.041838,49.360522,161.424082,141.643611,232.227899,230.696941,99.594963,14.212389,151.999488,4.941474,48.171643,49.519927,140.235448,161.181555,138.025547,151.868582,82.118342,142.237275,-0.000475,0.031133,82.146389,62.526966,150.772929,14.883438,61.244464,0.712835,1005098.137943,0.896408,9.098988,19.481612,3.226981,0.079611,0.069178,32.000000,85.511035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248087,66.748880,92.138051,64.171314,50.446711,72.911392,76.202532,62.520975,41.594937,32.639887,46.519306,199.189926,72.283181,0.597911,199.747589,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.027411,49.377288,161.448153,141.637465,232.076717,230.650236,99.657966,14.209535,151.937470,4.938484,48.259552,49.580911,140.243098,161.080682,138.050150,151.944446,82.144429,142.335467,-0.000475,0.031093,81.968512,62.615101,150.663206,14.882462,61.271455,0.712645,1005166.245226,0.896365,9.049909,19.479333,3.225782,0.079996,0.069999,32.000000,85.504426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256356,66.763432,92.136346,64.171314,50.481838,72.911392,76.202532,62.496702,41.594937,32.639887,46.527072,199.315933,72.564472,0.603813,199.727014,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.001691,49.377288,161.474666,141.637465,231.998100,230.572679,99.621530,14.210106,151.953731,4.927645,48.187418,49.562152,140.254131,161.091364,138.044282,151.887160,82.152815,142.402314,-0.000475,0.031043,82.237623,62.757955,150.641750,14.880380,61.267362,0.712518,1004923.827276,0.895946,9.081556,19.499153,3.227194,0.080765,0.071284,32.000000,85.473254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250860,66.759996,92.136145,64.171314,50.464622,72.911392,76.202532,62.479628,41.594937,32.639887,46.568693,199.243060,73.047082,0.601631,199.685551,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.043799,49.377288,161.460026,141.637465,232.013308,230.512187,99.427683,14.203827,151.880606,4.921244,48.225268,49.668279,140.267513,161.255192,138.071937,151.944768,82.204535,142.267074,-0.000475,0.031069,82.340712,62.645494,150.911372,14.878040,61.285068,0.712804,1004589.260958,0.896484,9.108095,19.522006,3.229384,0.079909,0.070804,32.000000,85.565533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275280,66.792015,92.174749,64.171314,50.507366,72.911392,76.202532,62.491055,41.594937,32.639887,46.594651,198.855367,72.184429,0.597856,199.692986,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.044900,49.373990,161.462700,141.649757,232.117053,230.419443,99.321490,14.217812,151.922702,4.910675,48.245192,49.493350,140.255207,161.077705,138.070758,151.921920,82.155905,142.462583,-0.000473,0.031099,82.675403,62.611126,150.596266,14.876148,61.256634,0.711748,1004032.440822,0.897157,9.064654,19.407076,3.226374,0.079329,0.069135,32.000000,85.543976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264882,66.796153,92.141222,64.171314,50.534595,72.911392,76.202532,62.454385,41.594937,32.639887,46.619735,198.642979,71.978266,0.604279,199.704512,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.975866,49.389382,161.494239,141.658695,232.028654,230.473124,99.521706,14.209392,151.922945,4.901341,48.321730,49.578007,140.245294,161.044985,138.066974,151.950985,82.159554,142.202446,-0.000471,0.031059,82.783911,62.643382,150.670568,14.873456,61.269003,0.711781,1003836.354018,0.897724,9.060218,19.547073,3.226357,0.078940,0.069688,32.000000,85.554946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281129,66.807885,92.140786,64.171314,50.505545,72.911392,76.202532,62.437530,41.594937,32.639887,46.649186,199.043412,72.490150,0.605756,199.745779,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.063546,49.394329,161.380400,141.663165,231.988782,230.534584,99.573102,14.211247,151.922839,4.907686,48.253153,49.480125,140.262762,161.003294,138.072946,151.929046,82.144787,142.210831,-0.000472,0.031053,82.761511,62.692610,150.548423,14.870122,61.194555,0.712948,1004193.680018,0.897542,9.146845,19.421833,3.231445,0.080566,0.070535,32.000000,85.563460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276782,66.780611,92.145192,64.171314,50.486650,72.911392,76.202532,62.450668,41.594937,32.639887,46.691532,199.146204,72.650385,0.602587,199.604434,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.011932,49.369042,161.528875,141.647801,232.027389,230.467873,99.672147,14.208251,151.890587,4.919915,48.224663,49.535119,140.257857,161.073689,138.042246,151.840648,82.127061,142.196897,-0.000470,0.031065,82.659741,62.543901,150.568431,14.867476,61.258455,0.712313,1004411.145719,0.895584,9.061332,19.440520,3.223511,0.078602,0.069327,32.000000,85.563729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285583,66.766540,92.142628,64.171314,50.563650,72.911392,76.202532,62.401546,41.594937,32.639887,46.725148,199.344294,71.357065,0.599992,199.724025,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.982553,49.373990,161.399536,141.646404,231.918443,230.451611,99.606900,14.211818,151.872090,4.932946,48.306754,49.434889,140.271747,161.117704,138.063485,151.782121,82.134441,142.237684,-0.000469,0.031066,82.793910,62.510713,150.750005,14.865259,61.232095,0.712626,1004198.335625,0.895397,9.089280,19.451730,3.229807,0.080219,0.071604,32.000000,85.614678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279027,66.788280,92.168527,64.171314,50.554200,72.911392,76.202532,62.420539,41.594937,32.639887,46.726112,199.213799,73.191396,0.611774,199.630201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.032323,49.390756,161.403312,141.662606,231.876557,230.378081,99.425057,14.210677,151.876015,4.947876,48.329255,49.419453,140.269434,161.013976,138.049622,151.779024,82.129611,142.219892,-0.000468,0.031081,82.817970,62.579161,150.593863,14.861034,61.205193,0.712829,1004154.387506,0.896518,9.124548,19.463425,3.229117,0.080185,0.070694,32.000000,85.583382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256616,66.760778,92.139487,64.171314,50.540886,72.911392,76.202532,62.445818,41.594937,32.639887,46.779757,198.850113,72.342022,0.596354,199.654748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.977447,49.403949,161.348840,141.663724,231.922002,230.423624,99.701993,14.215957,151.819026,4.958885,48.267131,49.484672,140.276072,160.975547,138.069746,151.823256,82.126399,142.117596,-0.000466,0.031080,82.799332,62.669223,150.501247,14.855434,61.234439,0.712239,1003832.269365,0.896921,9.089957,19.459935,3.225981,0.078808,0.069912,32.000000,85.655152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243465,66.763401,92.163002,64.171314,50.574017,72.911392,76.202532,62.405258,41.594937,32.639887,46.828970,199.403985,72.129770,0.602592,199.688973,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.958678,49.399826,161.288677,141.648360,231.859266,230.422690,99.572361,14.212104,151.877606,4.965460,48.322093,49.404473,140.250928,160.843992,138.054538,151.784851,82.080557,142.102316,-0.000463,0.031069,82.713120,62.464279,150.529700,14.851580,61.247367,0.712659,1004161.254219,0.895731,9.159780,19.415291,3.228433,0.079876,0.070034,32.000000,85.553665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225412,66.731110,92.137493,64.171314,50.606463,72.911392,76.202532,62.441726,41.594937,32.639887,46.854990,199.144723,72.911352,0.605010,199.708643,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.007505,49.401750,161.290018,141.645846,231.754235,230.472156,99.592188,14.210248,151.781937,4.979427,48.267473,49.373217,140.257108,160.801689,138.063813,151.757245,82.071512,142.111725,-0.000461,0.031072,82.597206,62.433510,150.613340,14.846022,61.152905,0.712537,1004372.110630,0.897258,9.175036,19.453983,3.228442,0.081225,0.071015,32.000000,85.532430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229603,66.734485,92.164138,64.171314,50.590235,72.911392,76.202532,62.433980,41.594937,32.639887,46.894233,199.184375,72.511867,0.598549,199.604670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.005069,49.384159,161.365883,141.649757,231.751400,230.555329,99.514401,14.212960,151.699988,4.988749,48.153560,49.468518,140.285365,160.905356,138.093302,151.659888,82.084910,142.146758,-0.000461,0.031053,82.370204,62.578831,150.405413,14.843387,61.170287,0.713569,1004655.156804,0.897391,9.194132,19.401148,3.229442,0.079515,0.068598,32.000000,85.493619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269274,66.778070,92.178597,64.171314,50.582092,72.911392,76.202532,62.384530,41.594937,32.639887,46.922216,199.028801,72.913040,0.602174,199.628391,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.877061,49.357773,161.275451,141.632717,231.697607,230.521123,99.656505,14.209820,151.709106,4.996566,48.157809,49.361906,140.286790,160.858344,138.085111,151.614374,82.083700,142.183939,-0.000459,0.031052,82.314503,62.614570,150.470637,14.839641,61.186243,0.713434,1004816.518398,0.897332,9.111480,19.470426,3.226990,0.080659,0.071118,32.000000,85.486709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257955,66.743794,92.167696,64.171314,50.628609,72.911392,76.202532,62.390289,41.594937,32.639887,46.941453,199.313010,72.379146,0.598534,199.612695,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.929860,49.352551,161.206332,141.628526,231.660157,230.541300,99.566634,14.214102,151.730549,4.987985,48.236312,49.436035,140.265060,160.876325,138.064861,151.574488,82.082697,141.960825,-0.000458,0.031049,82.235412,62.554979,150.542629,14.835915,61.178472,0.714598,1004798.544912,0.899569,9.215549,19.489830,3.233383,0.079346,0.070386,32.000000,85.534201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268896,66.718124,92.183284,64.171314,50.640194,72.911392,76.202532,62.385911,41.594937,32.639887,46.938423,199.133269,72.720451,0.603750,199.712577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.949173,49.360797,161.100134,141.635231,231.593060,230.636119,99.602947,14.212532,151.632714,4.991413,48.215107,49.417084,140.259219,160.689155,138.086324,151.569659,82.051969,142.097357,-0.000456,0.031062,82.101123,62.588204,150.330422,14.831116,61.140879,0.713714,1004776.522160,0.898228,9.157527,19.385603,3.228656,0.080943,0.071381,32.000000,85.564712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250552,66.710950,92.165037,64.171314,50.638425,72.911392,76.202532,62.370482,41.594937,32.639887,46.969027,199.205893,73.002915,0.600435,199.615527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.896004,49.371791,161.147866,141.631879,231.567314,230.635573,99.446673,14.210962,151.559886,5.017142,48.311857,49.527272,140.253726,160.769458,138.073890,151.584550,82.036300,142.011719,-0.000454,0.031080,81.903263,62.541058,150.275662,14.826442,61.140302,0.713782,1005324.670216,0.897905,9.145823,19.480249,3.225281,0.080729,0.070940,32.000000,85.593924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220555,66.694157,92.181493,64.171314,50.551200,72.911392,76.202532,62.386265,41.594937,32.639887,46.992245,198.893346,71.235715,0.597801,199.605417,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.909325,49.382235,160.984923,141.648080,231.424913,230.684527,99.633940,14.206253,151.596363,5.040223,48.267257,49.339983,140.259896,160.795736,138.072381,151.644054,82.015264,141.957221,-0.000452,0.031043,81.979178,62.370706,150.329527,14.819959,61.160766,0.714762,1005499.955468,0.900406,9.211755,19.455832,3.229675,0.080513,0.071512,32.000000,85.603122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211875,66.707936,92.176064,64.171314,50.605872,72.911392,76.202532,62.390598,41.594937,32.639887,47.045337,199.267880,73.007831,0.613467,199.720799,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.883723,49.382785,161.127725,141.641935,231.461306,230.670736,99.535415,14.206681,151.490720,5.045066,48.181781,49.334725,140.240204,160.688359,138.073030,151.513610,81.957162,141.937081,-0.000449,0.031046,82.168747,62.345814,150.143138,14.814574,61.123047,0.713790,1005758.490581,0.899809,9.202090,19.454222,3.225274,0.079196,0.071320,32.000000,85.644258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172749,66.655316,92.139653,64.171314,50.615859,72.911392,76.202532,62.394212,41.594937,32.639887,47.072699,199.070831,72.721404,0.603010,199.726385,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.883750,49.385259,160.942970,141.620426,231.424452,230.608711,99.613154,14.207822,151.484017,5.028638,48.230428,49.300943,140.246379,160.538150,138.061521,151.432285,81.956745,141.942793,-0.000448,0.031069,82.200468,62.434514,150.313802,14.807849,61.127915,0.715201,1006046.186594,0.900015,9.235443,19.500016,3.230066,0.079059,0.069757,32.000000,85.665030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178595,66.635774,92.159462,64.171314,50.595125,72.911392,76.202532,62.387538,41.594937,32.639887,47.109009,199.226308,72.875476,0.601134,199.684646,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.907156,49.386633,161.040678,141.626292,231.332254,230.545203,99.527619,14.214672,151.346715,5.008331,48.214715,49.323712,140.252379,160.557884,138.079850,151.414036,81.955461,141.854800,-0.000450,0.031055,81.933122,62.447735,150.174788,14.799102,61.074239,0.714250,1005786.366167,0.899076,9.237890,19.503109,3.226361,0.081509,0.071434,32.000000,85.661713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165168,66.627289,92.137568,64.171314,50.589570,72.911392,76.202532,62.397369,41.594937,32.639887,47.151329,199.055238,73.187360,0.599113,199.640272,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.864721,49.371241,160.902931,141.635789,231.326725,230.549842,99.644525,14.211676,151.384414,5.003369,48.193881,49.376918,140.250544,160.463555,138.080320,151.283264,81.937361,141.801199,-0.000451,0.031031,81.759260,62.243321,150.117296,14.792994,61.053017,0.714717,1005480.588005,0.899136,9.215071,19.463170,3.226805,0.080242,0.070243,32.000000,85.629020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171897,66.601967,92.141108,64.171314,50.533001,72.911392,76.202532,62.382782,41.594937,32.639887,47.163181,199.289050,72.190225,0.596426,199.604788,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.830242,49.358873,160.771368,141.629085,231.395847,230.663999,99.491537,14.213388,151.325164,5.001885,48.221624,49.306346,140.252478,160.395952,138.074562,151.302578,81.929823,141.770589,-0.000453,0.031029,81.729376,62.312826,150.291630,14.783447,61.068126,0.715035,1005594.837230,0.898909,9.243548,19.456149,3.226789,0.080755,0.070695,32.000000,85.653699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171498,66.598650,92.140127,64.171314,50.528624,72.911392,76.202532,62.410981,41.594937,32.639887,47.181790,198.983075,72.347378,0.604723,199.729650,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.881865,49.342931,160.813659,141.600313,231.204617,230.637259,99.609876,14.225803,151.366671,5.006086,48.170930,49.360508,140.243292,160.482739,138.076511,151.240350,81.928670,141.903966,-0.000451,0.031034,81.735555,62.409696,149.973160,14.773282,61.004641,0.715195,1006139.578606,0.901398,9.266847,19.449338,3.226381,0.079383,0.069575,32.000000,85.667625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143313,66.584512,92.163656,64.171314,50.535229,72.911392,76.202532,62.360713,41.594937,32.639887,47.205757,199.219752,72.818836,0.603693,199.742239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.802498,49.321217,160.851692,141.580200,231.142533,230.620571,99.458822,14.213673,151.346206,5.001016,48.157405,49.346754,140.220076,160.496214,138.038225,151.421186,81.904138,141.838946,-0.000453,0.031026,81.677774,62.312131,149.985830,14.765091,61.033472,0.714940,1006018.441747,0.901059,9.218334,19.446486,3.225437,0.079727,0.070474,32.000000,85.639120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104939,66.567641,92.155178,64.171314,50.533767,72.911392,76.202532,62.391210,41.594937,32.639887,47.215224,198.917645,72.311354,0.599510,199.733663,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.849007,49.312972,160.795119,141.566513,230.926191,230.586035,99.597422,14.209107,151.239491,5.021839,48.163317,49.326918,140.215256,160.335567,138.054942,151.287378,81.932764,141.672445,-0.000456,0.030999,81.756721,62.352651,150.069043,14.753797,61.035203,0.716090,1005991.965263,0.901988,9.257905,19.507065,3.229792,0.079809,0.071330,32.000000,85.671295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.058238,66.567408,92.179026,64.171314,50.501956,72.911392,76.202532,62.411799,41.594937,32.639887,47.215744,199.194843,72.329109,0.604407,199.674221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.831835,49.292633,160.848008,141.565116,230.957358,230.514275,99.628845,14.212817,151.253988,5.004539,48.107035,49.342973,140.194338,160.378257,138.028195,151.207806,81.938893,141.655097,-0.000456,0.031028,81.613038,62.583752,150.157269,14.742522,61.016217,0.715055,1005617.449629,0.899644,9.201533,19.400374,3.225643,0.079340,0.069983,32.000000,85.682696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.016535,66.553864,92.173358,64.171314,50.508387,72.911392,76.202532,62.398988,41.594937,32.639887,47.206444,199.257691,72.318471,0.603402,199.634253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.865462,49.291533,160.756978,141.562602,230.924190,230.435124,99.481007,14.206253,151.165542,4.977633,48.143085,49.267373,140.189747,160.349185,138.050528,151.211672,81.937339,141.698648,-0.000456,0.031009,81.580148,62.438662,150.040083,14.733191,61.008283,0.715462,1005240.772474,0.899373,9.198958,19.386109,3.227816,0.078880,0.069703,32.000000,85.665666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.021116,66.563462,92.191636,64.171314,50.522170,72.911392,76.202532,62.426824,41.594937,32.639887,47.220151,198.962014,72.888535,0.603646,199.632915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.876727,49.305001,160.743590,141.563440,230.892294,230.366706,99.665447,14.203684,151.153494,4.976069,48.153567,49.267403,140.214538,160.316934,138.046525,151.220512,81.954837,141.692488,-0.000458,0.031028,81.593082,62.498495,150.008635,14.724983,61.010844,0.714505,1004874.536630,0.899107,9.165289,19.407085,3.223910,0.078146,0.069134,32.000000,85.649277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045014,66.574960,92.196397,64.171314,50.498347,72.911392,76.202532,62.366887,41.594937,32.639887,47.246126,199.330895,73.075475,0.600740,199.629099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.826923,49.328364,160.711993,141.568189,230.985405,230.388785,99.547473,14.211676,151.195643,4.966876,48.191867,49.195638,140.190539,160.227069,138.042472,151.129087,81.944414,141.611839,-0.000458,0.031032,81.509843,62.445228,149.944674,14.715262,60.964289,0.714043,1004500.451859,0.897600,9.164893,19.387702,3.222818,0.080367,0.070266,32.000000,85.635637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.027366,66.559323,92.186094,64.171314,50.503050,72.911392,76.202532,62.430669,41.594937,32.639887,47.289272,199.094947,72.353027,0.596156,199.676110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.788646,49.323416,160.759718,141.555060,230.986693,230.354687,99.576567,14.207394,151.168808,4.962822,48.117436,49.243662,140.201579,160.314446,138.037379,151.089928,81.934631,141.650164,-0.000459,0.031018,81.502143,62.500245,149.994888,14.706668,61.008013,0.715309,1004783.248844,0.899807,9.239772,19.360293,3.225405,0.080493,0.071363,32.000000,85.721636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045940,66.578807,92.203518,64.171314,50.452299,72.911392,76.202532,62.377480,41.594937,32.639887,47.304606,199.153133,71.655670,0.602715,199.650067,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.831206,49.303627,160.727374,141.550590,230.951788,230.233060,99.599485,14.209107,151.166434,4.949391,48.124022,49.232704,140.211632,160.329533,138.048998,151.030524,81.925453,141.713908,-0.000458,0.030992,81.664792,62.382381,150.075406,14.696240,60.921178,0.715425,1004720.740761,0.900166,9.274444,19.388056,3.228843,0.078846,0.069312,32.000000,85.739384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.056809,66.579305,92.229626,64.171314,50.406819,72.911392,76.202532,62.410064,41.594937,32.639887,47.307078,199.198971,71.487512,0.609116,199.636928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.791676,49.294831,160.616162,141.541931,230.797329,230.066439,99.642461,14.210391,151.139117,4.923632,48.081193,49.222618,140.182454,160.201647,138.008198,151.090154,81.907364,141.621492,-0.000457,0.030968,81.725755,62.386116,149.922831,14.687028,60.921701,0.715276,1004109.287370,0.898581,9.210603,19.427132,3.225436,0.078079,0.068972,32.000000,85.708741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.043935,66.568044,92.218216,64.171314,50.439276,72.911392,76.202532,62.403749,41.594937,32.639887,47.314919,199.284921,71.499838,0.609554,199.528116,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
