OSU 80 Ton Compressor Load Stand
49.857912,48.975460,160.851532,141.509248,230.774783,229.329321,99.600263,14.208964,151.432695,4.717200,47.752258,49.229475,140.129084,160.447959,137.965460,151.364650,81.750583,141.732375,-0.000473,0.031018,82.447790,62.266746,150.241848,14.705376,61.017172,0.711204,999789.634562,0.894819,8.946748,19.645972,3.226411,0.078282,0.068509,32.000000,85.865905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.332647,66.563854,91.942718,64.171314,49.225055,72.911392,76.202532,62.721507,41.594937,32.639887,44.964768,199.200527,72.404017,0.594039,199.644520,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.889882,48.977933,160.908990,141.516511,230.831484,229.421851,99.503782,14.188843,151.417967,4.704809,47.881129,49.296095,140.136282,160.541514,137.987301,151.369627,81.762225,141.850028,-0.000473,0.030974,82.696810,62.217384,150.221564,14.716326,61.079720,0.710717,999908.278258,0.893690,8.854808,19.610662,3.226199,0.081106,0.070300,32.000000,85.828615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.312220,66.550419,91.950992,64.171314,49.266879,72.911392,76.202532,62.694394,41.594937,32.639887,44.875479,199.007563,72.245397,0.598943,199.751405,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.911207,49.014762,161.029264,141.550032,230.936249,229.663316,99.693465,14.206824,151.523877,4.706545,47.857751,49.253324,140.154430,160.639900,137.973942,151.394942,81.786680,141.873070,-0.000475,0.030960,82.624756,62.338116,150.300403,14.729109,61.104638,0.710040,1000226.066438,0.894286,8.824225,19.654170,3.225283,0.080512,0.071370,32.000000,85.872512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313998,66.539289,91.965054,64.171314,49.209047,72.911392,76.202532,62.644355,41.594937,32.639887,44.836928,199.386931,72.513921,0.600302,199.844363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.813570,49.055988,161.028419,141.555060,231.046490,229.757936,99.593521,14.199831,151.494984,4.710860,47.988483,49.354028,140.148763,160.622470,137.979035,151.419893,81.793181,141.948514,-0.000474,0.030940,82.624303,62.335044,150.284763,14.738400,61.155574,0.710616,1001173.760989,0.894953,8.833409,19.643051,3.226073,0.080579,0.070671,32.000000,85.927452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320317,66.542720,91.958942,64.171314,49.278066,72.911392,76.202532,62.687315,41.594937,32.639887,44.821935,199.187042,72.511500,0.600801,199.746566,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.936694,49.082373,161.073507,141.554501,231.132504,229.789545,99.558321,14.210248,151.513410,4.694053,48.109410,49.204769,140.187861,160.727971,138.010156,151.502999,81.836865,141.950116,-0.000474,0.030941,82.425780,62.512411,150.281801,14.746989,61.126617,0.711928,1001905.882812,0.896509,8.981215,19.669352,3.232621,0.080673,0.070433,32.000000,85.929394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319849,66.535583,91.994037,64.171314,49.287035,72.911392,76.202532,62.681681,41.594937,32.639887,44.783075,199.116642,72.889782,0.600434,199.755889,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.941338,49.141740,161.066234,141.587184,231.114263,229.638976,99.678735,14.210106,151.574229,4.716011,48.068229,49.377460,140.199808,160.754249,138.019826,151.495196,81.822004,141.994375,-0.000475,0.030968,82.358953,62.347932,150.369438,14.758104,61.165310,0.710799,1001750.407014,0.894558,8.880290,19.626419,3.225554,0.078744,0.069384,32.000000,85.842098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258927,66.522721,91.995525,64.171314,49.318307,72.911392,76.202532,62.598693,41.594937,32.639887,44.787656,199.357470,73.138571,0.596088,199.736692,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.880913,49.137892,161.208348,141.593609,231.091805,229.670189,99.464675,14.196691,151.660348,4.697482,48.080516,49.223050,140.202121,160.764484,138.004829,151.497917,81.814654,141.988633,-0.000476,0.030968,82.480155,62.410968,150.345092,14.766450,61.184314,0.709924,1001330.540860,0.892949,8.934859,19.662006,3.225109,0.079454,0.069290,32.000000,85.829892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233220,66.529815,92.014550,64.171314,49.389152,72.911392,76.202532,62.652398,41.594937,32.639887,44.793281,198.929351,73.003575,0.593705,199.772530,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.917594,49.134869,161.254383,141.610090,231.115629,229.728702,99.595602,14.210391,151.648061,4.678719,48.176164,49.353867,140.230814,160.952205,138.048223,151.628472,81.838406,142.008536,-0.000476,0.030934,82.649727,62.492951,150.499924,14.776905,61.177967,0.711200,1001576.984721,0.896188,8.993455,19.666667,3.231864,0.080052,0.069947,32.000000,85.885717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246812,66.540967,92.050568,64.171314,49.352970,72.911392,76.202532,62.637468,41.594937,32.639887,44.762586,199.191204,72.245984,0.596057,199.751877,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.980114,49.175821,161.123071,141.642494,231.124026,229.723892,99.502073,14.211247,151.640255,4.655712,48.294352,49.341241,140.226184,160.845419,138.045889,151.571960,81.837734,142.017554,-0.000478,0.030926,82.520577,62.411639,150.655618,14.788369,61.127573,0.711094,1001665.485744,0.894499,8.952519,19.652236,3.230412,0.077955,0.067790,32.000000,85.909487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216918,66.543440,92.051926,64.171314,49.410272,72.911392,76.202532,62.616381,41.594937,32.639887,44.784096,199.004146,71.739015,0.602155,199.744481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.848696,49.225569,161.131824,141.661489,231.169886,229.776210,99.464878,14.210534,151.652127,4.673454,48.150300,49.270355,140.243060,160.843401,138.058578,151.520723,81.820351,141.993987,-0.000480,0.030884,82.301591,62.370087,150.396298,14.798998,61.189236,0.710346,1001678.301015,0.894179,8.928898,19.657131,3.223744,0.080379,0.070831,32.000000,85.866113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182475,66.519680,92.022608,64.171314,49.384103,72.911392,76.202532,62.591706,41.594937,32.639887,44.825403,198.929756,73.118102,0.605274,199.729886,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.899220,49.216773,161.199296,141.656181,231.170247,229.763056,99.533214,14.199688,151.703551,4.677561,48.157019,49.234656,140.237294,160.937587,138.058183,151.555837,81.818665,142.054641,-0.000479,0.030867,82.348720,62.460848,150.528706,14.807593,61.171639,0.711003,1002185.820399,0.896001,9.032262,19.657239,3.226922,0.080854,0.070661,32.000000,85.880728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180805,66.525086,92.068262,64.171314,49.427682,72.911392,76.202532,62.607974,41.594937,32.639887,44.817658,199.066428,72.462051,0.594671,199.732955,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.980529,49.235188,161.084199,141.679646,231.155177,229.750588,99.466994,14.211105,151.690942,4.688178,48.219475,49.378459,140.279882,160.910840,138.072027,151.647765,81.811553,142.109153,-0.000480,0.030862,82.330263,62.479616,150.393442,14.814286,61.138932,0.711505,1002174.642467,0.895766,9.053413,19.693561,3.230497,0.078031,0.068624,32.000000,85.928634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132670,66.518826,92.064468,64.171314,49.460653,72.911392,76.202532,62.606469,41.594937,32.639887,44.815591,198.933987,72.651779,0.600644,199.727172,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.971415,49.235188,161.233368,141.684675,231.172681,229.739868,99.594981,14.208679,151.679363,4.681461,48.190434,49.309271,140.267637,160.830618,138.073986,151.642895,81.816609,142.014659,-0.000480,0.030881,82.217743,62.473432,150.446164,14.821301,61.168862,0.710278,1002088.595053,0.894740,8.987839,19.726186,3.222939,0.079806,0.070842,32.000000,85.902305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.099517,66.481780,92.082408,64.171314,49.452435,72.911392,76.202532,62.466397,41.594937,32.639887,44.842603,199.189962,73.144147,0.597723,199.659626,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.920334,49.252779,161.158192,141.682160,231.085718,229.622820,99.558613,14.207394,151.624308,4.693755,48.364035,49.326505,140.281038,160.892288,138.104354,151.649759,81.827802,142.111482,-0.000478,0.030938,82.119040,62.403375,150.536738,14.826385,61.097191,0.710591,1002030.571365,0.893729,8.997247,19.676898,3.226512,0.079291,0.069934,32.000000,85.906524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105294,66.477581,92.131488,64.171314,49.502708,72.911392,76.202532,62.516041,41.594937,32.639887,44.861244,199.117226,72.108420,0.594252,199.665724,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.911267,49.294556,161.338143,141.688027,230.990429,229.680905,99.595315,14.207965,151.710847,4.699050,48.188238,49.374020,140.264084,160.929881,138.070808,151.630936,81.821032,142.112216,-0.000479,0.031020,82.088713,62.436781,150.645157,14.831183,61.165274,0.711557,1001601.789679,0.894661,9.067597,19.711027,3.228308,0.078777,0.069989,32.000000,85.873717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075346,66.445838,92.096891,64.171314,49.475742,72.911392,76.202532,62.516827,41.594937,32.639887,44.920280,199.190630,71.613484,0.602900,199.720327,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.931142,49.287960,161.144617,141.697524,231.172365,229.656307,99.499156,14.205254,151.719413,4.709070,48.234417,49.402009,140.289013,160.753475,138.090418,151.667013,81.840732,142.011397,-0.000480,0.031042,82.080637,62.464943,150.620419,14.833739,61.107415,0.711848,1002023.078917,0.894843,9.118746,19.718141,3.232499,0.077946,0.069133,32.000000,85.864001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.086533,66.460823,92.110297,64.171314,49.545109,72.911392,76.202532,62.426511,41.594937,32.639887,44.930932,198.998312,71.628157,0.607991,199.658800,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.904382,49.279440,161.184705,141.696686,231.289108,229.516508,99.721368,14.207965,151.644164,4.711535,48.246727,49.299299,140.287064,161.003600,138.105395,151.637781,81.830543,142.048063,-0.000480,0.031068,82.046095,62.468635,150.475798,14.835264,61.178184,0.711410,1001778.029675,0.895199,9.091611,19.651249,3.227337,0.078682,0.070015,32.000000,85.865670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.063681,66.442039,92.099417,64.171314,49.545194,72.911392,76.202532,62.429696,41.594937,32.639887,44.943320,199.442736,72.312895,0.606918,199.735551,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.882692,49.316270,161.119373,141.703949,231.172879,229.638674,99.468427,14.212960,151.628566,4.723687,48.319484,49.284476,140.303496,160.946292,138.118407,151.573835,81.835037,141.992495,-0.000479,0.031080,81.911006,62.475100,150.480793,14.837343,61.146703,0.710670,1001228.084272,0.893171,9.110743,19.678603,3.229871,0.078015,0.069734,32.000000,85.882771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092234,66.438213,92.133381,64.171314,49.563044,72.911392,76.202532,62.500144,41.594937,32.639887,44.976939,198.936854,72.913480,0.601241,199.632128,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.995450,49.315171,161.173892,141.710374,231.213557,229.612355,99.552942,14.202685,151.518921,4.703871,48.262326,49.299054,140.322977,160.823972,138.089074,151.519882,81.826808,141.989240,-0.000480,0.031109,81.721727,62.156573,150.322043,14.837095,61.122831,0.711562,1001881.707885,0.896445,9.169996,19.648093,3.229965,0.080996,0.070243,32.000000,85.897388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092552,66.415197,92.124034,64.171314,49.539208,72.911392,76.202532,62.421778,41.594937,32.639887,45.052592,199.105885,71.072106,0.596730,199.541413,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.923695,49.349527,161.095350,141.710095,231.243531,229.527199,99.567552,14.206395,151.573788,4.710347,48.316560,49.359130,140.306975,160.702589,138.104196,151.469810,81.832618,141.803917,-0.000479,0.031185,81.766984,62.409564,150.353164,14.833562,61.140356,0.710331,1001632.334092,0.893334,9.052418,19.654797,3.223771,0.080069,0.070127,32.000000,85.951233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104708,66.447825,92.149593,64.171314,49.585891,72.911392,76.202532,62.451743,41.594937,32.639887,45.079137,199.135103,72.269461,0.610893,199.671271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.836926,49.357223,161.020710,141.719313,231.165191,229.351169,99.490992,14.212532,151.463883,4.731312,48.375911,49.158809,140.292672,160.613153,138.086391,151.409451,81.791828,141.863760,-0.000479,0.031242,81.614072,62.335330,150.524744,14.828825,61.127158,0.710633,1001470.719935,0.894904,9.153944,19.565309,3.226532,0.080314,0.070269,32.000000,85.969685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102521,66.447295,92.162253,64.171314,49.560373,72.911392,76.202532,62.388387,41.594937,32.639887,45.132038,198.981984,72.762857,0.598490,199.661397,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.820667,49.380037,160.970058,141.728532,231.128402,229.239892,99.475646,14.208108,151.473515,4.749914,48.348725,49.087461,140.327383,160.588342,138.117349,151.343584,81.803583,141.888066,-0.000478,0.031242,81.638792,62.263113,150.271503,14.820172,61.089907,0.711274,1001000.744632,0.896135,9.258282,19.631001,3.230952,0.078388,0.068523,32.000000,86.008673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102295,66.484986,92.158101,64.171314,49.538128,72.911392,76.202532,62.394377,41.594937,32.639887,45.191308,198.951292,72.101450,0.597532,199.727683,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.948147,49.369042,160.893442,141.719593,230.972985,229.278717,99.613169,14.207965,151.311079,4.747561,48.342843,49.264700,140.308012,160.617556,138.121781,151.276783,81.797894,141.739375,-0.000476,0.031256,81.640053,62.458997,150.180481,14.811333,61.036483,0.711462,1000556.181427,0.896221,9.297918,19.630634,3.230990,0.078073,0.068649,32.000000,86.027446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116202,66.477703,92.155309,64.171314,49.535784,72.911392,76.202532,62.398451,41.594937,32.639887,45.251207,199.226337,72.566526,0.602805,199.755850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.884611,49.403674,160.893749,141.713726,230.854756,229.303498,99.486606,14.211961,151.329130,4.744724,48.410722,49.262360,140.324408,160.520760,138.122831,151.253399,81.789494,141.697500,-0.000475,0.031277,81.816472,62.455968,149.966986,14.803334,61.065512,0.710045,1000525.410091,0.892570,9.155129,19.566632,3.221209,0.080493,0.071144,32.000000,86.052072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133099,66.471756,92.188659,64.171314,49.474629,72.911392,76.202532,62.403616,41.594937,32.639887,45.304571,198.973211,72.508052,0.597226,199.661436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.958655,49.427862,160.883435,141.715961,230.903609,229.345320,99.612947,14.209392,151.285212,4.733275,48.397385,49.277335,140.297641,160.479212,138.093298,151.220679,81.792551,141.578051,-0.000475,0.031339,81.744630,62.490808,150.006186,14.792674,60.995680,0.710774,1000866.319733,0.895154,9.255416,19.555396,3.225318,0.080618,0.070618,32.000000,85.977736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160998,66.455191,92.198554,64.171314,49.502386,72.911392,76.202532,62.399433,41.594937,32.639887,45.403289,199.225895,71.843417,0.598606,199.599674,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.878243,49.364370,160.726435,141.696128,230.885718,229.336151,99.496107,14.200545,151.236649,4.733918,48.343061,49.179796,140.327005,160.335975,138.118509,151.141262,81.774782,141.543737,-0.000477,0.031389,81.634563,62.358790,149.989833,14.782002,60.957924,0.710655,1000994.419933,0.892770,9.203097,19.496302,3.220332,0.080033,0.070613,32.000000,85.977155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183201,66.454158,92.216579,64.171314,49.485705,72.911392,76.202532,62.419445,41.594937,32.639887,45.457304,198.992214,71.952368,0.603352,199.577565,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.821307,49.389931,160.712926,141.701994,230.822990,229.302123,99.583569,14.209535,151.126330,4.730621,48.378678,49.175954,140.289797,160.404331,138.093513,151.067948,81.717169,141.585049,-0.000478,0.031387,81.628946,62.296558,149.760774,14.769223,60.995392,0.711508,1000959.894954,0.895224,9.222694,19.497966,3.222376,0.078402,0.068898,32.000000,86.001673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160815,66.408337,92.196441,64.171314,49.433815,72.911392,76.202532,62.416263,41.594937,32.639887,45.497584,199.167138,72.081934,0.602788,199.689091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.746513,49.394054,160.674926,141.705067,230.686800,229.104051,99.517172,14.203256,151.066770,4.745111,48.355627,49.213208,140.306632,160.391855,138.125015,151.157989,81.696098,141.545306,-0.000480,0.031367,81.706080,62.229347,149.866912,14.756615,60.930085,0.711214,1001244.748398,0.895227,9.270738,19.591703,3.222815,0.080781,0.072067,32.000000,85.947304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144166,66.380362,92.186132,64.171314,49.412315,72.911392,76.202532,62.391025,41.594937,32.639887,45.553105,199.034344,71.023977,0.601812,199.653883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.816263,49.418517,160.586966,141.708419,230.433981,229.043998,99.705185,14.205539,151.038818,4.713341,48.368560,49.200547,140.298993,160.293835,138.115816,151.062648,81.644361,141.403937,-0.000479,0.031339,81.746606,62.276227,149.935601,14.740627,60.963838,0.712887,1000569.608849,0.896834,9.388720,19.577387,3.229873,0.080462,0.070535,32.000000,85.965051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133418,66.358730,92.153204,64.171314,49.372815,72.911392,76.202532,62.453071,41.594937,32.639887,45.634938,199.410371,71.967555,0.611572,199.762852,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.720378,49.422090,160.527782,141.699480,230.320300,229.059121,99.601722,14.218525,150.957010,4.688010,48.318259,49.188031,140.299023,160.208802,138.124696,150.990723,81.625982,141.444511,-0.000478,0.031307,81.708792,62.292480,149.899150,14.724575,60.902481,0.711015,1000497.695345,0.893578,9.340957,19.562744,3.223585,0.077877,0.069168,32.000000,85.938614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157928,66.355846,92.139490,64.171314,49.357173,72.911392,76.202532,62.382128,41.594937,32.639887,45.707436,199.203445,72.921037,0.602302,199.672372,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.862987,49.386908,160.499388,141.683557,230.402231,228.781347,99.686177,14.205254,151.002413,4.671037,48.193983,49.212932,140.305716,160.091640,138.125636,150.899058,81.621171,141.400387,-0.000478,0.031325,81.632371,62.172537,149.676709,14.707455,60.914453,0.712955,1000795.207408,0.896490,9.443838,19.600180,3.228611,0.079307,0.069751,32.000000,85.968038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158526,66.369783,92.155361,64.171314,49.316258,72.911392,76.202532,62.444722,41.594937,32.639887,45.735476,199.372354,71.298078,0.595448,199.647353,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.800760,49.342381,160.485719,141.647522,230.215419,228.928852,99.414153,14.201543,150.943624,4.675108,48.207386,49.149770,140.279961,160.208130,138.113663,150.924684,81.628406,141.328279,-0.000477,0.031301,81.597641,62.362403,149.681646,14.691978,60.925037,0.709694,999287.748484,0.891715,9.261008,19.584268,3.218808,0.081036,0.070279,32.000000,85.976460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135245,66.383070,92.153613,64.171314,49.290836,72.911392,76.202532,62.469358,41.594937,32.639887,45.741866,198.828305,71.499764,0.606337,199.744560,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.715908,49.327539,160.433863,141.651433,230.202256,229.079333,99.643598,14.215957,150.893153,4.673073,48.166178,49.199269,140.277085,160.113759,138.106547,150.857445,81.627425,141.372402,-0.000476,0.031238,81.754996,62.377470,149.706664,14.675235,60.927002,0.710787,999857.654961,0.895862,9.280867,19.543155,3.222556,0.080651,0.069993,32.000000,86.067522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100605,66.393282,92.159519,64.171314,49.251975,72.911392,76.202532,62.398453,41.594937,32.639887,45.764553,199.287196,72.504530,0.605663,199.633899,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.710514,49.295381,160.400871,141.619308,230.137071,229.165397,99.430605,14.212104,150.839124,4.674153,48.149846,49.100553,140.273234,160.011234,138.107303,150.846584,81.596896,141.346512,-0.000476,0.031214,81.845505,62.221696,149.829259,14.657322,60.896729,0.712237,1000599.950751,0.896045,9.353921,19.564867,3.227013,0.079933,0.070631,32.000000,86.037958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.083164,66.389099,92.178283,64.171314,49.223356,72.911392,76.202532,62.357400,41.594937,32.639887,45.788543,198.861209,72.382814,0.598507,199.652742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.833157,49.298679,160.236921,141.612883,230.066050,229.147598,99.445280,14.208108,150.815189,4.683878,48.175061,48.998445,140.261786,160.087318,138.095055,150.826128,81.595911,141.322600,-0.000478,0.031217,81.977585,62.311956,149.632083,14.643826,60.861876,0.712742,1001020.670035,0.898329,9.327353,19.583233,3.226699,0.079388,0.069115,32.000000,85.973853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077011,66.376669,92.182568,64.171314,49.172161,72.911392,76.202532,62.371019,41.594937,32.639887,45.789136,198.890561,70.637992,0.599640,199.478313,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.844788,49.262124,160.265387,141.593888,230.094507,229.226271,99.471383,14.211247,150.921785,4.662425,48.128086,49.035534,140.246237,159.958025,138.082927,150.984749,81.570527,141.348104,-0.000480,0.031252,82.185463,62.188822,149.947346,14.628681,60.851076,0.710689,1000776.164777,0.895680,9.203636,19.572982,3.215468,0.078165,0.068228,32.000000,85.973029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.034060,66.342697,92.167595,64.171314,49.113722,72.911392,76.202532,62.404630,41.594937,32.639887,45.801895,198.942765,72.257062,0.612332,199.639524,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.664086,49.273668,160.455133,141.602548,230.115033,229.237205,99.717712,14.207965,150.810797,4.646021,48.153118,49.079033,140.252658,159.963061,138.075897,150.832830,81.570593,141.358697,-0.000482,0.031239,82.243289,62.325536,149.733752,14.614798,60.871613,0.710920,1001103.498338,0.895428,9.155048,19.610349,3.215289,0.078517,0.069649,32.000000,85.949472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.041417,66.337583,92.172109,64.171314,49.084379,72.911392,76.202532,62.490415,41.594937,32.639887,45.814781,199.435425,72.000203,0.598700,199.782915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.872049,49.218972,160.445181,141.603386,229.996636,229.240746,99.397436,14.210677,150.960112,4.659096,48.104969,49.106435,140.247725,159.968382,138.097117,150.890139,81.547349,141.281747,-0.000483,0.031224,82.468683,62.169139,149.626005,14.604300,60.922242,0.714096,1001450.865839,0.896899,9.353786,19.615260,3.230808,0.080472,0.070811,32.000000,85.995985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076745,66.318890,92.202926,64.171314,49.071199,72.911392,76.202532,62.388875,41.594937,32.639887,45.805913,198.794873,71.491621,0.603723,199.667298,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
