OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, May 27, 2020
2:27:29 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
50.732896,48.912797,186.290255,151.499681,232.921410,231.246356,99.483448,14.207965,178.521776,4.490260,47.021713,49.852236,149.964809,186.986572,147.883608,178.577144,90.397556,170.614864,-0.000474,0.031447,89.077140,63.852746,177.068720,16.622409,68.428769,0.706978,969297.392676,0.882212,7.814231,23.598183,3.668459,0.079045,0.068891,32.000000,86.985340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.494490,66.835970,101.614191,62.235267,40.341479,59.493671,60.253165,54.989758,41.594937,32.595587,38.537469,198.966896,80.561660,0.605526,199.378706,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.623298,48.919118,186.162367,151.505557,232.876753,231.292304,99.542746,14.204255,178.444846,4.493940,46.873583,49.879714,149.926199,187.007000,147.870424,178.539860,90.444318,170.588953,-0.000475,0.031461,89.059959,63.925159,177.043473,16.641390,68.403598,0.707653,969827.166782,0.884762,7.893191,23.579450,3.671981,0.080889,0.070999,32.000000,86.980225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.486357,66.819056,101.614761,62.235267,40.347410,59.493671,60.253165,54.999260,41.594937,32.595587,38.538638,199.085491,78.766361,0.601077,199.642829,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.737048,48.932860,186.326840,151.510313,233.006697,231.362300,99.473846,14.210248,178.521281,4.508449,47.027409,49.859555,149.945652,187.183590,147.908211,178.680963,90.387203,170.656652,-0.000473,0.031418,89.177393,63.948795,177.092704,16.665832,68.460917,0.709135,970003.745105,0.886560,8.011460,23.522117,3.677405,0.079820,0.070068,32.000000,86.964367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.512564,66.817471,101.621570,62.235267,40.369559,59.493671,60.253165,54.926326,41.594937,32.595587,38.536688,198.947692,78.819332,0.615838,199.664623,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.617434,48.954847,186.350383,151.526822,233.060972,231.401990,99.434347,14.202685,178.626653,4.511281,47.078031,49.877494,149.985155,187.146670,147.910101,178.738591,90.414946,170.793230,-0.000473,0.031396,89.298627,63.981417,177.167209,16.683826,68.471609,0.707672,970304.575419,0.885594,7.895858,23.614788,3.672432,0.080003,0.070631,32.000000,86.936492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.485593,66.826618,101.614560,62.235267,40.398129,59.493671,60.253165,54.926531,41.594937,32.595587,38.545149,198.868694,78.786464,0.607633,199.592475,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.741001,48.954847,186.377941,151.526822,233.068319,231.439912,99.406254,14.207252,178.418424,4.525145,47.051855,49.841289,149.978325,187.123347,147.913158,178.738431,90.388295,170.745886,-0.000475,0.031372,89.438698,63.764637,177.223497,16.702071,68.438758,0.709468,970716.884053,0.888152,8.053184,23.634804,3.681545,0.078412,0.068466,32.000000,86.939835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.507582,66.794140,101.600643,62.235267,40.403140,59.493671,60.253165,54.964738,41.594937,32.595587,38.564051,198.812509,80.479415,0.616583,199.336849,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.647871,48.960344,186.403970,151.552004,233.130559,231.443417,99.412341,14.206110,178.636942,4.526197,47.035000,49.877671,149.983551,187.158412,147.926397,178.726533,90.418768,170.845137,-0.000474,0.031391,89.609801,63.891566,177.205876,16.719418,68.415949,0.708381,970798.297842,0.886138,7.926970,23.642151,3.673123,0.078519,0.068430,32.000000,86.955382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.497942,66.809032,101.621936,62.235267,40.388361,59.493671,60.253165,54.865290,41.594937,32.595587,38.562413,198.824682,80.657111,0.602399,199.107385,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.768218,48.966665,186.363112,151.574948,233.206301,231.461327,99.469896,14.213816,178.647263,4.532532,46.915578,49.933133,149.991338,187.271314,147.926585,178.860058,90.422481,170.814808,-0.000474,0.031376,89.642938,64.010681,177.185356,16.735360,68.483924,0.709942,970845.005667,0.887927,8.027570,23.652140,3.680391,0.079568,0.070417,32.000000,86.962366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.496073,66.777582,101.585592,62.235267,40.438158,59.493671,60.253165,54.890491,41.594937,32.595587,38.566823,198.939791,79.674355,0.602195,199.352152,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.742964,48.973811,186.492499,151.588659,233.139785,231.505646,99.677436,14.208821,178.573461,4.542704,47.078916,49.967124,150.055653,187.216739,147.966685,178.750105,90.428350,170.769493,-0.000474,0.031323,89.633859,63.947858,177.299304,16.751685,68.450531,0.707605,970735.521419,0.885154,7.911020,23.636065,3.670862,0.080469,0.071844,32.000000,86.953207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.499089,66.776446,101.609394,62.235267,40.440214,59.493671,60.253165,54.792072,41.594937,32.595587,38.572825,199.354872,79.403557,0.608220,199.577841,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.693119,48.973811,186.556941,151.588659,233.087410,231.487579,99.670593,14.205396,178.563499,4.545497,47.113149,49.838947,150.064100,187.113663,147.960680,178.804212,90.437182,170.859768,-0.000474,0.031304,89.585786,63.996380,177.341564,16.767140,68.463225,0.708811,970954.057111,0.883988,7.943931,23.611722,3.675239,0.080059,0.070460,32.000000,86.920580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.494624,66.759049,101.590108,62.235267,40.492672,59.493671,60.253165,54.776369,41.594937,32.595587,38.580224,199.341187,79.426521,0.611037,199.451759,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.657486,48.999096,186.333482,151.626993,233.162894,231.561453,99.521068,14.205825,178.629465,4.540343,47.124370,49.837750,150.056847,187.184711,147.961026,178.817515,90.481941,170.745438,-0.000474,0.031278,89.207596,63.988151,177.096111,16.781450,68.418329,0.709469,970920.942419,0.884948,7.994813,23.639689,3.680124,0.079599,0.069363,32.000000,86.912642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.497075,66.776922,101.582301,62.235267,40.449900,59.493671,60.253165,54.774708,41.594937,32.595587,38.606671,199.042135,79.713974,0.611540,199.428785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.710849,49.011464,186.284983,151.650777,233.184625,231.652202,99.470741,14.208964,178.578671,4.544574,47.167563,49.961094,150.084271,187.148219,147.980521,178.710155,90.494481,170.707278,-0.000475,0.031250,88.905720,63.820257,177.233531,16.798689,68.419862,0.710030,971161.858560,0.887319,8.056496,23.548323,3.678301,0.079670,0.070553,32.000000,86.947612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.503371,66.748256,101.577883,62.235267,40.478475,59.493671,60.253165,54.757093,41.594937,32.595587,38.611835,198.941482,80.075455,0.609417,199.292200,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.602632,49.019984,186.374487,151.656373,233.209520,231.678829,99.553844,14.213388,178.488628,4.542637,47.231219,49.975264,150.088638,187.081697,147.978805,178.777489,90.482438,170.760348,-0.000476,0.031241,88.793614,63.733202,177.226533,16.810160,68.401399,0.710850,971587.865481,0.889788,8.118573,23.564041,3.682599,0.079377,0.070189,32.000000,86.961146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.494452,66.765124,101.578391,62.235267,40.454902,59.493671,60.253165,54.699546,41.594937,32.595587,38.629318,199.107687,80.519841,0.607565,199.153647,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.626653,49.044170,186.339399,151.673721,233.289281,231.688076,99.521274,14.206824,178.710058,4.539129,47.263667,49.875460,150.088347,187.158800,148.009366,178.832204,90.501315,170.788880,-0.000474,0.031261,88.795067,63.960236,177.238406,16.821369,68.444437,0.711456,971801.099014,0.888600,8.133456,23.553905,3.683099,0.079762,0.070301,32.000000,86.972781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.489987,66.773135,101.581832,62.235267,40.495765,59.493671,60.253165,54.733196,41.594937,32.595587,38.644107,199.042548,80.522409,0.604380,199.440154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.606000,49.044170,186.385225,151.673721,233.392745,231.695833,99.438355,14.209250,178.641879,4.539289,47.227666,49.945298,150.105345,187.287297,148.013457,178.779870,90.526434,170.958301,-0.000473,0.031243,88.682034,63.827403,177.274443,16.831747,68.429995,0.710673,971794.289935,0.888518,8.133081,23.546661,3.680658,0.079411,0.070340,32.000000,87.025668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.490709,66.759698,101.594240,62.235267,40.493391,59.493671,60.253165,54.692372,41.594937,32.595587,38.676190,198.876711,79.379712,0.604075,199.374576,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.634155,49.044445,186.309525,151.696386,233.385864,231.707262,99.352208,14.210391,178.685351,4.541799,47.216254,49.867820,150.092215,187.269520,148.027718,178.881569,90.532130,170.930549,-0.000473,0.031236,88.594849,63.935053,177.237568,16.841533,68.488215,0.711249,971754.355718,0.889693,8.154197,23.590587,3.683066,0.080128,0.070354,32.000000,87.020405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.453983,66.733639,101.568256,62.235267,40.511255,59.493671,60.253165,54.677405,41.594937,32.595587,38.685958,198.704416,79.502382,0.613138,199.270642,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.627214,49.074952,186.362328,151.710097,233.405104,231.727633,99.468098,14.202828,178.651638,4.530671,47.228878,49.925719,150.126995,187.257390,148.053445,178.840432,90.577416,170.805779,-0.000473,0.031202,88.686016,63.955260,177.318926,16.850905,68.485961,0.710094,971732.700114,0.889957,8.125688,23.573583,3.679523,0.078198,0.069469,32.000000,87.002832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.461674,66.780103,101.580980,62.235267,40.506423,59.493671,60.253165,54.634519,41.594937,32.595587,38.695481,198.936197,79.221899,0.611719,199.537754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.627675,49.068906,186.345970,151.726886,233.451591,231.777266,99.503718,14.208108,178.692221,4.526901,47.210888,49.882267,150.155774,187.362157,148.059064,178.864618,90.563454,170.938387,-0.000471,0.031198,88.779082,63.834429,177.323880,16.861447,68.439569,0.710491,971718.622784,0.889211,8.163291,23.477449,3.681070,0.080186,0.071134,32.000000,86.998166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.477745,66.780416,101.593997,62.235267,40.558437,59.493671,60.253165,54.601267,41.594937,32.595587,38.743012,199.007437,79.842880,0.614207,199.555221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.614090,49.076052,186.469510,151.746193,233.486169,231.793938,99.444798,14.212389,178.669698,4.529705,47.297285,49.861046,150.154738,187.249663,148.069452,178.881448,90.586528,170.960788,-0.000470,0.031185,88.827510,63.887881,177.367483,16.868838,68.418852,0.711028,971937.674014,0.888560,8.156919,23.545395,3.680721,0.078902,0.070406,32.000000,87.007509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.468735,66.773865,101.570376,62.235267,40.576049,59.493671,60.253165,54.574605,41.594937,32.595587,38.749682,198.889596,79.992403,0.616880,199.288266,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.721017,49.076052,186.379339,151.746193,233.536445,231.819043,99.593767,14.210248,178.764803,4.537787,47.294183,49.930215,150.183955,187.341302,148.077796,178.788529,90.564525,170.926325,-0.000469,0.031181,89.151863,63.963661,177.305300,16.875878,68.519984,0.711875,971985.553987,0.889933,8.177808,23.531504,3.684142,0.079203,0.070716,32.000000,87.005344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.452108,66.785074,101.585452,62.235267,40.598800,59.493671,60.253165,54.554603,41.594937,32.595587,38.769817,199.187533,80.615659,0.608879,199.083034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.636567,49.075502,186.523497,151.771936,233.524365,231.813439,99.268492,14.209820,178.689520,4.532910,47.239969,49.820792,150.182939,187.325053,148.077539,178.909519,90.575060,170.947608,-0.000468,0.031191,89.328183,64.032332,177.421040,16.882940,68.516973,0.709239,972020.641100,0.886612,8.068571,23.539467,3.674598,0.079730,0.069488,32.000000,87.012263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.452658,66.775629,101.574252,62.235267,40.620771,59.493671,60.253165,54.465219,41.594937,32.595587,38.782718,198.536985,80.227912,0.602824,199.110099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.670191,49.096390,186.471717,151.793202,233.547620,231.849241,99.228143,14.209678,178.675812,4.522200,47.382887,49.844527,150.215850,187.362912,148.139861,178.905954,90.605611,170.917266,-0.000468,0.031187,89.413071,63.898891,177.245176,16.889440,68.524168,0.710778,972080.488614,0.891147,8.154281,23.537605,3.683573,0.079462,0.070032,32.000000,87.026267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447530,66.772562,101.592428,62.235267,40.641522,59.493671,60.253165,54.483022,41.594937,32.595587,38.796109,198.456286,79.530849,0.607025,199.408643,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.608546,49.096390,186.544456,151.793202,233.538158,231.895971,99.392105,14.206681,178.761889,4.528441,47.460233,49.929734,150.211553,187.307888,148.109655,178.931967,90.601412,170.908719,-0.000468,0.031174,89.269708,63.886583,177.403217,16.895302,68.491442,0.710268,972106.864782,0.891041,8.140812,23.494692,3.680107,0.078235,0.069313,32.000000,87.011474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.430812,66.795341,101.592682,62.235267,40.636443,59.493671,60.253165,54.435873,41.594937,32.595587,38.832484,198.784209,79.310160,0.611971,199.483427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.687232,49.146412,186.441507,151.826220,233.613386,231.913181,99.424932,14.210819,178.669763,4.539765,47.467321,49.859151,150.240690,187.264077,148.126680,178.880856,90.624394,170.951382,-0.000468,0.031173,89.190119,63.963415,177.344539,16.900052,68.440056,0.711778,972417.156515,0.890957,8.203814,23.495407,3.686027,0.079498,0.070658,32.000000,87.028046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.451424,66.778972,101.616985,62.235267,40.681684,59.493671,60.253165,54.442737,41.594937,32.595587,38.899364,198.849864,80.969730,0.614684,199.103884,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.641610,49.168400,186.537057,151.852523,233.568074,231.899126,99.532035,14.210962,178.740347,4.533941,47.443342,49.900228,150.249787,187.309722,148.124756,178.819882,90.629406,170.966543,-0.000470,0.031204,89.078091,63.900012,177.402277,16.903929,68.504082,0.711136,972418.472118,0.889315,8.173427,23.489808,3.678274,0.079034,0.069213,32.000000,87.050165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416566,66.765621,101.605931,62.235267,40.645141,59.493671,60.253165,54.369904,41.594937,32.595587,38.943956,199.064070,80.659606,0.601091,199.315724,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.558678,49.179944,186.387307,151.873230,233.503488,231.894939,99.585610,14.202971,178.653088,4.533284,47.434669,49.878592,150.261918,187.252477,148.140727,178.855080,90.622731,170.871871,-0.000471,0.031226,89.048439,64.150286,177.407664,16.907870,68.482553,0.711354,972475.606888,0.889251,8.242024,23.490972,3.683474,0.077591,0.069826,32.000000,87.087799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.427737,66.796001,101.644550,62.235267,40.699475,59.493671,60.253165,54.365412,41.594937,32.595587,38.968919,199.171221,80.201500,0.604152,199.396409,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.730002,49.189563,186.506829,151.893937,233.566058,231.872018,99.507817,14.215529,178.608116,4.541497,47.530217,49.922338,150.286367,187.352942,148.173236,178.906264,90.596256,170.920505,-0.000470,0.031207,88.536832,63.955219,177.258532,16.911551,68.476207,0.712244,972648.826118,0.890409,8.338378,23.459072,3.686554,0.080032,0.070696,32.000000,87.054703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.415445,66.815312,101.648405,62.235267,40.703273,59.493671,60.253165,54.363647,41.594937,32.595587,39.015384,199.015634,79.999079,0.608172,199.533781,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.655593,49.215949,186.405610,151.909327,233.568062,231.875256,99.460179,14.209963,178.657793,4.542807,47.544544,49.825645,150.296608,187.221631,148.174745,178.804704,90.621706,170.816016,-0.000467,0.031194,88.526670,64.054528,177.236161,16.914022,68.519047,0.710425,972331.505226,0.888198,8.179321,23.477699,3.676791,0.079699,0.069935,32.000000,87.048940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.401328,66.797802,101.659541,62.235267,40.696226,59.493671,60.253165,54.252074,41.594937,32.595587,39.052370,198.920359,79.867165,0.613986,199.570169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.737092,49.215949,186.438407,151.909327,233.549311,231.944110,99.525633,14.207965,178.641576,4.553590,47.499210,49.859059,150.322329,187.242141,148.197486,178.767340,90.609531,170.837361,-0.000468,0.031182,88.533106,63.976733,177.353106,16.915485,68.436468,0.710664,972525.982451,0.889648,8.275284,23.437331,3.679862,0.078001,0.069549,32.000000,87.024916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.405357,66.793102,101.670319,62.235267,40.695065,59.493671,60.253165,54.264727,41.594937,32.595587,39.107906,199.051267,80.047649,0.609688,199.467376,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.665593,49.220621,186.325541,151.917722,233.493786,232.003185,99.461095,14.207965,178.667235,4.562847,47.482532,49.883749,150.334064,187.212294,148.201635,178.776955,90.625981,170.826261,-0.000469,0.031212,88.592712,63.885580,177.298937,16.916294,68.448873,0.710758,972742.725238,0.887736,8.192061,23.458208,3.674598,0.079485,0.069841,32.000000,87.019878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380429,66.786394,101.683768,62.235267,40.681161,59.493671,60.253165,54.188868,41.594937,32.595587,39.143546,198.922190,79.347797,0.607660,199.349438,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.578621,49.225019,186.388580,151.916882,233.485234,232.018028,99.554432,14.210391,178.626187,4.563022,47.633647,49.682803,150.320020,187.255657,148.220305,178.818659,90.589077,170.832931,-0.000469,0.031206,88.693199,63.804205,177.214073,16.916378,68.458086,0.711426,973042.823445,0.889947,8.269740,23.437234,3.677556,0.080005,0.070611,32.000000,86.997459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389979,66.787654,101.689724,62.235267,40.689909,59.493671,60.253165,54.201954,41.594937,32.595587,39.175014,199.108865,80.572372,0.613707,199.313325,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.562673,49.247282,186.207463,151.941227,233.373988,231.990795,99.472560,14.209392,178.609988,4.571047,47.594378,49.898659,150.326053,187.149789,148.210740,178.770886,90.589179,170.758474,-0.000468,0.031181,88.696934,63.864628,177.167716,16.915591,68.485330,0.712719,973416.915544,0.890883,8.363048,23.476856,3.685126,0.078941,0.070488,32.000000,87.024409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.372925,66.808432,101.690625,62.235267,40.694570,59.493671,60.253165,54.224529,41.594937,32.595587,39.211320,198.945119,80.683230,0.605560,199.095662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.549308,49.247282,186.344600,151.941227,233.292563,231.936182,99.526177,14.211533,178.631088,4.569365,47.449799,49.788067,150.336526,187.237390,148.224286,178.769115,90.615330,170.829992,-0.000467,0.031156,88.683839,64.116539,177.191394,16.914471,68.409025,0.712077,973391.620645,0.891881,8.401626,23.446400,3.682706,0.078775,0.070548,32.000000,87.006333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.383946,66.757437,101.682049,62.235267,40.664557,59.493671,60.253165,54.207109,41.594937,32.595587,39.266909,199.052353,78.702531,0.604423,199.365449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.694064,49.248106,186.252246,151.961095,233.233578,231.933112,99.332388,14.211390,178.514251,4.573616,47.420571,49.974566,150.372387,187.271334,148.270903,178.775491,90.602362,170.753289,-0.000467,0.031145,88.631345,63.963985,177.195820,16.913403,68.433853,0.713281,973071.915184,0.891453,8.415305,23.449404,3.686393,0.079358,0.070387,32.000000,87.022597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.418128,66.780103,101.709647,62.235267,40.680700,59.493671,60.253165,54.189934,41.594937,32.595587,39.302536,198.664776,79.678757,0.619991,199.428313,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.684310,49.223645,186.369185,151.966411,233.292026,231.876766,99.328951,14.212389,178.635703,4.576001,47.366799,49.792660,150.354106,187.173988,148.269711,178.769319,90.614526,170.826114,-0.000465,0.031145,88.437536,63.658039,177.275787,16.912200,68.442995,0.710843,972889.290942,0.890343,8.268144,23.431103,3.674044,0.080072,0.069428,32.000000,86.999018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.379917,66.747142,101.717262,62.235267,40.697231,59.493671,60.253165,54.080327,41.594937,32.595587,39.337428,198.657902,79.854032,0.610523,199.239957,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.563373,49.223645,186.292841,151.966411,233.300251,231.795263,99.529920,14.207109,178.614243,4.578893,47.519180,49.781369,150.365915,187.168544,148.291450,178.742526,90.645238,170.806469,-0.000465,0.031159,88.362751,63.848623,177.295144,16.910612,68.446673,0.710987,972544.154058,0.890286,8.253643,23.448627,3.677059,0.079172,0.069812,32.000000,87.003421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.399033,66.774255,101.737195,62.235267,40.723004,59.493671,60.253165,54.056792,41.594937,32.595587,39.345404,199.059840,79.871273,0.609388,199.576424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.626912,49.240136,186.273716,151.989077,233.277792,231.725197,99.450953,14.208393,178.565188,4.576287,47.497576,49.863385,150.395536,187.308132,148.287638,178.641786,90.632270,170.762535,-0.000465,0.031187,88.344973,63.866242,177.209465,16.908022,68.435782,0.712074,972254.355229,0.890542,8.377273,23.409908,3.684344,0.081185,0.070882,32.000000,86.991210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.391148,66.753839,101.739588,62.235267,40.762028,59.493671,60.253165,54.089885,41.594937,32.595587,39.379133,198.901906,79.232390,0.610221,199.595543,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.600628,49.240136,186.404179,151.989077,233.295064,231.694135,99.637699,14.217384,178.580716,4.560986,47.486514,49.918833,150.392808,187.218777,148.313462,178.873893,90.652066,170.833231,-0.000465,0.031198,88.486272,63.918195,177.254350,16.904977,68.418041,0.710617,971876.896014,0.886930,8.273305,23.384421,3.679089,0.079705,0.070808,32.000000,86.991974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.413469,66.744183,101.765542,62.235267,40.737565,59.493671,60.253165,54.025782,41.594937,32.595587,39.436142,199.275397,78.750881,0.614092,199.413993,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.604022,49.261849,186.256200,152.015101,233.283204,231.677510,99.509045,14.211533,178.494781,4.549255,47.569814,49.845083,150.421969,187.128607,148.316805,178.708324,90.646283,170.722416,-0.000464,0.031197,88.607297,63.811227,177.098556,16.902015,68.380141,0.711931,971793.839920,0.888503,8.355656,23.413990,3.683831,0.080455,0.070242,32.000000,86.980877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.411303,66.736593,101.765430,62.235267,40.739111,59.493671,60.253165,54.014031,41.594937,32.595587,39.492129,199.018089,78.754549,0.618519,199.436613,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.534812,49.278340,186.253138,152.024335,233.268131,231.671447,99.592977,14.205396,178.486356,4.546623,47.535840,49.780794,150.415207,187.184283,148.303552,178.730709,90.600419,170.799206,-0.000464,0.031188,88.694814,63.872557,177.174489,16.899257,68.480714,0.711846,971806.104782,0.889576,8.373899,23.374593,3.680660,0.079945,0.070875,32.000000,86.958813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388573,66.725427,101.753335,62.235267,40.747599,59.493671,60.253165,53.985721,41.594937,32.595587,39.528733,199.185954,78.277734,0.618074,199.464387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.438040,49.278340,186.152872,152.024335,233.291318,231.618539,99.427547,14.205825,178.540229,4.544454,47.530132,49.796654,150.418837,187.071361,148.317853,178.699193,90.620882,170.679326,-0.000464,0.031230,88.849233,63.755859,177.131843,16.895545,68.423900,0.711721,972140.829494,0.890200,8.461200,23.451767,3.685640,0.079214,0.070012,32.000000,86.975298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.431108,66.727742,101.783546,62.235267,40.762634,59.493671,60.253165,53.999905,41.594937,32.595587,39.583482,198.855094,78.572304,0.622644,199.534528,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.502213,49.272019,186.213191,152.030212,233.289094,231.600691,99.475078,14.207252,178.523841,4.539189,47.626302,49.764456,150.432623,187.016031,148.321394,178.597618,90.599467,170.651696,-0.000463,0.031237,89.005888,63.783913,177.040922,16.891411,68.419735,0.713127,971976.462755,0.893382,8.560334,23.382420,3.690724,0.080673,0.070246,32.000000,86.979418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437038,66.730783,101.807200,62.235267,40.728805,59.493671,60.253165,54.030991,41.594937,32.595587,39.615709,198.950156,80.128940,0.621019,199.280005,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.598364,49.295381,186.191954,152.060713,233.256720,231.561826,99.488610,14.204826,178.479738,4.545971,47.606152,49.859168,150.422645,187.210623,148.340709,178.778705,90.610569,170.653514,-0.000464,0.031243,88.926544,63.717125,177.260882,16.886789,68.406501,0.712434,971875.518250,0.891607,8.488256,23.392565,3.687228,0.080448,0.070012,32.000000,86.991788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.459320,66.737751,101.805763,62.235267,40.811015,59.493671,60.253165,53.972333,41.594937,32.595587,39.677346,198.977221,80.351536,0.608326,199.278234,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.557527,49.288785,186.326476,152.075544,233.260831,231.481427,99.630828,14.209392,178.543633,4.544523,47.510940,49.815491,150.458557,187.168381,148.359579,178.727207,90.628446,170.740844,-0.000464,0.031241,88.822057,63.632990,177.078795,16.882259,68.373992,0.711177,971585.404899,0.889510,8.413218,23.382205,3.679802,0.077594,0.069059,32.000000,86.963368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.459967,66.711324,101.814219,62.235267,40.760449,59.493671,60.253165,53.893531,41.594937,32.595587,39.718126,199.261657,79.898566,0.605454,199.292082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.537454,49.308574,186.136717,152.084219,233.286311,231.397059,99.564165,14.207252,178.448823,4.550864,47.563527,49.745613,150.479238,187.120738,148.366987,178.707302,90.656469,170.630311,-0.000462,0.031268,88.710716,63.691781,177.128539,16.877546,68.414453,0.712186,971215.287431,0.888714,8.448396,23.399944,3.685435,0.079964,0.069827,32.000000,86.956530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.433198,66.714429,101.823095,62.235267,40.784778,59.493671,60.253165,53.927080,41.594937,32.595587,39.764968,199.128331,79.962322,0.609460,199.399674,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.482663,49.308574,186.200351,152.084219,233.294758,231.357362,99.580817,14.209535,178.588721,4.552733,47.542462,49.771450,150.465122,187.105080,148.389006,178.732891,90.655761,170.705727,-0.000463,0.031272,88.680538,63.789790,177.121685,16.874500,68.395539,0.711252,970826.245186,0.889427,8.488729,23.326838,3.683144,0.080979,0.071244,32.000000,86.943614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.461329,66.748933,101.849997,62.235267,40.823452,59.493671,60.253165,53.871316,41.594937,32.595587,39.825880,199.161635,79.803775,0.608536,199.253018,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.495081,49.286311,186.231099,152.096531,233.232095,231.307842,99.625717,14.203399,178.425521,4.551250,47.637047,49.732339,150.478188,187.085081,148.382306,178.639073,90.625543,170.667758,-0.000464,0.031248,88.606406,63.769279,177.095154,16.870887,68.420457,0.712242,970749.833785,0.890200,8.544837,23.358308,3.688402,0.080566,0.069762,32.000000,86.934009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.441175,66.721191,101.820152,62.235267,40.791179,59.493671,60.253165,53.878374,41.594937,32.595587,39.845656,199.251435,80.093210,0.610424,199.268360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.487950,49.298679,186.305588,152.108564,233.239285,231.258331,99.575325,14.206824,178.560023,4.542927,47.661820,49.675825,150.517935,187.133194,148.399311,178.643801,90.647622,170.736806,-0.000464,0.031283,88.631242,63.497286,177.061215,16.867052,68.379474,0.711699,970586.485954,0.889309,8.509853,23.373041,3.688104,0.079939,0.069825,32.000000,86.954965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.459283,66.737713,101.852758,62.235267,40.797055,59.493671,60.253165,53.848413,41.594937,32.595587,39.897889,199.150649,80.510890,0.607976,199.583309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.493977,49.302252,186.192265,152.142984,233.205034,231.228584,99.596019,14.207965,178.463265,4.557415,47.564516,49.778814,150.530122,187.100901,148.411149,178.568832,90.651340,170.683915,-0.000464,0.031300,88.631316,63.754733,177.003457,16.862947,68.390400,0.712319,970332.679450,0.889740,8.529526,23.379122,3.690100,0.078619,0.069380,32.000000,87.006703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.469688,66.760661,101.847230,62.235267,40.836566,59.493671,60.253165,53.829501,41.594937,32.595587,39.939081,199.192038,78.764820,0.604987,199.424890,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.525066,49.257726,186.209612,152.155856,233.140048,231.193903,99.481216,14.217812,178.394989,4.565403,47.408339,49.716864,150.530374,187.133581,148.419777,178.634091,90.673288,170.710902,-0.000464,0.031301,88.522777,63.793493,176.921282,16.858450,68.429850,0.711705,970191.066111,0.889331,8.526927,23.353834,3.687415,0.078277,0.068463,32.000000,87.007187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.461669,66.764686,101.848107,62.235267,40.798303,59.493671,60.253165,53.803431,41.594937,32.595587,39.984204,198.962432,79.802308,0.617963,199.466786,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.476586,49.257726,186.142054,152.155856,233.068299,231.198527,99.469388,14.209392,178.466490,4.574491,47.448228,49.748891,150.560704,187.044919,148.437622,178.561458,90.650280,170.630983,-0.000465,0.031271,88.704950,63.753383,176.904867,16.854269,68.352482,0.710732,969768.432048,0.889502,8.450562,23.342893,3.685490,0.079358,0.070433,32.000000,87.009706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.452076,66.792123,101.854583,62.235267,40.816506,59.493671,60.253165,53.762964,41.594937,32.595587,39.978695,198.938775,79.423806,0.609447,199.448297,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.500070,49.221996,186.197401,152.159494,232.995555,231.226782,99.390378,14.209535,178.376579,4.573979,47.528255,49.693967,150.565118,187.124815,148.440525,178.594034,90.635287,170.696585,-0.000466,0.031270,88.791334,63.800082,177.042064,16.850174,68.404283,0.711992,969960.921644,0.890577,8.500215,23.333302,3.687691,0.080089,0.069969,32.000000,87.022716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432428,66.777388,101.845376,62.235267,40.793328,59.493671,60.253165,53.767652,41.594937,32.595587,39.978437,198.780756,80.305168,0.612743,199.212735,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.518475,49.218697,186.236979,152.162292,232.912426,231.196042,99.578208,14.207680,178.584087,4.581431,47.390628,49.617066,150.545337,187.189013,148.454958,178.644820,90.657566,170.644289,-0.000467,0.031293,89.013331,63.736805,177.065172,16.845629,68.414723,0.711317,970003.056116,0.890843,8.440427,23.375055,3.687072,0.079616,0.070086,32.000000,87.018244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.430732,66.798593,101.850579,62.235267,40.806800,59.493671,60.253165,53.721139,41.594937,32.595587,40.017267,199.156415,79.476630,0.605903,199.240508,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.495198,49.210727,186.224583,152.158934,232.869660,231.189911,99.441561,14.219382,178.487593,4.582565,47.521788,49.719733,150.582488,187.097150,148.493346,178.664182,90.708888,170.702188,-0.000468,0.031294,89.162932,63.599690,177.123211,16.842475,68.355998,0.710977,969736.137241,0.888675,8.418283,23.331444,3.686512,0.080850,0.070670,32.000000,87.081587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.445592,66.819765,101.870067,62.235267,40.850767,59.493671,60.253165,53.690195,41.594937,32.595587,40.048496,198.883121,79.362104,0.612020,199.231932,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.432637,49.232990,186.175483,152.164811,232.859637,231.165193,99.613643,14.211961,178.438987,4.570286,47.542886,49.733104,150.576506,187.100657,148.471359,178.508614,90.682087,170.698358,-0.000468,0.031297,89.211281,63.465832,177.052811,16.838853,68.381745,0.711824,969500.532255,0.890309,8.434150,23.303738,3.687966,0.079243,0.070480,32.000000,87.074601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.415419,66.806539,101.856798,62.235267,40.847192,59.493671,60.253165,53.680239,41.594937,32.595587,40.070954,199.227285,80.049409,0.613107,199.337990,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.503073,49.232990,186.213059,152.164811,232.859632,231.115667,99.586731,14.208964,178.590765,4.548391,47.596741,49.740666,150.590467,187.027040,148.480788,178.587922,90.715779,170.711685,-0.000468,0.031284,89.246864,63.686959,177.080325,16.835514,68.433673,0.712205,969678.924004,0.889959,8.520522,23.328978,3.691568,0.079836,0.069845,32.000000,87.074678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.418640,66.796862,101.853674,62.235267,40.839453,59.493671,60.253165,53.693800,41.594937,32.595587,40.124761,199.173462,80.700838,0.608397,199.440154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.442936,49.241235,186.249405,152.183840,232.915760,231.062243,99.602508,14.205967,178.498368,4.552409,47.533062,49.703882,150.618725,187.193009,148.498459,178.686949,90.719265,170.575158,-0.000466,0.031258,89.136553,63.616006,177.073738,16.832190,68.423864,0.710697,969214.304109,0.888628,8.448347,23.300721,3.687163,0.080201,0.071075,32.000000,87.053774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.430010,66.844934,101.870717,62.235267,40.846380,59.493671,60.253165,53.631716,41.594937,32.595587,40.157770,199.205016,79.861222,0.602666,199.203175,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.461135,49.271744,186.258490,152.199510,232.884771,230.983510,99.456751,14.216528,178.654551,4.547788,47.510034,49.764798,150.636646,187.022861,148.516807,178.631177,90.750698,170.716474,-0.000465,0.031259,89.113397,63.670019,177.333605,16.828310,68.426551,0.711556,969088.713556,0.889481,8.518208,23.241539,3.692279,0.080985,0.070709,32.000000,87.073550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421796,66.832520,101.886564,62.235267,40.884874,59.493671,60.253165,53.645805,41.594937,32.595587,40.199851,198.913503,79.356381,0.609651,199.400972,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.434926,49.269545,186.279967,152.208185,232.800112,230.958628,99.452285,14.208251,178.555730,4.550478,47.569351,49.679851,150.633505,187.117007,148.515561,178.646532,90.741014,170.743783,-0.000466,0.031266,89.102940,63.613062,177.103432,16.824856,68.447466,0.711138,968689.789198,0.890200,8.530065,23.267755,3.691128,0.079915,0.070225,32.000000,87.066263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.390992,66.840736,101.872998,62.235267,40.897772,59.493671,60.253165,53.613904,41.594937,32.595587,40.266190,198.904571,80.363715,0.613192,199.509194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.462201,49.269545,186.243730,152.208185,232.722968,230.938697,99.598633,14.205825,178.626524,4.555391,47.515766,49.649810,150.623568,187.077232,148.540622,178.707016,90.760635,170.707893,-0.000469,0.031243,89.161229,63.524058,177.207386,16.821457,68.375309,0.711245,968662.547917,0.890654,8.554730,23.288575,3.693472,0.080339,0.070422,32.000000,87.072955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373918,66.841083,101.907978,62.235267,40.908833,59.493671,60.253165,53.608141,41.594937,32.595587,40.301698,199.197265,79.451539,0.605782,199.468281,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
