OSU 80 Ton Compressor Load Stand
50.489455,49.274767,186.331346,152.227214,232.676091,230.847873,99.503381,14.210819,178.591966,4.551996,47.499336,49.742684,150.645246,187.281528,148.546367,178.752429,90.772460,170.776715,-0.000470,0.031234,89.198835,63.854293,177.251049,16.817791,68.413605,0.711472,968448.887428,0.888733,8.526774,23.254318,3.690757,0.079960,0.069842,32.000000,87.095408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373541,66.834040,101.896058,62.235267,40.884706,59.493671,60.253165,53.574479,41.594937,32.595587,40.357310,199.006761,79.497980,0.612287,199.603765,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.451847,49.276966,186.320528,152.237568,232.643458,230.788723,99.545007,14.214387,178.601581,4.559999,47.523911,49.756160,150.663546,187.234373,148.554055,178.878394,90.787862,170.890796,-0.000468,0.031225,89.259370,63.607600,177.148237,16.815896,68.478641,0.710828,968136.602536,0.889911,8.506850,23.269450,3.690645,0.080132,0.069612,32.000000,87.115759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367815,66.835371,101.914071,62.235267,40.955984,59.493671,60.253165,53.526607,41.594937,32.595587,40.397760,199.090013,80.053665,0.608603,199.403647,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.451392,49.273942,186.252264,152.245684,232.614743,230.764952,99.412634,14.207965,178.623107,4.563779,47.568073,49.751038,150.679011,187.344400,148.570702,178.775163,90.805799,170.783492,-0.000469,0.031220,89.219949,63.635156,177.268263,16.814141,68.449287,0.710313,967745.936419,0.888856,8.544806,23.301654,3.693037,0.080472,0.070132,32.000000,87.107337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.397149,66.867327,101.923389,62.235267,40.946107,59.493671,60.253165,53.524430,41.594937,32.595587,40.436247,198.825269,79.510599,0.607608,199.477369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.419620,49.288510,186.402820,152.245963,232.713515,230.762026,99.651951,14.206681,178.598288,4.568768,47.611098,49.741307,150.678606,187.234985,148.579813,178.819675,90.799165,170.776331,-0.000470,0.031207,89.164517,63.730578,177.276116,16.813156,68.487043,0.710340,967556.831569,0.889949,8.542249,23.239979,3.691717,0.081044,0.071515,32.000000,87.082777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.377629,66.870216,101.940834,62.235267,40.964210,59.493671,60.253165,53.503303,41.594937,32.595587,40.471406,199.303901,79.151026,0.611519,199.529729,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.515746,49.288510,186.287453,152.245963,232.685490,230.827219,99.661721,14.210819,178.643613,4.574322,47.553349,49.736349,150.705974,187.225750,148.595451,178.865536,90.843145,170.802670,-0.000470,0.031216,89.220444,63.616774,177.186438,16.812170,68.421088,0.710828,967665.869306,0.888460,8.589389,23.243695,3.697029,0.079814,0.071144,32.000000,87.145255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.382639,66.888157,101.959876,62.235267,40.997707,59.493671,60.253165,53.499745,41.594937,32.595587,40.524940,199.323443,79.877656,0.615059,199.520720,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.538216,49.282188,186.327277,152.268630,232.634626,230.813384,99.573905,14.208964,178.653035,4.567674,47.503265,49.808240,150.680609,187.278694,148.603899,178.784962,90.817116,170.887496,-0.000470,0.031234,89.259468,63.583882,177.192904,16.811251,68.448530,0.710116,967598.113193,0.886742,8.490889,23.210453,3.687711,0.079922,0.069634,32.000000,87.086979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388526,66.862833,101.966963,62.235267,41.027678,59.493671,60.253165,53.423042,41.594937,32.595587,40.558434,199.147810,78.674065,0.608266,199.385040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.435190,49.273393,186.302771,152.288219,232.587053,230.839538,99.636889,14.208679,178.736919,4.574301,47.564541,49.755000,150.708538,187.271559,148.615532,178.820369,90.837246,170.914471,-0.000471,0.031237,89.189954,63.780440,177.318414,16.810245,68.477793,0.709592,967603.639166,0.887016,8.461563,23.271054,3.686859,0.080387,0.070048,32.000000,87.144619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.372997,66.891386,101.982846,62.235267,40.995004,59.493671,60.253165,53.387789,41.594937,32.595587,40.597571,199.273778,79.886387,0.617364,199.545110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.519734,49.287410,186.448930,152.298293,232.497486,230.878289,99.381623,14.205825,178.665258,4.571358,47.609592,49.794055,150.734170,187.307032,148.629048,178.928993,90.865348,170.886478,-0.000472,0.031215,89.253865,63.704402,177.189601,16.808904,68.464343,0.710632,967759.086140,0.888550,8.558308,23.261916,3.693904,0.078953,0.069225,32.000000,87.126478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.387724,66.909922,102.011402,62.235267,41.034575,59.493671,60.253165,53.423881,41.594937,32.595587,40.627031,198.763247,79.743101,0.609146,199.467062,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.516375,49.287410,186.503470,152.298293,232.485447,230.912954,99.543305,14.207252,178.871309,4.575698,47.529492,49.707928,150.730447,187.230989,148.630264,178.913959,90.833693,170.859012,-0.000472,0.031175,89.385314,63.859057,177.372298,16.806585,68.499268,0.710243,967708.369429,0.889357,8.485705,23.222408,3.690616,0.078857,0.069576,32.000000,87.100783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.400247,66.886265,101.997735,62.235267,41.014378,59.493671,60.253165,53.342513,41.594937,32.595587,40.693177,199.086610,80.224024,0.609787,199.374654,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.501355,49.294007,186.327690,152.291577,232.474009,230.966558,99.505089,14.208393,178.804951,4.584612,47.552972,49.676420,150.733736,187.248277,148.625187,178.893750,90.836306,170.940141,-0.000473,0.031169,89.456492,63.713342,177.263144,16.805429,68.483239,0.709261,967895.595469,0.888350,8.446707,23.201519,3.685176,0.078335,0.069118,32.000000,87.045648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.372734,66.898202,101.983517,62.235267,41.093070,59.493671,60.253165,53.323333,41.594937,32.595587,40.739675,199.010178,78.510602,0.605434,199.588816,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.533541,49.303077,186.468680,152.276466,232.422674,230.962663,99.491591,14.214387,178.658784,4.597369,47.574891,49.659022,150.721261,187.331903,148.637803,178.799186,90.858077,170.738656,-0.000473,0.031181,89.570543,63.605967,177.354470,16.804268,68.483184,0.710217,968255.891341,0.888970,8.511123,23.273317,3.689558,0.078573,0.069740,32.000000,87.044332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.365742,66.889932,102.003020,62.235267,41.053832,59.493671,60.253165,53.308524,41.594937,32.595587,40.789511,198.983181,79.024467,0.619508,199.341137,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.473214,49.317919,186.427993,152.283742,232.406097,230.973975,99.544194,14.212674,178.703161,4.597281,47.614348,49.742914,150.714259,187.243262,148.640681,178.813772,90.855725,170.842234,-0.000474,0.031182,89.652893,63.713376,177.129393,16.803912,68.500061,0.710218,968115.946942,0.888468,8.487237,23.169421,3.689998,0.080416,0.070427,32.000000,87.086713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378002,66.907240,102.006296,62.235267,41.103294,59.493671,60.253165,53.266659,41.594937,32.595587,40.831250,199.088388,80.540530,0.615480,199.214859,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.467843,49.343755,186.494227,152.310047,232.439418,231.030344,99.541463,14.211533,178.796813,4.595691,47.684375,49.731864,150.743346,187.402768,148.630636,178.890534,90.839285,170.931364,-0.000474,0.031172,89.687736,63.758300,177.509227,16.803591,68.458952,0.710780,968315.068982,0.889261,8.563862,23.214001,3.693603,0.077754,0.068913,32.000000,87.095010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389868,66.895833,102.006856,62.235267,41.071162,59.493671,60.253165,53.277896,41.594937,32.595587,40.889321,199.082926,79.870100,0.604522,199.560020,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.469335,49.343755,186.400256,152.310047,232.527207,231.048771,99.722970,14.203256,178.755032,4.584528,47.649718,49.726836,150.736902,187.357631,148.631407,178.845912,90.835292,170.872972,-0.000474,0.031180,89.735779,63.701833,177.349213,16.803961,68.494904,0.711705,968712.132836,0.889672,8.595203,23.266761,3.695308,0.079719,0.069459,32.000000,87.105642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.366653,66.912919,101.989314,62.235267,41.132497,59.493671,60.253165,53.259950,41.594937,32.595587,40.960265,199.445939,79.855279,0.610023,199.389131,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.522546,49.345679,186.557067,152.339430,232.534829,230.982245,99.537419,14.208964,178.775449,4.576774,47.650579,49.797682,150.757538,187.355674,148.664276,178.980211,90.843809,171.014497,-0.000472,0.031185,89.923682,63.798531,177.325389,16.805213,68.477126,0.711096,968801.978907,0.888095,8.593673,23.246960,3.693337,0.080556,0.070319,32.000000,87.106063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.375508,66.917647,102.001726,62.235267,41.092104,59.493671,60.253165,53.237064,41.594937,32.595587,41.009028,199.074839,80.514558,0.609934,199.433702,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.510885,49.348978,186.469455,152.355941,232.492760,231.015484,99.511883,14.211105,178.690314,4.572278,47.596190,49.799985,150.786397,187.235005,148.689784,178.887172,90.846862,170.997375,-0.000472,0.031195,89.799720,63.734512,177.271403,16.806029,68.448909,0.710833,968414.733941,0.888456,8.541096,23.296100,3.692551,0.078103,0.068478,32.000000,87.073335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352287,66.914737,102.013140,62.235267,41.155980,59.493671,60.253165,53.175316,41.594937,32.595587,41.071756,199.023766,79.076338,0.604559,199.411161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.379178,49.328913,186.557475,152.370493,232.437057,231.024486,99.422070,14.209250,178.696141,4.568352,47.759953,49.652585,150.763711,187.349599,148.713097,178.846365,90.815608,170.908349,-0.000473,0.031182,89.622215,63.706847,177.158763,16.805492,68.501161,0.711280,968550.143645,0.888080,8.587771,23.239394,3.693994,0.080814,0.071153,32.000000,87.049262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367736,66.920254,102.027865,62.235267,41.166201,59.493671,60.253165,53.160847,41.594937,32.595587,41.122431,198.844139,79.064453,0.615885,199.411200,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.480528,49.362995,186.511740,152.372732,232.369460,231.058012,99.481440,14.220809,178.761307,4.571499,47.778064,49.763556,150.773297,187.366866,148.708623,178.980158,90.866946,170.933784,-0.000474,0.031194,89.501131,63.701744,177.360402,16.804987,68.459799,0.712567,968883.247234,0.892425,8.671275,23.281060,3.703067,0.080109,0.070310,32.000000,87.091070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362032,66.889955,102.004582,62.235267,41.150855,59.493671,60.253165,53.214690,41.594937,32.595587,41.147811,198.962881,79.037013,0.617366,199.498494,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.458294,49.362995,186.489841,152.372732,232.340521,231.094108,99.417865,14.211818,178.680895,4.588109,47.647037,49.788678,150.808995,187.327051,148.718530,178.975894,90.815721,171.042980,-0.000473,0.031189,89.494878,63.739310,177.360222,16.805139,68.474620,0.711702,968745.575033,0.890115,8.601445,23.240087,3.694726,0.080572,0.070719,32.000000,87.112016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.371997,66.935777,102.015178,62.235267,41.204521,59.493671,60.253165,53.135402,41.594937,32.595587,41.228855,198.835730,80.535762,0.616458,199.260217,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.501918,49.363545,186.455521,152.379448,232.279556,231.160216,99.502274,14.207252,178.688422,4.594028,47.643197,49.698019,150.791008,187.313188,148.727902,178.855449,90.844443,171.005928,-0.000470,0.031126,89.518647,63.577595,177.372135,16.805446,68.475900,0.711890,969159.996905,0.891260,8.624228,23.335790,3.695920,0.080447,0.071443,32.000000,87.136798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.372256,66.934371,102.032347,62.235267,41.164868,59.493671,60.253165,53.126141,41.594937,32.595587,41.278617,199.004548,79.470321,0.605276,199.587479,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.508667,49.349527,186.500860,152.383925,232.283325,231.131439,99.485124,14.208821,178.637365,4.585846,47.585943,49.704462,150.818747,187.326501,148.734397,178.880325,90.804668,170.873641,-0.000472,0.031126,89.537916,63.848375,177.330304,16.806450,68.517208,0.711405,969243.546684,0.889904,8.580085,23.291978,3.692048,0.080302,0.070848,32.000000,87.109455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338687,66.941062,102.011061,62.235267,41.213755,59.493671,60.253165,53.079380,41.594937,32.595587,41.327888,198.970247,79.584407,0.612985,199.585669,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.524825,49.349527,186.572075,152.383925,232.293502,231.050723,99.420434,14.215243,178.781238,4.588943,47.596006,49.776996,150.831473,187.288887,148.740685,178.933196,90.781086,170.897529,-0.000472,0.031133,89.564844,63.759234,177.382737,16.807602,68.450928,0.710903,969239.059435,0.889779,8.559155,23.277858,3.692453,0.078502,0.068809,32.000000,87.125629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337658,66.947525,102.019765,62.235267,41.220792,59.493671,60.253165,53.052265,41.594937,32.595587,41.361736,198.840868,80.677287,0.612043,199.381893,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.543468,49.341282,186.426250,152.402675,232.332790,230.981148,99.537506,14.200973,178.690969,4.591641,47.560251,49.711558,150.840599,187.324034,148.738416,178.923326,90.837598,170.929293,-0.000474,0.031148,89.592494,63.613462,177.138249,16.807939,68.406086,0.711338,968979.813365,0.889730,8.542610,23.311174,3.692681,0.079915,0.070347,32.000000,87.121788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305321,66.942544,101.999591,62.235267,41.276679,59.493671,60.253165,53.020353,41.594937,32.595587,41.400873,199.075012,78.940388,0.603537,199.556086,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.411696,49.333586,186.457672,152.425343,232.313463,230.910347,99.558364,14.211247,178.765965,4.587648,47.655509,49.703315,150.850002,187.364971,148.742895,178.842821,90.803171,170.979235,-0.000472,0.031125,89.656207,63.615569,177.356062,16.808351,68.448007,0.710900,968389.219206,0.888031,8.515281,23.267604,3.688434,0.080672,0.070761,32.000000,87.094529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313935,66.952858,102.029579,62.235267,41.230411,59.493671,60.253165,52.985605,41.594937,32.595587,41.439542,199.116727,79.239874,0.616033,199.390508,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.413542,49.353375,186.263531,152.431779,232.422039,230.911733,99.500342,14.208536,178.773060,4.586204,47.517672,49.814797,150.846634,187.178289,148.745609,178.846466,90.821175,170.948120,-0.000472,0.031106,89.575330,63.656147,177.259045,16.806808,68.473430,0.712060,968424.379774,0.890136,8.642590,23.322376,3.698699,0.080568,0.069868,32.000000,87.131323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310256,66.939586,102.024964,62.235267,41.261703,59.493671,60.253165,53.030710,41.594937,32.595587,41.520393,199.000684,80.697243,0.615083,199.266905,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.487428,49.324516,186.443595,152.422544,232.464200,230.872589,99.446970,14.207252,178.679760,4.588939,47.537121,49.813512,150.866612,187.408924,148.777056,178.884786,90.834915,170.905209,-0.000472,0.031099,89.535373,63.743401,177.293492,16.804658,68.484266,0.711768,968396.721851,0.889783,8.649252,23.282361,3.697423,0.080686,0.070326,32.000000,87.082486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.323373,66.981906,102.065728,62.235267,41.209304,59.493671,60.253165,53.009757,41.594937,32.595587,41.568398,198.893941,79.734370,0.603831,199.319304,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.414753,49.317919,186.331084,152.425622,232.383205,230.882808,99.530453,14.217812,178.679370,4.598158,47.651923,49.818712,150.877493,187.316246,148.785301,178.786639,90.844285,170.861083,-0.000473,0.031103,89.415631,63.761802,177.360668,16.803153,68.459042,0.710506,967980.486472,0.889477,8.555897,23.260473,3.692872,0.080878,0.070698,32.000000,87.108168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309960,66.988012,102.038190,62.235267,41.272427,59.493671,60.253165,52.946208,41.594937,32.595587,41.585846,199.060907,79.471348,0.610257,199.580516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.486637,49.317919,186.418854,152.425622,232.266670,230.906192,99.488792,14.208821,178.621675,4.610592,47.683514,49.756442,150.868491,187.209073,148.778559,178.809593,90.831982,170.841972,-0.000473,0.031122,89.366262,63.642220,177.204509,16.802083,68.426262,0.711412,968073.306432,0.890180,8.623789,23.233123,3.695963,0.079905,0.070671,32.000000,87.079946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305931,66.974389,102.050034,62.235267,41.252222,59.493671,60.253165,52.965417,41.594937,32.595587,41.623271,198.977584,79.374283,0.612832,199.448769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.447946,49.340457,186.253096,152.441854,232.201183,230.935403,99.464517,14.209535,178.722249,4.603535,47.752956,49.807511,150.881157,187.293617,148.791638,178.753427,90.858316,170.787021,-0.000474,0.031104,89.377975,63.573508,177.269344,16.801162,68.411568,0.711137,968114.295385,0.889232,8.550110,23.237636,3.692440,0.078536,0.068734,32.000000,87.094604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.301104,66.983702,102.044050,62.235267,41.316531,59.493671,60.253165,52.903089,41.594937,32.595587,41.689787,198.929034,80.862760,0.613050,199.253923,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.448893,49.357223,186.356008,152.460883,232.211363,230.960997,99.406914,14.208679,178.598651,4.600847,47.590112,49.803244,150.887300,187.139289,148.785998,178.797063,90.839834,170.909574,-0.000475,0.031081,89.399499,63.610713,177.320698,16.800212,68.456049,0.711456,968247.302647,0.890377,8.612295,23.188902,3.691986,0.078886,0.069210,32.000000,87.106544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269655,66.998770,102.052590,62.235267,41.248492,59.493671,60.253165,52.904612,41.594937,32.595587,41.736182,198.813828,79.566726,0.601907,199.504945,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.405024,49.357223,186.413582,152.460883,232.273614,230.945577,99.519856,14.209820,178.695894,4.594949,47.538337,49.744609,150.892689,187.231111,148.808908,178.781092,90.855109,170.842155,-0.000473,0.031068,89.464332,63.784358,177.284150,16.798859,68.430085,0.711398,968488.076606,0.891015,8.628091,23.257334,3.693956,0.078839,0.069077,32.000000,87.147105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257707,67.020505,102.036483,62.235267,41.339435,59.493671,60.253165,52.882775,41.594937,32.595587,41.801026,199.039712,79.058950,0.612058,199.527683,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.350501,49.336334,186.353799,152.453607,232.348925,230.880420,99.487098,14.215814,178.534365,4.595850,47.661827,49.724937,150.891259,187.145283,148.822318,178.874931,90.836750,170.900222,-0.000473,0.031088,89.503321,63.795089,177.332565,16.797219,68.462954,0.712363,968423.713718,0.890806,8.673071,23.214584,3.698314,0.078518,0.068879,32.000000,87.155508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262782,67.000614,102.044345,62.235267,41.329867,59.493671,60.253165,52.887315,41.594937,32.595587,41.828260,198.974197,80.404948,0.616592,199.160099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.417994,49.338533,186.294459,152.455286,232.325351,230.848662,99.586364,14.207252,178.558817,4.588768,47.620954,49.683237,150.876287,187.222508,148.805023,178.855287,90.829648,170.808570,-0.000472,0.031081,89.381284,63.589030,177.312745,16.795351,68.416796,0.712323,968253.323156,0.891869,8.708128,23.256608,3.701131,0.079475,0.069655,32.000000,87.122344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230243,66.974196,102.032132,62.235267,41.299651,59.493671,60.253165,52.899383,41.594937,32.595587,41.876379,199.172729,80.553003,0.606526,199.413443,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.420166,49.368493,186.378301,152.458365,232.342584,230.832471,99.460935,14.208964,178.722005,4.581059,47.585734,49.592360,150.902229,187.119840,148.818853,178.769643,90.833623,170.828076,-0.000473,0.031062,89.411062,63.507758,177.373358,16.792899,68.408394,0.711641,968050.050366,0.889536,8.641079,23.226354,3.694999,0.077824,0.069061,32.000000,87.121863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246561,66.991827,102.042857,62.235267,41.321626,59.493671,60.253165,52.834423,41.594937,32.595587,41.968397,198.921869,79.756600,0.604424,199.309312,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.393432,49.355574,186.327385,152.456126,232.299366,230.790808,99.505433,14.207965,178.603168,4.579334,47.570039,49.709616,150.890452,187.320262,148.813516,178.895604,90.873278,170.893353,-0.000472,0.031049,89.437254,63.734150,177.235305,16.791814,68.491334,0.711400,968160.086118,0.889823,8.685066,23.235190,3.696573,0.078222,0.069216,32.000000,87.128749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232862,67.002643,102.012835,62.235267,41.347236,59.493671,60.253165,52.812944,41.594937,32.595587,42.018285,199.010866,79.754546,0.610756,199.653057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.427362,49.322592,186.437579,152.442693,232.218997,230.795028,99.447917,14.205539,178.570343,4.566080,47.514157,49.697606,150.899213,187.209379,148.834097,178.805169,90.851828,170.733563,-0.000471,0.031057,89.467517,63.650536,177.151300,16.789946,68.466001,0.711151,967710.039814,0.890562,8.683311,23.217279,3.697454,0.077946,0.069350,32.000000,87.118999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228746,66.988934,102.025644,62.235267,41.357119,59.493671,60.253165,52.808257,41.594937,32.595587,42.053958,198.895834,80.006416,0.610720,199.242200,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.417360,49.322592,186.212859,152.442693,232.176380,230.792774,99.532975,14.211961,178.612394,4.562772,47.579200,49.634667,150.910853,187.208788,148.840439,178.831149,90.826969,170.903389,-0.000471,0.031052,89.471796,63.694203,177.289391,16.787747,68.428606,0.711225,967663.362309,0.890344,8.615531,23.173594,3.697151,0.080094,0.069450,32.000000,87.118026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239392,67.013779,102.009890,62.235267,41.392892,59.493671,60.253165,52.767565,41.594937,32.595587,42.067314,199.065949,79.031584,0.608636,199.619107,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.322990,49.308574,186.350031,152.457525,232.240828,230.804211,99.524854,14.207252,178.497364,4.570330,47.601519,49.748212,150.906806,187.174232,148.812404,178.823832,90.882327,170.771351,-0.000472,0.031040,89.528957,63.637383,177.305240,16.785673,68.459114,0.711082,967783.547375,0.889771,8.625787,23.267678,3.693427,0.081189,0.070747,32.000000,87.124417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205516,67.020999,101.984579,62.235267,41.375062,59.493671,60.253165,52.752690,41.594937,32.595587,42.097224,199.049707,78.823954,0.615682,199.434410,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.416762,49.325615,186.439493,152.472357,232.220952,230.806781,99.445702,14.207822,178.681312,4.559555,47.605385,49.641250,150.925954,187.239388,148.832363,178.758070,90.874687,170.856318,-0.000472,0.031033,89.674198,63.507270,177.234836,16.783095,68.445068,0.712416,967689.512866,0.891709,8.708613,23.158503,3.703079,0.080381,0.070646,32.000000,87.123250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199477,67.018268,102.000629,62.235267,41.381541,59.493671,60.253165,52.786968,41.594937,32.595587,42.139648,198.891403,80.545886,0.618738,199.236968,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.388440,49.319568,186.354014,152.483551,232.168830,230.847061,99.371974,14.205825,178.615410,4.560242,47.593630,49.683597,150.926640,187.212600,148.844087,178.793720,90.884905,170.869991,-0.000471,0.031048,89.690827,63.711753,177.143591,16.780843,68.482301,0.711633,967642.289073,0.890625,8.629424,23.200779,3.697966,0.079355,0.070768,32.000000,87.109924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195663,67.018604,101.993525,62.235267,41.373780,59.493671,60.253165,52.714659,41.594937,32.595587,42.200823,198.743949,80.610523,0.604721,199.161319,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.397549,49.326440,186.365609,152.494745,232.147329,230.836142,99.577540,14.202542,178.605754,4.558733,47.593833,49.586426,150.940346,187.308316,148.868484,178.823849,90.870522,170.856914,-0.000470,0.031062,89.793039,63.508687,177.236735,16.778673,68.436702,0.711482,967792.293794,0.891983,8.652428,23.196132,3.698349,0.079024,0.070738,32.000000,87.156080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209397,67.009071,101.990517,62.235267,41.402686,59.493671,60.253165,52.701900,41.594937,32.595587,42.253565,199.155081,79.729895,0.604436,199.469815,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.443707,49.326440,186.412107,152.494745,232.170077,230.812354,99.592831,14.209820,178.648824,4.559396,47.489676,49.585095,150.926247,187.304014,148.886316,178.903163,90.891990,170.727560,-0.000468,0.031037,89.845463,63.491625,177.331303,16.777158,68.469788,0.712967,967886.158606,0.892789,8.735444,23.194539,3.704120,0.080057,0.070115,32.000000,87.132497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196063,67.021921,101.971327,62.235267,41.421653,59.493671,60.253165,52.681140,41.594937,32.595587,42.304634,199.185663,79.773401,0.612000,199.419383,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.415898,49.314071,186.409319,152.494745,232.170212,230.849624,99.437887,14.210106,178.678855,4.555586,47.512955,49.572223,150.964853,187.215577,148.880875,178.908501,90.903722,170.970911,-0.000468,0.031022,89.911170,63.570648,177.357531,16.776246,68.457130,0.710963,967546.907140,0.888804,8.602623,23.130984,3.695448,0.079306,0.069897,32.000000,87.141841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225393,67.045532,101.982915,62.235267,41.446929,59.493671,60.253165,52.634318,41.594937,32.595587,42.336701,198.875775,80.559313,0.610222,199.443419,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.436692,49.287685,186.422467,152.507058,232.073946,230.819681,99.450332,14.207394,178.698045,4.553923,47.477643,49.689228,150.959051,187.312352,148.894087,178.969351,90.913281,170.942244,-0.000467,0.030993,89.829974,63.786833,177.127213,16.774250,68.476423,0.711536,967666.075560,0.890848,8.618766,23.218434,3.697431,0.079638,0.070689,32.000000,87.133955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212415,67.022928,101.953563,62.235267,41.457851,59.493671,60.253165,52.629660,41.594937,32.595587,42.379810,198.900665,79.336279,0.604644,199.478273,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.373065,49.281364,186.405004,152.517693,232.080732,230.736598,99.449511,14.208251,178.655426,4.557932,47.512573,49.737191,150.969665,187.387906,148.898258,178.897682,90.928865,170.919104,-0.000467,0.030984,89.736624,63.545596,177.329081,16.772113,68.460845,0.710951,967385.779860,0.890146,8.571059,23.197197,3.696168,0.079041,0.069642,32.000000,87.189060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217378,67.048313,101.936160,62.235267,41.453963,59.493671,60.253165,52.597102,41.594937,32.595587,42.393885,198.899023,79.579858,0.613633,199.265213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.383218,49.281364,186.524090,152.517693,232.051264,230.699146,99.562484,14.206110,178.712123,4.579028,47.511318,49.665365,150.989354,187.276818,148.890979,178.866531,90.913088,170.926921,-0.000467,0.030958,89.693894,63.644736,177.331998,16.770496,68.459907,0.711631,967047.954232,0.891068,8.629998,23.172186,3.700490,0.078050,0.068382,32.000000,87.182567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216909,67.044928,101.917775,62.235267,41.476912,59.493671,60.253165,52.614142,41.594937,32.595587,42.427014,199.124968,80.541264,0.612201,199.260650,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.389126,49.295381,186.444657,152.520771,232.009571,230.743681,99.563465,14.207822,178.774308,4.592453,47.549568,49.623219,150.988261,187.312944,148.892927,178.859443,90.906744,170.920471,-0.000467,0.030943,89.701287,63.598095,177.411537,16.769133,68.463261,0.711734,966944.630688,0.889713,8.619580,23.191147,3.702108,0.078326,0.069516,32.000000,87.178228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208662,67.055803,101.899909,62.235267,41.514371,59.493671,60.253165,52.589229,41.594937,32.595587,42.480308,199.126930,79.423512,0.604972,199.454355,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.327410,49.296206,186.460597,152.530006,231.990461,230.720248,99.473080,14.208393,178.773081,4.598420,47.569657,49.725313,150.990208,187.306991,148.927226,178.883972,90.895992,170.837300,-0.000467,0.030917,89.707918,63.753037,177.348966,16.768167,68.388958,0.711561,967192.421414,0.889795,8.627537,23.194863,3.700097,0.078712,0.070031,32.000000,87.163768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211620,67.051278,101.890087,62.235267,41.521087,59.493671,60.253165,52.566025,41.594937,32.595587,42.521088,198.946160,79.405244,0.613367,199.468911,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.428990,49.298130,186.423756,152.542879,232.063104,230.715583,99.707481,14.207822,178.740476,4.583450,47.546159,49.801088,150.990095,187.207911,148.921024,178.785125,90.898626,170.862194,-0.000466,0.030923,89.706912,63.536020,177.254905,16.766368,68.451090,0.713120,967235.547971,0.891730,8.691705,23.171721,3.704951,0.079650,0.070460,32.000000,87.155839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214816,67.040327,101.883889,62.235267,41.475964,59.493671,60.253165,52.551539,41.594937,32.595587,42.576404,199.414963,79.761956,0.614185,199.535276,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.431695,49.288510,186.366447,152.550715,232.033718,230.681341,99.634014,14.206824,178.772982,4.583060,47.533398,49.751683,150.995415,187.307867,148.934729,178.870341,90.891282,170.909841,-0.000464,0.030905,89.757262,63.647410,177.408580,16.764529,68.467480,0.711009,967062.291792,0.891387,8.587645,23.179932,3.696666,0.081018,0.070376,32.000000,87.174492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213577,67.052409,101.881434,62.235267,41.519882,59.493671,60.253165,52.498887,41.594937,32.595587,42.619404,199.268029,79.923364,0.609044,199.284174,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.387987,49.288510,186.600423,152.550715,232.027068,230.649319,99.564903,14.209535,178.695445,4.574462,47.456605,49.817745,151.015104,187.298510,148.946857,178.825789,90.905313,170.915491,-0.000465,0.030901,89.806718,63.579552,177.408029,16.762215,68.446330,0.710521,966910.438103,0.888073,8.577007,23.205994,3.695423,0.080362,0.070468,32.000000,87.195500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259569,67.073592,101.876896,62.235267,41.528368,59.493671,60.253165,52.477435,41.594937,32.595587,42.650341,199.129805,80.541117,0.608678,199.278234,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.310709,49.280814,186.358289,152.558551,232.045136,230.582073,99.502877,14.207394,178.751652,4.586342,47.389079,49.697025,151.037509,187.381667,148.952576,178.754546,90.863831,170.913840,-0.000466,0.030940,89.821858,63.642427,177.295919,16.760328,68.437658,0.711899,966782.938037,0.889423,8.621834,23.194265,3.703272,0.080147,0.070475,32.000000,87.159526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253358,67.071105,101.861516,62.235267,41.540396,59.493671,60.253165,52.482184,41.594937,32.595587,42.690266,199.005754,80.069805,0.604994,199.352585,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.411208,49.236837,186.441136,152.558831,231.952871,230.598149,99.348497,14.207252,178.670444,4.590969,47.387886,49.695258,151.012724,187.300630,148.939524,178.890164,90.850138,170.911412,-0.000464,0.030932,89.851365,63.570081,177.302140,16.758184,68.441011,0.712076,966779.631501,0.891220,8.693467,23.235075,3.704148,0.080535,0.070323,32.000000,87.157974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250746,67.067650,101.855189,62.235267,41.550131,59.493671,60.253165,52.506385,41.594937,32.595587,42.721723,198.696994,78.891526,0.608629,199.378352,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.389698,49.229691,186.381409,152.553514,231.905331,230.656446,99.581867,14.218097,178.669686,4.587011,47.403387,49.720723,151.017467,187.337408,148.934766,178.841033,90.883584,170.942010,-0.000464,0.030913,89.916922,63.613761,177.360301,16.756478,68.457419,0.710916,966618.153591,0.890576,8.546342,23.247779,3.698406,0.079117,0.070395,32.000000,87.189129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280403,67.070771,101.861030,62.235267,41.550071,59.493671,60.253165,52.430444,41.594937,32.595587,42.712300,199.163734,79.012509,0.616744,199.437754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.328934,49.229691,186.435507,152.553514,231.883740,230.649300,99.653945,14.202114,178.722510,4.584841,47.462842,49.611988,151.014421,187.316532,148.940845,178.880789,90.836773,170.895337,-0.000463,0.030913,90.044468,63.546811,177.247565,16.755637,68.453777,0.711015,966728.987982,0.889118,8.561260,23.226798,3.698800,0.079623,0.069868,32.000000,87.174240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270023,67.066596,101.861587,62.235267,41.574857,59.493671,60.253165,52.423354,41.594937,32.595587,42.738222,199.307889,80.461514,0.616032,199.294206,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.349249,49.227218,186.405448,152.554913,231.905800,230.641600,99.646374,14.209678,178.638548,4.584735,47.403989,49.704506,151.020544,187.326705,148.964107,178.898783,90.867558,170.835972,-0.000464,0.030948,90.131544,63.502754,177.280418,16.754106,68.460755,0.711988,966996.686887,0.889641,8.623627,23.254594,3.704340,0.081019,0.070911,32.000000,87.225495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324001,67.074146,101.879198,62.235267,41.573507,59.493671,60.253165,52.439747,41.594937,32.595587,42.770819,199.292749,79.092552,0.605734,199.538462,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.294256,49.219522,186.270623,152.565268,231.860638,230.591521,99.304491,14.208251,178.653955,4.588595,47.408232,49.696257,151.063021,187.364094,148.969401,178.880732,90.850155,170.860664,-0.000463,0.030942,89.937660,63.391879,177.233470,16.752550,68.453038,0.711533,966789.909464,0.889274,8.600297,23.199615,3.702249,0.079451,0.069257,32.000000,87.229977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326867,67.085351,101.896405,62.235267,41.620180,59.493671,60.253165,52.406530,41.594937,32.595587,42.803630,198.608982,79.278465,0.615887,199.639524,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.342107,49.228317,186.355158,152.568066,231.817380,230.578895,99.434199,14.210534,178.690070,4.596053,47.384483,49.628529,151.022822,187.316144,148.969055,178.791259,90.850528,170.998763,-0.000464,0.030934,89.831595,63.576630,177.298895,16.751723,68.410053,0.711771,966718.262178,0.893207,8.649078,23.227082,3.703616,0.078713,0.069044,32.000000,87.242960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308655,67.074147,101.873575,62.235267,41.576564,59.493671,60.253165,52.417299,41.594937,32.595587,42.834961,198.868398,80.011405,0.614579,199.467455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.309741,49.241235,186.199546,152.545958,231.856355,230.551155,99.520433,14.210819,178.559606,4.592207,47.376805,49.618419,151.020871,187.156924,148.952639,178.745584,90.848047,170.781938,-0.000463,0.030935,89.766223,63.437410,177.314844,16.750006,68.398910,0.711816,966620.755480,0.891072,8.608727,23.282973,3.701775,0.080007,0.069897,32.000000,87.265681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297812,67.099071,101.869924,62.235267,41.633591,59.493671,60.253165,52.372854,41.594937,32.595587,42.875604,199.040866,79.590350,0.608606,199.394875,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.306007,49.241235,186.294187,152.545958,231.916269,230.525284,99.462804,14.204398,178.549915,4.584582,47.404946,49.587144,151.010953,187.254230,148.967050,178.804354,90.872117,170.903008,-0.000463,0.030918,89.701077,63.579315,177.285743,16.747181,68.416454,0.711844,966596.883984,0.890863,8.654882,23.197100,3.701064,0.079338,0.070024,32.000000,87.272369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300662,67.079031,101.880502,62.235267,41.568920,59.493671,60.253165,52.373394,41.594937,32.595587,42.921709,198.925608,79.888808,0.611750,199.270681,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
