OSU 80 Ton Compressor Load Stand
50.364929,49.241235,186.144948,152.545958,231.955774,230.541469,99.595521,14.204540,178.517207,4.588195,47.404939,49.598820,151.010446,187.130258,148.965019,178.672810,90.836882,170.735176,-0.000462,0.030911,89.654292,63.439135,177.122401,16.744391,68.340041,0.711908,966393.487296,0.891352,8.658718,23.222375,3.703220,0.078784,0.069311,32.000000,87.230068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296374,67.062236,101.874495,62.235267,41.625460,59.493671,60.253165,52.358756,41.594937,32.595587,42.955745,199.191043,80.892767,0.609676,199.273474,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.341545,49.241235,186.270484,152.545958,232.018904,230.567923,99.571156,14.207252,178.576958,4.596535,47.456370,49.638730,151.044494,187.025001,148.950446,178.685463,90.905088,170.824894,-0.000463,0.030916,89.606883,63.400354,177.182707,16.742377,68.381277,0.711543,966516.828673,0.889068,8.598220,23.189197,3.695924,0.078955,0.069039,32.000000,87.239196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289614,67.082515,101.887473,62.235267,41.568602,59.493671,60.253165,52.306985,41.594937,32.595587,42.989780,199.142313,79.432243,0.601128,199.436967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.352555,49.240136,186.247864,152.546238,231.994961,230.626750,99.392189,14.210819,178.572517,4.593556,47.441316,49.651069,151.025610,187.130177,148.965001,178.760089,90.897174,170.735741,-0.000464,0.030913,89.640539,63.431529,177.183664,16.740912,68.430175,0.711868,966370.024308,0.889848,8.622221,23.157569,3.700134,0.078422,0.068334,32.000000,87.225960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288473,67.073458,101.886854,62.235267,41.630542,59.493671,60.253165,52.301964,41.594937,32.595587,43.023816,198.784378,79.496146,0.612830,199.447628,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.293072,49.240136,186.240439,152.546238,231.956273,230.666151,99.620093,14.212246,178.619870,4.592311,47.381592,49.408352,151.028199,187.155252,148.951994,178.593648,90.875299,170.895022,-0.000464,0.030910,89.556642,63.566091,177.239097,16.739818,68.370368,0.711329,966627.562274,0.891458,8.609822,23.129136,3.698876,0.079584,0.069638,32.000000,87.253604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285494,67.064222,101.870845,62.235267,41.619837,59.493671,60.253165,52.278914,41.594937,32.595587,43.056688,199.240187,79.676410,0.612311,199.484174,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.340907,49.223920,186.156988,152.561070,231.933351,230.657966,99.500160,14.206253,178.411214,4.616871,47.528993,49.643416,151.024365,187.104571,148.994955,178.549029,90.873709,170.731012,-0.000465,0.030907,89.496978,63.417161,177.085118,16.737970,68.448025,0.712841,966985.940118,0.890741,8.670906,23.215938,3.703103,0.079276,0.069989,32.000000,87.234520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284623,67.084583,101.885674,62.235267,41.618774,59.493671,60.253165,52.286801,41.594937,32.595587,43.085390,199.000320,79.765771,0.611689,199.541727,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.344866,49.219247,186.282215,152.581779,231.914592,230.656250,99.460984,14.209392,178.513724,4.612544,47.503753,49.623814,151.056642,187.102818,148.990023,178.716777,90.885205,170.784756,-0.000464,0.030887,89.523354,63.298601,177.216664,16.736000,68.340528,0.711096,966830.144665,0.890800,8.605561,23.150673,3.697927,0.080302,0.070552,32.000000,87.273314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.321141,67.067111,101.877831,62.235267,41.602211,59.493671,60.253165,52.245588,41.594937,32.595587,43.112515,198.921969,79.343689,0.610201,199.537951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.315283,49.213200,186.163368,152.599690,231.883739,230.642368,99.493857,14.208821,178.498607,4.596005,47.465546,49.488258,151.048860,187.110565,149.002007,178.662260,90.897261,170.654245,-0.000463,0.030897,89.646676,63.394573,177.026013,16.733283,68.365103,0.712510,966754.828374,0.891054,8.596824,23.161090,3.700123,0.079959,0.069628,32.000000,87.269969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315954,67.076478,101.903740,62.235267,41.655826,59.493671,60.253165,52.226623,41.594937,32.595587,43.143812,198.987714,79.727400,0.613701,199.342003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.329850,49.196984,186.159946,152.607246,231.843432,230.588939,99.522416,14.208964,178.440893,4.604448,47.498168,49.582127,151.054687,187.150828,148.997195,178.642030,90.891607,170.675936,-0.000464,0.030896,89.778150,63.546310,177.212320,16.730807,68.387118,0.712236,966666.595503,0.891274,8.621156,23.095811,3.699937,0.080110,0.070450,32.000000,87.282590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316930,67.065798,101.880956,62.235267,41.645825,59.493671,60.253165,52.225967,41.594937,32.595587,43.168456,199.044832,78.845671,0.610732,199.561594,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.337608,49.196984,186.136533,152.607246,231.801514,230.475400,99.536103,14.211247,178.426832,4.603752,47.478233,49.624207,151.095052,187.135661,149.002656,178.654744,90.876190,170.712826,-0.000463,0.030898,89.737796,63.376580,177.212645,16.728248,68.382935,0.711611,966397.671740,0.890484,8.589980,23.110312,3.698798,0.079640,0.070727,32.000000,87.272392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.323297,67.074689,101.914524,62.235267,41.625386,59.493671,60.253165,52.200458,41.594937,32.595587,43.181830,199.072205,79.561957,0.617218,199.400775,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.263658,49.200282,186.139295,152.621798,231.768108,230.403794,99.424240,14.208108,178.518977,4.614109,47.501381,49.638124,151.084716,187.154376,149.037193,178.581198,90.905206,170.611905,-0.000461,0.030883,89.715079,63.419997,177.140000,16.725763,68.343359,0.711128,965977.484817,0.889770,8.582013,23.140776,3.697763,0.080542,0.070159,32.000000,87.310888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.357627,67.099991,101.906389,62.235267,41.641586,59.493671,60.253165,52.178441,41.594937,32.595587,43.210353,198.848480,80.005389,0.611209,199.349635,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.282367,49.202756,186.165087,152.629634,231.765734,230.337502,99.442794,14.213245,178.564647,4.614853,47.538214,49.565616,151.087763,187.098027,149.031877,178.657557,90.917347,170.642019,-0.000460,0.030840,89.541254,63.332675,177.065516,16.724060,68.368295,0.712310,965673.385317,0.891961,8.661280,23.070592,3.703258,0.081253,0.070387,32.000000,87.289735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.357224,67.088761,101.907583,62.235267,41.630281,59.493671,60.253165,52.204796,41.594937,32.595587,43.242506,198.885589,79.768339,0.608480,199.372058,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.299534,49.245083,186.128093,152.632713,231.817765,230.263498,99.617472,14.210677,178.399131,4.610387,47.509925,49.565809,151.095147,187.108995,149.031289,178.518901,90.858714,170.606638,-0.000460,0.030880,89.467116,63.418971,177.061153,16.720683,68.334271,0.711680,965321.114263,0.891175,8.644526,23.070738,3.702393,0.079687,0.069714,32.000000,87.246300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324646,67.076043,101.900860,62.235267,41.670955,59.493671,60.253165,52.146527,41.594937,32.595587,43.283910,199.234943,80.399592,0.609971,199.375126,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.238982,49.260475,186.167197,152.640829,231.769945,230.235584,99.493772,14.205396,178.306739,4.606430,47.563378,49.632651,151.088484,187.003738,149.009008,178.533668,90.879865,170.578668,-0.000460,0.030867,89.327636,63.407811,177.048367,16.717512,68.378157,0.711639,965408.093581,0.890599,8.673467,23.113249,3.700616,0.080688,0.071133,32.000000,87.226062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.332296,67.077893,101.880156,62.235267,41.637136,59.493671,60.253165,52.146174,41.594937,32.595587,43.359726,198.987544,80.199079,0.609758,199.392200,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.280583,49.260475,186.111346,152.640829,231.730865,230.166893,99.426712,14.207822,178.453153,4.597974,47.591762,49.551747,151.122697,187.079067,149.044069,178.637955,90.890812,170.676916,-0.000463,0.030889,89.254627,63.528179,177.001193,16.713686,68.346748,0.711969,965296.245806,0.891324,8.746840,23.082372,3.705632,0.081235,0.070939,32.000000,87.286671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338992,67.120839,101.926568,62.235267,41.661040,59.493671,60.253165,52.163848,41.594937,32.595587,43.410538,198.853423,78.845524,0.607028,199.495819,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.294123,49.264323,186.069019,152.650903,231.765308,230.060752,99.346023,14.210248,178.364218,4.592636,47.480657,49.461421,151.115397,186.960314,149.042078,178.460290,90.882152,170.646694,-0.000463,0.030899,89.074910,63.378685,176.907355,16.709415,68.287591,0.711969,965296.245806,0.891324,8.746840,23.082372,3.705632,0.079603,0.069650,32.000000,87.305626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348435,67.094511,101.898414,62.235267,41.593972,59.493671,60.253165,52.124848,41.594937,32.595587,43.446971,198.692046,78.138263,0.607028,199.539170,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.225617,49.251130,186.102601,152.633272,231.855160,230.030108,99.395539,14.214815,178.414220,4.579517,47.420785,49.583917,151.129051,186.910897,149.063757,178.565088,90.917223,170.576333,-0.000463,0.030934,88.952877,63.438302,176.871622,16.705412,68.370476,0.711370,964899.211963,0.890839,8.704078,23.111507,3.701456,0.078941,0.069873,32.000000,87.359554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.377458,67.124896,101.906261,62.235267,41.635348,59.493671,60.253165,52.100833,41.594937,32.595587,43.487637,198.791079,79.781619,0.616647,199.448926,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.234406,49.230791,186.176932,152.609205,231.803136,230.043197,99.484022,14.201115,178.371265,4.576405,47.399419,49.578826,151.130506,186.897360,149.067498,178.530201,90.861974,170.629399,-0.000462,0.030937,88.923232,63.388991,177.094339,16.701635,68.344693,0.711385,964264.351096,0.891649,8.751240,23.044061,3.705332,0.078807,0.068964,32.000000,87.358558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352503,67.110669,101.901281,62.235267,41.622921,59.493671,60.253165,52.124658,41.594937,32.595587,43.510032,198.968043,80.740970,0.609636,199.245229,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.242477,49.230791,186.089619,152.609205,231.759938,230.060532,99.476857,14.216956,178.330719,4.570299,47.381315,49.539113,151.087806,186.985940,149.058174,178.479709,90.890421,170.591206,-0.000463,0.030952,89.020197,63.572434,177.053890,16.697113,68.340708,0.711750,964486.772393,0.890683,8.721863,23.120961,3.706164,0.077298,0.068574,32.000000,87.365573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341510,67.099634,101.885783,62.235267,41.680924,59.493671,60.253165,52.105539,41.594937,32.595587,43.523765,198.953714,79.728207,0.602474,199.275008,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.302937,49.215399,186.073033,152.599130,231.797972,230.065819,99.393664,14.194836,178.277056,4.563691,47.402860,49.482557,151.064970,186.911142,149.047837,178.479429,90.868909,170.594879,-0.000463,0.030946,89.060905,63.597688,177.046618,16.692370,68.279585,0.711484,964421.706884,0.890655,8.713563,23.076934,3.703831,0.079842,0.070507,32.000000,87.366334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309087,67.089987,101.865332,62.235267,41.619360,59.493671,60.253165,52.086509,41.594937,32.595587,43.540842,198.787328,79.767679,0.609863,199.315882,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.235415,49.184066,186.019460,152.599130,231.811397,230.069999,99.609387,14.216385,178.329004,4.569696,47.434572,49.616187,151.072073,187.050444,149.040880,178.549708,90.868860,170.583127,-0.000463,0.030936,89.140353,63.555364,176.942860,16.687728,68.270985,0.711250,964397.867395,0.890190,8.636036,23.099943,3.699049,0.080222,0.070116,32.000000,87.345954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313532,67.102360,101.885684,62.235267,41.656524,59.493671,60.253165,52.036251,41.594937,32.595587,43.571660,199.218775,79.088517,0.608816,199.400264,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.171926,49.178295,186.087848,152.594652,231.705585,230.060156,99.562880,14.206824,178.403613,4.593846,47.368763,49.454260,151.095221,186.996358,149.066749,178.399008,90.877205,170.647187,-0.000465,0.030940,89.157547,63.385388,177.040984,16.683329,68.352915,0.712022,964426.072714,0.889528,8.674100,23.095197,3.702955,0.080064,0.070460,32.000000,87.335630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348368,67.109017,101.884728,62.235267,41.662828,59.493671,60.253165,52.035840,41.594937,32.595587,43.576972,199.125760,79.751831,0.614634,199.479572,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.263243,49.175546,186.023555,152.588775,231.656492,230.069740,99.269686,14.213103,178.380637,4.579965,47.424192,49.510082,151.121182,186.928103,149.075653,178.566146,90.884040,170.533158,-0.000467,0.030931,89.046123,63.438877,177.006636,16.679680,68.357044,0.712190,964452.633952,0.890600,8.734529,23.112638,3.709050,0.079778,0.070487,32.000000,87.362418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346462,67.121260,101.879080,62.235267,41.655382,59.493671,60.253165,52.076387,41.594937,32.595587,43.597536,198.539373,79.667752,0.614710,199.380398,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.282247,49.175546,186.154788,152.588775,231.574474,230.086969,99.429709,14.203684,178.374324,4.587786,47.427128,49.596664,151.083421,186.960437,149.058344,178.566181,90.835018,170.519168,-0.000468,0.030945,89.052956,63.550178,176.970949,16.676184,68.355367,0.710752,964288.687720,0.892000,8.636971,23.059624,3.700986,0.080436,0.069752,32.000000,87.365644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330081,67.097738,101.846653,62.235267,41.645620,59.493671,60.253165,52.009525,41.594937,32.595587,43.620821,198.859419,79.503630,0.609844,199.424458,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.199043,49.173072,185.993176,152.612843,231.509060,230.085775,99.321645,14.203256,178.303127,4.594369,47.473217,49.476357,151.109467,186.956094,149.087118,178.491108,90.847909,170.601993,-0.000468,0.030946,89.228015,63.284460,176.970032,16.672059,68.342800,0.710956,964544.036675,0.890257,8.617439,23.102937,3.702197,0.077671,0.068386,32.000000,87.388754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348590,67.085506,101.832187,62.235267,41.686932,59.493671,60.253165,51.982978,41.594937,32.595587,43.644158,198.643289,80.089541,0.611263,199.406558,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.229807,49.190113,186.060531,152.627675,231.535777,230.051365,99.556840,14.211105,178.354941,4.600910,47.483753,49.560714,151.089224,186.974544,149.064541,178.564800,90.827209,170.688360,-0.000469,0.030941,89.386115,63.438839,176.927791,16.668141,68.375561,0.711701,964607.938835,0.892858,8.700519,23.123847,3.705114,0.080846,0.070181,32.000000,87.345197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.349280,67.087032,101.806537,62.235267,41.646250,59.493671,60.253165,52.015839,41.594937,32.595587,43.669703,199.113679,79.100476,0.607316,199.584686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.243558,49.192587,186.024532,152.643347,231.484488,230.045432,99.425505,14.202400,178.300963,4.602516,47.482167,49.572801,151.113751,186.869125,149.086466,178.573371,90.807064,170.485725,-0.000469,0.030929,89.600800,63.472443,176.977007,16.663882,68.328520,0.711086,964559.348487,0.890051,8.685914,23.179778,3.704186,0.080098,0.069532,32.000000,87.337980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367789,67.094787,101.818239,62.235267,41.674580,59.493671,60.253165,51.984550,41.594937,32.595587,43.713999,198.851011,78.357705,0.614673,199.545543,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.181904,49.192587,186.106466,152.643347,231.494777,230.081478,99.444530,14.204540,178.169085,4.596184,47.389530,49.510291,151.123116,186.846638,149.094333,178.469250,90.805547,170.467951,-0.000469,0.030922,89.795273,63.287705,176.946842,16.659572,68.344747,0.711273,964601.306801,0.890939,8.674249,23.117239,3.702455,0.080614,0.070735,32.000000,87.316938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.377194,67.055095,101.798340,62.235267,41.665825,59.493671,60.253165,51.963013,41.594937,32.595587,43.744285,198.889059,79.982939,0.620235,199.314111,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.138022,49.159055,185.951040,152.639989,231.490202,230.042995,99.265401,14.212389,178.244434,4.602909,47.403569,49.488414,151.144104,186.825782,149.095208,178.347857,90.818970,170.522813,-0.000469,0.030894,89.796945,63.344560,176.752537,16.655189,68.272481,0.712266,964854.656410,0.892126,8.737670,23.111501,3.708637,0.079328,0.069959,32.000000,87.327978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.383539,67.069377,101.791999,62.235267,41.626854,59.493671,60.253165,51.984257,41.594937,32.595587,43.738150,198.530801,80.764448,0.608625,199.244324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.216142,49.145588,185.884813,152.629354,231.493838,230.025322,99.518782,14.200259,178.240966,4.598360,47.338605,49.658539,151.117113,186.788047,149.080325,178.342898,90.730127,170.477218,-0.000470,0.030885,89.649201,63.430934,176.770592,16.649492,68.303421,0.712955,964603.126858,0.894372,8.749315,23.120471,3.708783,0.079736,0.069658,32.000000,87.351811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358606,67.065998,101.755439,62.235267,41.638985,59.493671,60.253165,51.999555,41.594937,32.595587,43.756182,199.037563,79.774355,0.602681,199.341334,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.205205,49.146137,185.920053,152.638310,231.427489,230.033247,99.349858,14.205254,178.161954,4.599792,47.392434,49.454152,151.139861,186.793367,149.092096,178.315623,90.724092,170.541306,-0.000470,0.030893,89.566563,63.307531,176.917371,16.644899,68.273996,0.711639,964454.107023,0.889571,8.608477,23.130794,3.699601,0.079964,0.069650,32.000000,87.323792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.394663,67.065971,101.741476,62.235267,41.621179,59.493671,60.253165,51.934161,41.594937,32.595587,43.778303,198.699715,78.697396,0.608697,199.475638,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.132275,49.143389,185.862590,152.639429,231.360704,229.999097,99.420705,14.210248,178.281191,4.612470,47.454080,49.554173,151.104599,186.899154,149.070443,178.379453,90.738900,170.397099,-0.000470,0.030900,89.419568,63.284919,176.787107,16.640862,68.228830,0.711903,964832.795187,0.892211,8.667245,23.222899,3.703203,0.080333,0.070506,32.000000,87.336222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378941,67.046439,101.725701,62.235267,41.629312,59.493671,60.253165,51.926664,41.594937,32.595587,43.801029,198.841409,79.831435,0.617612,199.448730,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.118778,49.143389,185.860493,152.639429,231.352852,229.995474,99.479953,14.207537,178.202808,4.624085,47.416475,49.493471,151.156910,186.749169,149.085979,178.295415,90.717113,170.379043,-0.000469,0.030890,89.304273,63.253620,176.733327,16.637477,68.223781,0.713057,964725.220845,0.892879,8.739567,23.149216,3.707444,0.080725,0.071591,32.000000,87.290759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.392558,67.073434,101.681373,62.235267,41.611082,59.493671,60.253165,51.955499,41.594937,32.595587,43.820309,198.959907,79.326741,0.609422,199.428864,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.166278,49.134319,185.776863,152.647265,231.255240,229.962459,99.305575,14.204683,178.079501,4.624698,47.412771,49.388606,151.135791,186.698528,149.070894,178.331024,90.702231,170.385167,-0.000470,0.030927,89.232963,63.323786,176.702736,16.633249,68.230380,0.713057,964725.220845,0.892879,8.739567,23.149216,3.707444,0.079582,0.069591,32.000000,87.255483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362426,67.057342,101.619060,62.235267,41.607170,59.493671,60.253165,51.952294,41.594937,32.595587,43.832930,198.611150,78.299011,0.609422,199.491963,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.175779,49.129647,185.800995,152.650344,231.172704,229.963344,99.456421,14.205825,178.131472,4.632483,47.358377,49.591820,151.143879,186.727722,149.095363,178.275286,90.674111,170.320686,-0.000469,0.030933,89.232385,63.345183,176.755599,16.628563,68.166715,0.712207,964651.371536,0.893075,8.695485,23.181013,3.703222,0.079647,0.070233,32.000000,87.280520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.374999,67.053308,101.600081,62.235267,41.580165,59.493671,60.253165,51.913293,41.594937,32.595587,43.853647,198.912843,79.811332,0.620623,199.329926,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.192827,49.127448,185.681760,152.631313,231.173562,229.850266,99.369181,14.213103,178.088247,4.641813,47.386304,49.503585,151.146689,186.678570,149.088288,178.171087,90.685426,170.334004,-0.000469,0.030909,89.175066,63.446064,176.629903,16.623973,68.187179,0.712813,964746.568189,0.891524,8.681033,23.182796,3.703002,0.080098,0.069702,32.000000,87.306521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.384705,67.055141,101.596856,62.235267,41.588813,59.493671,60.253165,51.895492,41.594937,32.595587,43.869224,198.738362,80.016394,0.608813,199.199871,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.127730,49.127448,185.706532,152.631313,231.196276,229.763468,99.546334,14.205539,177.916756,4.634435,47.306673,49.449889,151.120394,186.571193,149.089702,178.134839,90.693925,170.211682,-0.000467,0.030883,89.146814,63.262077,176.618423,16.618337,68.186134,0.711669,964189.797255,0.891526,8.661290,23.176920,3.699368,0.077855,0.068411,32.000000,87.332133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378781,67.026708,101.560439,62.235267,41.539163,59.493671,60.253165,51.872468,41.594937,32.595587,43.887032,199.092668,78.785070,0.606460,199.447904,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.193372,49.117004,185.679437,152.616201,231.198479,229.736928,99.337776,14.210534,178.000691,4.624431,47.256398,49.491270,151.118092,186.661486,149.073317,178.242999,90.665294,170.260589,-0.000469,0.030896,89.060985,63.274913,176.550812,16.612886,68.174269,0.712340,963885.378307,0.890888,8.728308,23.118440,3.704667,0.081041,0.070191,32.000000,87.366821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.377510,67.032927,101.543755,62.235267,41.559777,59.493671,60.253165,51.897611,41.594937,32.595587,43.896269,198.675553,78.867755,0.616509,199.435118,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.218910,49.083747,185.738698,152.592693,231.110683,229.711995,99.457408,14.210534,177.988597,4.619099,47.232449,49.574763,151.114613,186.547483,149.092657,178.118646,90.669126,170.116774,-0.000469,0.030928,89.049468,63.294025,176.636797,16.607137,68.202397,0.711415,963767.787969,0.891331,8.650286,23.167059,3.699282,0.078068,0.068195,32.000000,87.404417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369145,67.036188,101.520731,62.235267,41.530337,59.493671,60.253165,51.847625,41.594937,32.595587,43.914829,198.914815,79.193726,0.614956,199.398297,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.111547,49.085396,185.660872,152.589335,231.146535,229.728846,99.552457,14.210534,177.959178,4.632527,47.310494,49.311776,151.114347,186.615656,149.080215,178.125329,90.673278,170.219125,-0.000470,0.030912,89.065712,63.212511,176.571860,16.600729,68.147512,0.710803,963502.635110,0.889575,8.590757,23.104440,3.698581,0.078135,0.068665,32.000000,87.419565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.376735,67.047556,101.516031,62.235267,41.565708,59.493671,60.253165,51.871258,41.594937,32.595587,43.901603,199.104914,78.627330,0.612150,199.455693,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.132032,49.091168,185.654729,152.608925,231.134078,229.723567,99.458570,14.209678,177.887717,4.621097,47.344282,49.384992,151.121514,186.488565,149.090825,178.163424,90.657797,170.262018,-0.000470,0.030895,89.072079,63.322083,176.495135,16.595683,68.141364,0.712624,963729.745276,0.890913,8.702928,23.142129,3.704952,0.078963,0.068542,32.000000,87.437770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.383738,67.053754,101.517142,62.235267,41.504967,59.493671,60.253165,51.866219,41.594937,32.595587,43.917836,198.917139,78.803705,0.617642,199.533938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.078843,49.091168,185.624748,152.608925,231.092646,229.767619,99.321687,14.206253,177.896550,4.624550,47.399271,49.465872,151.137469,186.537330,149.087796,178.118766,90.684461,170.127511,-0.000469,0.030914,89.013092,63.276839,176.698106,16.590637,68.197835,0.712395,963762.239277,0.891343,8.687596,23.175138,3.703315,0.078522,0.068418,32.000000,87.426319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389146,67.042528,101.500669,62.235267,41.510206,59.493671,60.253165,51.845693,41.594937,32.595587,43.938571,198.643375,80.108617,0.616006,199.401011,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.072260,49.100238,185.675391,152.622638,231.034032,229.822578,99.384382,14.212389,177.940604,4.612396,47.422803,49.426038,151.128815,186.624198,149.093578,178.147067,90.660390,170.197311,-0.000470,0.030931,88.874884,63.283465,176.453957,16.584799,68.205390,0.712562,963909.367196,0.893797,8.742401,23.093495,3.706650,0.079730,0.069697,32.000000,87.422076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.408306,67.044691,101.490892,62.235267,41.510627,59.493671,60.253165,51.865696,41.594937,32.595587,43.963140,198.768763,80.076995,0.606616,199.349910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.053940,49.117553,185.513803,152.647825,230.979640,229.877751,99.569013,14.211247,177.814759,4.619379,47.361369,49.446988,151.139338,186.445774,149.088528,178.060525,90.645785,170.107856,-0.000472,0.030947,88.581768,63.062284,176.505352,16.578652,68.221563,0.712908,964284.268494,0.893600,8.758257,23.146100,3.708149,0.079629,0.069089,32.000000,87.383018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363815,66.989195,101.450851,62.235267,41.505641,59.493671,60.253165,51.858729,41.594937,32.595587,43.979612,199.138025,79.103851,0.607217,199.492553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.082764,49.091993,185.631521,152.657620,230.926703,229.856656,99.392380,14.208108,177.764059,4.628654,47.313281,49.347036,151.141690,186.406427,149.097734,177.981111,90.637467,170.003997,-0.000472,0.030935,88.568226,63.275917,176.543165,16.573246,68.169257,0.712719,964655.299433,0.892564,8.794460,23.124134,3.706278,0.079104,0.069429,32.000000,87.418174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403298,66.995939,101.463441,62.235267,41.461562,59.493671,60.253165,51.860392,41.594937,32.595587,44.015137,198.784760,79.104658,0.614670,199.520130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.071409,49.091993,185.637771,152.657620,230.870117,229.825217,99.410161,14.207965,177.853807,4.630107,47.337015,49.297512,151.167334,186.292608,149.086537,177.991562,90.609535,170.064253,-0.000472,0.030945,88.556935,63.064719,176.417227,16.566444,68.152940,0.713105,964478.427560,0.893432,8.739185,23.089974,3.706495,0.079958,0.069428,32.000000,87.407617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.379479,66.994928,101.445048,62.235267,41.418255,59.493671,60.253165,51.832381,41.594937,32.595587,44.011851,198.820322,79.131364,0.614526,199.479218,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.093690,49.078251,185.596219,152.655661,230.767563,229.814996,99.594455,14.215100,177.768764,4.631485,47.330659,49.353541,151.141419,186.452888,149.092137,177.919490,90.606697,170.059635,-0.000471,0.030961,88.724891,63.003408,176.419631,16.561604,68.138966,0.712285,964450.517144,0.890518,8.698010,23.160393,3.700443,0.080284,0.071144,32.000000,87.399076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.383094,66.978153,101.430237,62.235267,41.469140,59.493671,60.253165,51.828624,41.594937,32.595587,44.013317,199.188909,80.168778,0.613409,199.341137,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.025086,49.077701,185.561910,152.659299,230.698243,229.876092,99.542623,14.212389,177.758861,4.645865,47.279471,49.391601,151.175034,186.274362,149.088169,177.950841,90.620528,169.970569,-0.000470,0.030954,88.900143,63.162746,176.380861,16.556041,68.092628,0.713012,964382.099217,0.891207,8.714182,23.143503,3.704982,0.080111,0.069866,32.000000,87.419060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.406972,66.974227,101.411088,62.235267,41.443529,59.493671,60.253165,51.806538,41.594937,32.595587,44.027050,199.085246,80.113239,0.606020,199.343773,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.069901,49.052690,185.464382,152.650344,230.617803,229.893385,99.553637,14.210391,177.766016,4.668969,47.268809,49.353055,151.148641,186.310528,149.089484,177.982580,90.595347,170.102102,-0.000471,0.030933,88.908146,63.103737,176.402195,16.550425,68.150073,0.714501,964679.007799,0.893267,8.784368,23.093236,3.709377,0.077859,0.069416,32.000000,87.389714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.397622,66.959008,101.391409,62.235267,41.427438,59.493671,60.253165,51.837052,41.594937,32.595587,44.040179,199.107274,79.960782,0.607294,199.289761,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.036562,49.052690,185.566585,152.650344,230.568837,229.899217,99.421849,14.207965,177.747573,4.671130,47.295734,49.208659,151.136108,186.237482,149.095182,177.830377,90.630409,170.009568,-0.000471,0.030970,88.970127,63.037602,176.279032,16.545122,68.103122,0.713014,964722.359029,0.892283,8.713141,23.172220,3.704109,0.078229,0.069125,32.000000,87.388725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.428303,66.988982,101.412446,62.235267,41.358816,59.493671,60.253165,51.803310,41.594937,32.595587,44.026324,198.843698,80.094750,0.607697,199.326818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.113075,49.043895,185.342965,152.637190,230.475749,229.866155,99.572886,14.219667,177.768100,4.663854,47.292898,49.319123,151.144955,186.333667,149.082364,177.940354,90.613926,169.885290,-0.000472,0.030970,88.870960,63.012549,176.298076,16.539365,68.150451,0.714270,964642.165819,0.894151,8.747519,23.099311,3.708620,0.079378,0.068791,32.000000,87.379090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.418893,66.942470,101.387756,62.235267,41.413063,59.493671,60.253165,51.813373,41.594937,32.595587,44.027926,199.145773,78.974871,0.607331,199.522294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.960207,49.031802,185.463067,152.648105,230.363238,229.794629,99.294243,14.207109,177.681832,4.661021,47.217987,49.287722,151.159910,186.299580,149.115239,177.942138,90.631403,170.113022,-0.000472,0.030979,88.956992,62.813929,176.284865,16.533648,68.116572,0.711979,964425.921705,0.891129,8.659852,23.064940,3.698495,0.078784,0.070012,32.000000,87.376711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425697,66.970124,101.393418,62.235267,41.344515,59.493671,60.253165,51.760627,41.594937,32.595587,44.025078,198.588485,78.815444,0.614394,199.529729,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.053535,49.016961,185.370804,152.653422,230.304414,229.729076,99.585820,14.201401,177.665664,4.648423,47.262594,49.230683,151.155691,186.305615,149.113292,177.880203,90.597099,169.942278,-0.000472,0.031006,88.889308,62.990852,176.290415,16.527496,68.179318,0.714464,964259.185199,0.896361,8.805433,23.140630,3.712216,0.080594,0.070097,32.000000,87.400012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.428552,66.952585,101.397943,62.235267,41.355899,59.493671,60.253165,51.840432,41.594937,32.595587,44.033025,199.171640,79.895411,0.617479,199.464308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.019885,49.013113,185.413073,152.651463,230.268971,229.695588,99.507023,14.210106,177.741705,4.637982,47.177266,49.170190,151.146115,186.298663,149.090756,177.851586,90.592063,170.022972,-0.000470,0.031002,88.626328,62.983712,176.128782,16.521070,68.121116,0.712065,963938.065388,0.891592,8.694284,23.105090,3.703451,0.078396,0.068505,32.000000,87.407562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410622,66.938329,101.368554,62.235267,41.316834,59.493671,60.253165,51.780128,41.594937,32.595587,44.024643,199.014046,79.104878,0.607645,199.493970,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.011676,49.013113,185.451378,152.651463,230.259935,229.629424,99.314359,14.216813,177.612923,4.633581,47.161696,49.195902,151.162765,186.282863,149.124569,177.816244,90.594998,169.938264,-0.000469,0.031023,88.677299,63.111302,176.261937,16.512760,68.070468,0.713128,963862.853885,0.892826,8.725146,23.143140,3.706787,0.080490,0.070995,32.000000,87.457672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.451627,66.937859,101.361048,62.235267,41.289669,59.493671,60.253165,51.789669,41.594937,32.595587,44.028540,198.628718,79.450585,0.614109,199.561712,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.026092,48.998821,185.359644,152.648105,230.322182,229.566045,99.556862,14.207822,177.612104,4.615045,47.136050,49.174729,151.164939,186.229185,149.103160,177.789652,90.588705,169.968451,-0.000469,0.031040,88.658914,62.961662,176.247889,16.506431,68.138659,0.713094,963736.374061,0.892121,8.756252,23.120607,3.707606,0.080349,0.070604,32.000000,87.446069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.441976,66.921088,101.338820,62.235267,41.316234,59.493671,60.253165,51.787620,41.594937,32.595587,44.019621,199.113723,79.723878,0.611494,199.552310,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.938087,48.969413,185.379667,152.642508,230.377672,229.533931,99.510869,14.211247,177.676981,4.600906,47.105142,49.241992,151.157743,186.265555,149.111165,177.863321,90.601279,169.914089,-0.000468,0.031019,88.739272,63.246386,176.258167,16.501037,68.102869,0.712269,963278.380012,0.891716,8.704450,23.124194,3.705259,0.079218,0.070235,32.000000,87.446494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.451116,66.920271,101.349244,62.235267,41.257214,59.493671,60.253165,51.771815,41.594937,32.595587,43.993544,199.021738,78.745011,0.608765,199.602073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.945034,48.957870,185.363420,152.624317,230.281066,229.533793,99.515186,14.198689,177.728654,4.587033,47.152768,49.333069,151.168705,186.231795,149.130905,177.876024,90.597803,169.837051,-0.000467,0.031030,88.799591,63.056587,176.348562,16.495511,68.045244,0.713706,963136.166290,0.893678,8.765892,23.089374,3.712190,0.078693,0.069740,32.000000,87.462927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.464754,66.933550,101.379828,62.235267,41.265837,59.493671,60.253165,51.815358,41.594937,32.595587,43.993720,199.030371,79.724025,0.617251,199.499084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.004498,48.957870,185.309409,152.624317,230.316505,229.505471,99.514864,14.209963,177.637616,4.581463,47.182817,49.240870,151.151701,186.238665,149.100162,177.795052,90.585219,169.922926,-0.000464,0.031073,88.680471,63.052342,176.319535,16.490047,68.075643,0.714148,963103.437090,0.893471,8.747172,23.061318,3.711348,0.080043,0.070337,32.000000,87.442977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425436,66.901980,101.350585,62.235267,41.223424,59.493671,60.253165,51.806382,41.594937,32.595587,43.981195,199.029728,79.443175,0.609532,199.534922,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.053649,48.975185,185.279403,152.618440,230.289317,229.471648,99.578391,14.207252,177.720873,4.580999,47.215524,49.236697,151.153649,186.323372,149.125703,177.834878,90.589759,169.804966,-0.000465,0.031098,88.579617,63.130165,176.283213,16.483709,68.047985,0.712793,962949.947911,0.892183,8.685779,23.109052,3.705855,0.079788,0.069617,32.000000,87.499576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.453692,66.912863,101.374682,62.235267,41.219259,59.493671,60.253165,51.765871,41.594937,32.595587,43.997547,199.156781,79.607078,0.610800,199.395858,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.960656,48.996622,185.219949,152.619000,230.243111,229.448045,99.359418,14.204968,177.540279,4.578403,47.303110,49.275997,151.145477,186.090963,149.119033,177.766752,90.598984,169.905361,-0.000466,0.031106,88.613443,63.075281,176.046797,16.477497,68.023445,0.712278,962759.053379,0.890552,8.652392,23.056225,3.701616,0.079765,0.069849,32.000000,87.484442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.449739,66.910560,101.366988,62.235267,41.189144,59.493671,60.253165,51.730002,41.594937,32.595587,44.020250,198.718836,78.886317,0.608854,199.500067,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
