OSU 80 Ton Compressor Load Stand
49.955797,49.010639,185.295169,152.625716,230.181568,229.435133,99.681326,14.205682,177.609473,4.573337,47.231051,49.158781,151.134703,186.076509,149.116603,177.735358,90.594885,169.752629,-0.000464,0.031134,88.733707,63.079915,176.198106,16.470609,68.055143,0.713564,962832.022643,0.894324,8.769789,23.088097,3.707316,0.079025,0.069469,32.000000,87.486426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.427598,66.905400,101.369742,62.235267,41.163434,59.493671,60.253165,51.776081,41.594937,32.595587,44.023816,199.362653,79.874722,0.615304,199.442121,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.060593,48.996897,185.211604,152.610884,230.221022,229.459339,99.545993,14.205967,177.615642,4.571440,47.130337,49.287880,151.152955,186.049068,149.111311,177.768077,90.611595,169.880079,-0.000464,0.031122,88.866618,62.977286,176.219113,16.464162,68.021696,0.713513,962840.407624,0.891517,8.788824,23.029666,3.709183,0.077296,0.069601,32.000000,87.521086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.454593,66.947918,101.393456,62.235267,41.136308,59.493671,60.253165,51.773221,41.594937,32.595587,44.042804,199.091986,79.753372,0.607930,199.396291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.971571,48.996897,185.259503,152.610884,230.248584,229.456115,99.598816,14.211818,177.565434,4.562358,47.077195,49.255558,151.136149,186.116569,149.106257,177.781099,90.561599,169.899479,-0.000463,0.031123,88.909632,63.037208,176.246174,16.458147,68.005162,0.713513,962840.407624,0.891517,8.788824,23.029666,3.709183,0.080021,0.070583,32.000000,87.517658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421297,66.914483,101.364467,62.235267,41.129070,59.493671,60.253165,51.708087,41.594937,32.595587,44.033566,199.197632,80.059534,0.607930,199.415567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.928966,48.977109,185.214983,152.602488,230.207954,229.411192,99.563648,14.214387,177.617361,4.568989,47.104484,49.217030,151.129550,186.037427,149.118665,177.773889,90.592954,169.846545,-0.000462,0.031160,89.080110,62.865313,176.251517,16.450720,68.057613,0.713759,963012.412174,0.891990,8.758794,23.123074,3.707298,0.079878,0.070515,32.000000,87.558479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.413671,66.929314,101.403852,62.235267,41.097092,59.493671,60.253165,51.728301,41.594937,32.595587,44.017413,199.127296,78.988444,0.606290,199.565095,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.030541,48.962268,185.161033,152.583738,230.208204,229.359126,99.470886,14.205682,177.543771,4.571041,47.191880,49.196792,151.113980,186.028233,149.117895,177.708956,90.604821,169.853185,-0.000462,0.031154,89.281979,62.840926,176.238406,16.446671,68.075950,0.713643,962780.352134,0.893303,8.796280,23.064795,3.710267,0.081389,0.070641,32.000000,87.526077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.429836,66.929720,101.418779,62.235267,41.139977,59.493671,60.253165,51.767895,41.594937,32.595587,44.003450,198.941771,78.240097,0.605111,199.547038,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.910144,48.970788,185.214282,152.591574,230.140321,229.265893,99.641331,14.211105,177.566682,4.557276,47.252294,49.099067,151.141139,186.106559,149.133327,177.698570,90.612767,169.835101,-0.000461,0.031193,89.324187,62.883267,176.097802,16.442977,68.035111,0.711567,962220.076207,0.891503,8.663306,23.060904,3.700960,0.081459,0.070556,32.000000,87.540964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.436289,66.938699,101.423029,62.235267,41.065237,59.493671,60.253165,51.704509,41.594937,32.595587,44.002736,199.282662,80.104288,0.619128,199.356244,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.914753,48.983155,185.145386,152.604447,230.106318,229.257492,99.466991,14.208108,177.523153,4.563112,47.198737,49.165268,151.127723,186.078282,149.104659,177.733058,90.582619,169.829003,-0.000460,0.031209,89.390172,62.812804,176.098395,16.439020,68.030369,0.711567,962220.076207,0.891503,8.663306,23.060904,3.700960,0.080235,0.071257,32.000000,87.550951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421215,66.914816,101.439263,62.235267,41.056003,59.493671,60.253165,51.767120,41.594937,32.595587,44.011396,198.933982,80.056086,0.619128,199.457817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.873386,48.983155,185.287968,152.604447,230.003530,229.300194,99.726345,14.211390,177.466780,4.573658,47.224791,49.182845,151.157420,186.057264,149.112363,177.663815,90.595785,169.847630,-0.000461,0.031251,89.533572,62.948078,176.202672,16.435731,68.051573,0.713266,962132.157014,0.893494,8.803741,23.073206,3.709232,0.079193,0.069332,32.000000,87.593843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.430442,66.949902,101.446669,62.235267,41.028435,59.493671,60.253165,51.758084,41.594937,32.595587,44.024839,199.452690,79.451392,0.606122,199.421035,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.950559,48.976284,185.186540,152.619000,229.978406,229.342429,99.457454,14.202542,177.533114,4.569773,47.174173,49.188779,151.134881,186.162582,149.086343,177.691311,90.588700,169.821315,-0.000460,0.031254,89.295374,62.973045,176.145040,16.432015,68.039961,0.714139,962317.992069,0.892158,8.846502,23.067666,3.715167,0.077789,0.069061,32.000000,87.603805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.411618,66.935581,101.436468,62.235267,41.054544,59.493671,60.253165,51.778244,41.594937,32.595587,44.019737,198.914908,79.227988,0.611673,199.559036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.987094,48.952373,185.338642,152.610324,229.984521,229.352362,99.652923,14.203541,177.524960,4.574586,47.052820,49.273108,151.140719,186.148739,149.103990,177.645047,90.553282,169.787054,-0.000461,0.031257,89.217731,63.165333,176.097744,16.428261,68.081755,0.713054,962384.718826,0.893181,8.759878,23.063978,3.707397,0.077828,0.068843,32.000000,87.590618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.376107,66.932408,101.419083,62.235267,41.014739,59.493671,60.253165,51.730623,41.594937,32.595587,44.020769,199.305847,80.079637,0.612361,199.465410,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.889023,48.927913,185.204429,152.605847,229.972069,229.329358,99.336905,14.206538,177.557539,4.570765,47.084052,49.232409,151.129664,186.176037,149.122204,177.741593,90.546281,169.805232,-0.000461,0.031281,89.267647,62.846846,176.066314,16.424181,68.020759,0.712558,962451.052693,0.890683,8.698245,23.085367,3.707730,0.078763,0.069889,32.000000,87.547817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.404257,66.951928,101.444582,62.235267,41.015372,59.493671,60.253165,51.703854,41.594937,32.595587,43.995491,198.673810,78.102973,0.605799,199.586102,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.979158,48.927913,185.266311,152.605847,229.951555,229.328118,99.552316,14.214815,177.573661,4.576430,47.155176,49.149721,151.140435,186.100157,149.128436,177.694783,90.548258,169.884356,-0.000461,0.031300,89.166728,63.029097,176.177055,16.420412,68.024329,0.713978,962464.500115,0.895318,8.775094,23.099811,3.712328,0.078700,0.068441,32.000000,87.542890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.401097,66.952503,101.468945,62.235267,40.992261,59.493671,60.253165,51.754076,41.594937,32.595587,43.967645,199.104632,79.260564,0.621811,199.507424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.945520,48.921866,185.125609,152.614242,229.950426,229.276214,99.563877,14.204683,177.497664,4.575935,47.151600,49.238189,151.120153,186.201255,149.123703,177.694919,90.542814,169.853492,-0.000463,0.031314,88.886878,62.992501,176.270855,16.418200,68.082675,0.712923,962313.125056,0.891585,8.681978,23.130227,3.706871,0.077861,0.069790,32.000000,87.531328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.387228,66.931914,101.468368,62.235267,41.004285,59.493671,60.253165,51.698058,41.594937,32.595587,43.956500,199.127753,80.247721,0.611856,199.358840,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.930159,48.910598,185.298249,152.617321,229.982500,229.112534,99.303091,14.200402,177.523292,4.580173,47.139238,49.210679,151.147668,186.128311,149.126175,177.740509,90.537475,169.743757,-0.000464,0.031306,88.745522,63.195191,176.070620,16.416767,68.089436,0.712174,962152.312904,0.891932,8.710666,23.123037,3.706551,0.078388,0.069957,32.000000,87.544264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.390752,66.940449,101.478701,62.235267,40.978717,59.493671,60.253165,51.711021,41.594937,32.595587,43.948838,198.606181,78.884336,0.604213,199.477172,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.910804,48.911423,185.139445,152.627955,229.945168,229.016906,99.753398,14.199831,177.557043,4.574627,47.082594,49.138636,151.154806,186.120075,149.147788,177.749065,90.535976,169.809462,-0.000464,0.031329,88.775516,63.067530,176.181650,16.415705,68.098325,0.712258,961582.532874,0.891994,8.679434,23.119285,3.707886,0.080083,0.070672,32.000000,87.559834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.376986,66.941619,101.506432,62.235267,40.981746,59.493671,60.253165,51.714208,41.594937,32.595587,43.930693,199.506796,79.079199,0.614420,199.588541,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.872099,48.911423,185.292034,152.627955,229.909891,229.009686,99.611813,14.209678,177.456406,4.559109,47.073890,49.209234,151.149222,186.196138,149.144093,177.762823,90.555603,169.849182,-0.000465,0.031313,88.742193,62.816988,176.142549,16.413877,68.059668,0.711683,961114.534559,0.889892,8.736089,23.111849,3.709406,0.080208,0.070953,32.000000,87.563678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.359685,66.947569,101.509815,62.235267,40.954553,59.493671,60.253165,51.720929,41.594937,32.595587,43.924450,199.223626,80.273033,0.612859,199.400382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.938939,48.906750,185.129411,152.641668,229.870594,228.982988,99.646139,14.206395,177.555435,4.552686,47.079458,49.230317,151.175400,186.144091,149.156259,177.862054,90.514749,169.815537,-0.000465,0.031315,88.848013,63.110196,176.038434,16.412349,68.112497,0.713025,961060.527740,0.891898,8.776099,23.108483,3.715345,0.078089,0.069047,32.000000,87.569427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380828,66.942146,101.536682,62.235267,40.948873,59.493671,60.253165,51.739617,41.594937,32.595587,43.912649,199.292277,79.558728,0.604540,199.519383,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.931191,48.891634,185.284428,152.639709,229.906731,228.965785,99.510774,14.206253,177.690128,4.546500,46.924324,49.143596,151.153640,186.031576,149.155751,177.656722,90.504571,169.847879,-0.000465,0.031300,88.910122,63.054676,176.281561,16.410303,68.096252,0.711018,961008.163575,0.890149,8.702349,23.135562,3.707115,0.080367,0.069768,32.000000,87.594173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363269,66.927014,101.541833,62.235267,40.893964,59.493671,60.253165,51.697639,41.594937,32.595587,43.889642,199.021549,80.144860,0.608723,199.480240,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.868946,48.871297,185.147179,152.636631,229.970009,228.878927,99.542269,14.205967,177.558603,4.543071,46.957392,49.285768,151.118568,186.090331,149.146844,177.647473,90.498104,169.699208,-0.000465,0.031278,88.967046,63.222810,176.266918,16.408932,68.085524,0.711654,960947.099456,0.891408,8.695235,23.158983,3.710795,0.080739,0.071922,32.000000,87.596627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378030,66.938503,101.559054,62.235267,40.915348,59.493671,60.253165,51.697322,41.594937,32.595587,43.880130,199.084539,79.432023,0.604668,199.542278,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.902332,48.846836,185.167554,152.629914,229.970562,228.786574,99.497078,14.196834,177.517109,4.517785,46.883361,49.208086,151.165284,186.158504,149.159814,177.683973,90.520505,169.881230,-0.000465,0.031293,88.711249,63.122361,176.195785,16.408425,68.084947,0.711877,960641.089853,0.891973,8.739235,23.104566,3.712675,0.079025,0.069748,32.000000,87.608131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.366870,66.957282,101.585982,62.235267,40.911211,59.493671,60.253165,51.729143,41.594937,32.595587,43.848239,198.994156,79.135032,0.610189,199.588856,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.933350,48.846836,185.213951,152.629914,229.958837,228.714357,99.481489,14.207822,177.509792,4.498767,46.984745,49.299806,151.171806,186.055979,149.159885,177.715660,90.494277,169.814679,-0.000464,0.031305,88.585787,63.057225,176.163373,16.407807,68.055233,0.711156,960038.884098,0.891294,8.680260,23.156700,3.710599,0.078149,0.068973,32.000000,87.582623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.381463,66.966104,101.582082,62.235267,40.849008,59.493671,60.253165,51.707030,41.594937,32.595587,43.810294,198.962977,79.394752,0.611853,199.490547,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.951256,48.835293,185.185941,152.627116,229.999767,228.663526,99.647505,14.211533,177.516608,4.512375,47.025295,49.219861,151.169270,186.064745,149.152777,177.655972,90.518461,169.956164,-0.000465,0.031303,88.789952,62.973704,176.189762,16.407072,68.076887,0.710966,959799.231529,0.890536,8.648207,23.155683,3.709223,0.081081,0.071226,32.000000,87.605267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.382839,66.959156,101.598368,62.235267,40.881985,59.493671,60.253165,51.664627,41.594937,32.595587,43.777948,199.295009,79.995851,0.609422,199.469973,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.897714,48.844638,185.255259,152.634112,229.943147,228.678720,99.628709,14.212246,177.543962,4.514358,47.057847,49.250138,151.182789,186.156792,149.152634,177.674287,90.517582,169.787107,-0.000465,0.031297,88.760817,63.092033,176.133696,16.406709,68.115526,0.710322,959453.331239,0.891007,8.625243,23.187197,3.707704,0.078764,0.070116,32.000000,87.630401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.390978,66.956918,101.600700,62.235267,40.823581,59.493671,60.253165,51.667566,41.594937,32.595587,43.770923,199.257419,79.142369,0.614849,199.579886,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.887513,48.842164,185.249123,152.624597,229.919428,228.677369,99.623305,14.206110,177.557274,4.514626,47.114414,49.166844,151.160789,186.058996,149.156069,177.643052,90.508879,169.896872,-0.000465,0.031283,88.438819,63.080506,176.061644,16.407055,68.079033,0.710816,959596.711498,0.889782,8.682833,23.121089,3.712700,0.080173,0.070656,32.000000,87.598496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.375644,66.946935,101.560894,62.235267,40.826014,59.493671,60.253165,51.693139,41.594937,32.595587,43.755557,199.246610,79.131510,0.611778,199.566826,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.923011,48.861128,185.212822,152.640549,229.929144,228.620618,99.448036,14.212104,177.474031,4.520693,47.160452,49.090319,151.177680,186.012963,149.152077,177.694516,90.511176,169.780435,-0.000466,0.031289,88.399513,63.034553,176.062743,16.407133,68.046326,0.711302,959640.358405,0.890021,8.690906,23.174729,3.713337,0.080353,0.070222,32.000000,87.639419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.385809,66.974215,101.551159,62.235267,40.789887,59.493671,60.253165,51.695728,41.594937,32.595587,43.737468,198.896071,80.128793,0.611953,199.469579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.866136,48.861128,185.151476,152.640549,229.906565,228.548471,99.347362,14.203256,177.400135,4.522466,47.081871,49.160416,151.192334,186.001995,149.151930,177.675727,90.498422,169.899894,-0.000467,0.031272,88.335908,63.107710,176.008047,16.406647,68.002277,0.710937,959389.129053,0.890712,8.673182,23.124762,3.709969,0.080578,0.070262,32.000000,87.609141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.366569,66.975720,101.519754,62.235267,40.781108,59.493671,60.253165,51.671568,41.594937,32.595587,43.741872,198.694723,78.809574,0.603736,199.518950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.961885,48.866899,185.194604,152.656221,229.912558,228.533082,99.409164,14.208393,177.507094,4.543172,46.992063,49.195442,151.189032,185.915474,149.179056,177.596931,90.527198,169.801048,-0.000467,0.031290,88.271703,62.942631,176.208649,16.406049,67.991820,0.711749,959233.083329,0.892463,8.731971,23.186422,3.712970,0.078433,0.068610,32.000000,87.614441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.393653,66.989587,101.508964,62.235267,40.727439,59.493671,60.253165,51.700435,41.594937,32.595587,43.734431,198.818329,78.956529,0.614145,199.595346,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.936746,48.854807,185.186700,152.641948,229.855616,228.531165,99.515097,14.207252,177.517393,4.540051,47.040849,49.435520,151.187574,185.937492,149.172648,177.678093,90.505786,169.752566,-0.000467,0.031318,88.150576,63.209065,176.060664,16.405274,68.055485,0.710680,958910.256960,0.889963,8.638799,23.117182,3.706718,0.080873,0.070252,32.000000,87.607995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.356389,66.963417,101.478609,62.235267,40.743152,59.493671,60.253165,51.639967,41.594937,32.595587,43.721837,199.030193,80.444126,0.611988,199.328431,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.843721,48.871022,185.268636,152.635511,229.821454,228.507685,99.333947,14.204968,177.472289,4.541398,47.062808,49.199977,151.164257,186.039915,149.170198,177.625123,90.503286,169.716329,-0.000466,0.031344,88.224027,63.001281,176.062950,16.404532,68.035598,0.710286,958996.615296,0.889475,8.652669,23.118740,3.708425,0.080032,0.070423,32.000000,87.613209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353304,66.954488,101.468936,62.235267,40.689153,59.493671,60.253165,51.649177,41.594937,32.595587,43.695937,198.667895,79.848530,0.600900,199.451838,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.882165,48.871022,185.032706,152.635511,229.801818,228.495985,99.392225,14.207680,177.403088,4.535483,47.156519,49.131215,151.180516,186.045235,149.165193,177.620990,90.483921,169.805721,-0.000466,0.031332,88.321046,62.934729,176.192599,16.403651,68.026943,0.711933,959099.803785,0.892895,8.765049,23.106397,3.716990,0.078933,0.070120,32.000000,87.614914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.349921,66.951508,101.483420,62.235267,40.738673,59.493671,60.253165,51.699768,41.594937,32.595587,43.699006,198.784450,78.731952,0.606608,199.499556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.938088,48.872121,185.108356,152.643907,229.721992,228.452583,99.435063,14.204398,177.439031,4.529844,47.117829,49.227345,151.175791,185.993840,149.141813,177.565554,90.487029,169.803581,-0.000466,0.031306,88.610863,63.082224,175.879151,16.403052,68.095531,0.710783,959078.010188,0.891562,8.725291,23.162373,3.709396,0.079554,0.070248,32.000000,87.579821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339364,66.935079,101.484089,62.235267,40.684651,59.493671,60.253165,51.675477,41.594937,32.595587,43.688044,198.870126,79.630482,0.614139,199.430319,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.910881,48.878992,185.173086,152.637190,229.694900,228.478465,99.610682,14.204826,177.455640,4.525032,47.131759,49.197722,151.194446,186.025256,149.165841,177.715760,90.524653,169.726797,-0.000466,0.031301,88.706098,63.091310,176.058891,16.403236,68.060191,0.709414,958799.729228,0.889902,8.668598,23.158388,3.706757,0.078241,0.068090,32.000000,87.607822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.381320,66.947221,101.504049,62.235267,40.642590,59.493671,60.253165,51.634473,41.594937,32.595587,43.672120,199.221363,79.118818,0.606651,199.482719,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.872124,48.904002,185.290822,152.641948,229.675603,228.422832,99.536213,14.198261,177.488627,4.527613,47.198528,49.150386,151.191460,185.982485,149.189860,177.712129,90.498166,169.788140,-0.000466,0.031266,88.703115,62.961249,176.173554,16.404794,68.050653,0.710385,958844.056233,0.890091,8.726455,23.120361,3.710518,0.080911,0.070886,32.000000,87.581241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.368103,66.946443,101.502694,62.235267,40.651261,59.493671,60.253165,51.649333,41.594937,32.595587,43.667737,199.072426,78.836353,0.611232,199.615016,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.856176,48.924615,185.195669,152.654262,229.597740,228.390037,99.475148,14.204540,177.425935,4.513721,47.343697,49.128076,151.208577,185.999528,149.170497,177.566675,90.485901,169.733204,-0.000466,0.031277,88.559268,62.808910,176.081448,16.406056,68.020380,0.711266,958822.478077,0.890269,8.768654,23.140928,3.715318,0.080983,0.070481,32.000000,87.592511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373123,66.919833,101.483375,62.235267,40.606341,59.493671,60.253165,51.668045,41.594937,32.595587,43.683131,198.950296,79.090718,0.613957,199.513167,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.886308,48.924615,185.181124,152.654262,229.584554,228.410353,99.489918,14.207822,177.498515,4.509367,47.294512,49.079378,151.193452,186.140462,149.178541,177.651120,90.513801,169.772726,-0.000467,0.031257,88.549122,62.916740,176.229615,16.407125,68.060462,0.711461,958821.418868,0.891056,8.805760,23.130694,3.714598,0.079286,0.070320,32.000000,87.618476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352860,66.937801,101.483325,62.235267,40.629131,59.493671,60.253165,51.674622,41.594937,32.595587,43.696984,198.979836,79.204658,0.611878,199.555103,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.845942,48.934509,185.208614,152.661818,229.529163,228.384289,99.424241,14.205682,177.421520,4.498449,47.251681,49.172426,151.183837,186.091840,149.169663,177.679620,90.496739,169.857266,-0.000467,0.031250,88.564821,62.841253,176.123542,16.408182,67.995210,0.710663,958740.891781,0.890405,8.774602,23.118982,3.712063,0.079481,0.070079,32.000000,87.621274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.327420,66.909342,101.471672,62.235267,40.579292,59.493671,60.253165,51.654771,41.594937,32.595587,43.691579,198.848482,79.267680,0.610672,199.543380,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.942364,48.926539,185.228301,152.671333,229.506206,228.355471,99.358215,14.214672,177.324440,4.493896,47.193730,49.225437,151.206263,185.987154,149.186057,177.646888,90.470487,169.744316,-0.000467,0.031231,88.602451,62.973903,176.157822,16.408737,68.005703,0.711906,958800.013536,0.891718,8.826240,23.170656,3.715621,0.078445,0.068590,32.000000,87.617694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339486,66.916877,101.465747,62.235267,40.601316,59.493671,60.253165,51.674919,41.594937,32.595587,43.697062,198.716431,79.753812,0.610668,199.440744,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.935381,48.918294,185.230244,152.660978,229.561730,228.370226,99.629685,14.207394,177.439740,4.502524,47.141083,49.100554,151.204701,186.094857,149.165089,177.575070,90.465109,169.686596,-0.000467,0.031181,88.661691,62.992109,176.083976,16.409001,68.062301,0.710469,958616.144859,0.890263,8.718598,23.150661,3.708841,0.078556,0.069317,32.000000,87.578557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316626,66.888509,101.430421,62.235267,40.537440,59.493671,60.253165,51.616635,41.594937,32.595587,43.684120,199.259371,80.091229,0.605814,199.372766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.873283,48.918294,185.223089,152.660978,229.538127,228.401970,99.544321,14.208108,177.411688,4.498888,47.147523,49.269066,151.196328,186.103725,149.175337,177.687750,90.458304,169.838797,-0.000469,0.031166,88.708605,63.037581,176.138532,16.409333,68.042089,0.710004,958685.563058,0.888012,8.717566,23.132396,3.709399,0.079737,0.069586,32.000000,87.567663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329043,66.892231,101.438105,62.235267,40.578427,59.493671,60.253165,51.616026,41.594937,32.595587,43.670225,199.088642,78.317353,0.603368,199.549910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.927640,48.916644,185.181069,152.666575,229.551516,228.380687,99.497660,14.206538,177.447382,4.482085,47.139313,49.101160,151.210084,186.138199,149.189127,177.724969,90.461796,169.681822,-0.000468,0.031145,88.764970,63.189402,176.044777,16.409419,68.044757,0.711116,958948.920365,0.890128,8.781746,23.201531,3.713874,0.078111,0.068586,32.000000,87.547994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320435,66.889002,101.400735,62.235267,40.560041,59.493671,60.253165,51.647642,41.594937,32.595587,43.662356,198.995320,78.965700,0.617817,199.436535,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.939770,48.940830,185.201511,152.673572,229.511043,228.318026,99.485262,14.204112,177.459175,4.483983,47.286787,49.248664,151.220346,186.031882,149.190284,177.672509,90.476437,169.789094,-0.000469,0.031123,88.809029,63.039793,176.144978,16.409197,68.047444,0.710170,958751.218170,0.889380,8.723914,23.133752,3.708989,0.079155,0.068965,32.000000,87.565127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334969,66.885687,101.385183,62.235267,40.499077,59.493671,60.253165,51.613311,41.594937,32.595587,43.678430,198.970524,79.310087,0.611954,199.475520,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.842284,48.957595,185.120416,152.685326,229.439477,228.231162,99.533359,14.206253,177.369954,4.480099,47.220569,49.205159,151.226615,185.905179,149.211406,177.600820,90.484001,169.801192,-0.000468,0.031095,88.880746,62.993581,176.140266,16.409080,68.013438,0.710808,958696.404934,0.890150,8.791877,23.204607,3.710624,0.078400,0.068616,32.000000,87.632881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352606,66.890485,101.346231,62.235267,40.516285,59.493671,60.253165,51.601658,41.594937,32.595587,43.675046,199.066717,78.399891,0.609546,199.569461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.939180,48.936433,185.156324,152.686445,229.383203,228.181863,99.535178,14.208964,177.503252,4.471151,47.159610,49.140784,151.204462,186.014553,149.188817,177.633683,90.449202,169.844061,-0.000468,0.031079,88.985321,63.096266,176.102840,16.409740,68.068918,0.711079,958283.698812,0.890273,8.853110,23.160437,3.714124,0.079344,0.069957,32.000000,87.559748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338762,66.869088,101.313050,62.235267,40.512955,59.493671,60.253165,51.653819,41.594937,32.595587,43.690109,199.070357,79.312581,0.616875,199.488698,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.926965,48.936433,185.196549,152.686445,229.403207,228.110983,99.324554,14.204683,177.477888,4.462961,47.009804,49.239651,151.198105,186.126721,149.180542,177.646188,90.414528,169.791461,-0.000468,0.031069,88.823230,63.067971,176.073759,16.410497,68.052276,0.709119,958016.408525,0.888092,8.731781,23.212788,3.707636,0.079015,0.069080,32.000000,87.550565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337206,66.847534,101.269987,62.235267,40.468085,59.493671,60.253165,51.595197,41.594937,32.595587,43.666405,198.649107,79.454840,0.608592,199.398769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.916072,48.909224,185.090239,152.670773,229.418889,228.144720,99.442377,14.204968,177.483076,4.464518,47.099221,49.168789,151.243999,186.100749,149.214377,177.744750,90.438043,169.805132,-0.000467,0.031060,88.706177,62.890362,176.049244,16.410013,68.068503,0.709352,957886.211398,0.889941,8.744401,23.225926,3.709349,0.078692,0.068545,32.000000,87.587577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.359163,66.861668,101.287616,62.235267,40.479997,59.493671,60.253165,51.597450,41.594937,32.595587,43.634794,198.884753,79.246184,0.607553,199.507778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.904151,48.922416,185.246280,152.679169,229.361126,228.280474,99.576678,14.205111,177.394472,4.452121,47.153512,49.242515,151.192842,186.010700,149.174886,177.673182,90.396781,169.696393,-0.000466,0.031039,88.600054,62.982801,176.163435,16.408785,68.007669,0.709058,957862.524464,0.889166,8.728447,23.208009,3.708029,0.079003,0.069027,32.000000,87.577475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340579,66.845923,101.248850,62.235267,40.414461,59.493671,60.253165,51.600267,41.594937,32.595587,43.627473,199.153356,80.252197,0.609045,199.330398,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.909383,48.935608,185.105761,152.695121,229.381511,228.318258,99.570144,14.206966,177.406461,4.460912,47.228043,49.217731,151.213153,186.116772,149.204758,177.709099,90.419039,169.785092,-0.000465,0.031007,88.621833,62.823588,175.912884,16.407529,68.021858,0.710759,958664.929061,0.888764,8.753958,23.204735,3.712042,0.079878,0.070446,32.000000,87.614443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.332914,66.824482,101.239620,62.235267,40.440663,59.493671,60.253165,51.603090,41.594937,32.595587,43.634667,199.140287,78.806786,0.602314,199.614741,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.913754,48.935608,185.131600,152.695121,229.362298,228.273987,99.690206,14.207109,177.521827,4.455058,47.225875,49.232331,151.201926,185.992801,149.185514,177.668009,90.398735,169.772339,-0.000464,0.031012,88.662563,63.010119,176.009616,16.406184,68.052781,0.710281,958761.627269,0.888899,8.761743,23.218807,3.708837,0.080773,0.070666,32.000000,87.624151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350508,66.830486,101.237971,62.235267,40.387716,59.493671,60.253165,51.596365,41.594937,32.595587,43.642957,199.380411,79.928720,0.613077,199.477526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.935437,48.929837,185.212669,152.694561,229.377855,228.225771,99.488690,14.210106,177.523680,4.453406,47.120569,49.188708,151.235997,186.049455,149.209017,177.572078,90.434555,169.750360,-0.000465,0.031005,88.740246,62.976197,176.035782,16.405943,68.053448,0.709840,958655.591362,0.887570,8.757225,23.233890,3.709030,0.081863,0.069853,32.000000,87.614971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346269,66.803321,101.218925,62.235267,40.380424,59.493671,60.253165,51.590033,41.594937,32.595587,43.633050,198.977379,80.062175,0.604371,199.350539,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.928581,48.907850,185.156921,152.683927,229.392577,228.191108,99.432664,14.204398,177.501955,4.465628,47.159715,49.206715,151.241724,186.002811,149.218944,177.668557,90.389344,169.797378,-0.000465,0.030997,89.003583,63.095129,176.058626,16.405774,68.075337,0.709616,958247.353303,0.888736,8.729051,23.189068,3.709043,0.081043,0.070730,32.000000,87.634647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358750,66.825435,101.218286,62.235267,40.406404,59.493671,60.253165,51.571756,41.594937,32.595587,43.604345,198.865328,78.957116,0.603179,199.480555,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.890018,48.908674,185.112943,152.682527,229.351961,228.178324,99.455871,14.209107,177.447499,4.464319,47.213224,49.178125,151.251966,186.057590,149.236059,177.664302,90.401220,169.762420,-0.000466,0.031008,88.899580,63.004112,176.094825,16.405736,68.013763,0.710097,958464.159475,0.887784,8.727901,23.304916,3.711491,0.079716,0.069841,32.000000,87.649815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.386119,66.840008,101.244430,62.235267,40.354827,59.493671,60.253165,51.571609,41.594937,32.595587,43.596852,198.911742,79.615808,0.611873,199.452074,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.814477,48.909774,185.191153,152.704077,229.362765,228.214610,99.556190,14.202114,177.527782,4.474042,47.207844,49.206219,151.221642,186.143398,149.183214,177.595052,90.386352,169.832967,-0.000465,0.031010,88.822604,62.963305,176.062217,16.405668,68.059975,0.710149,958198.896557,0.889691,8.754825,23.227341,3.710420,0.079005,0.070013,32.000000,87.640181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.357539,66.813806,101.243749,62.235267,40.354136,59.493671,60.253165,51.589699,41.594937,32.595587,43.590232,199.112380,79.566359,0.606662,199.448179,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.851583,48.909774,185.093996,152.704077,229.348909,228.256324,99.515619,14.203684,177.473293,4.480150,47.213771,49.180174,151.221638,186.038793,149.209079,177.735153,90.378651,169.826375,-0.000464,0.031003,88.765683,62.939228,176.204266,16.405316,68.036986,0.711007,958537.908552,0.890437,8.834063,23.271097,3.717617,0.080306,0.070311,32.000000,87.615381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.349654,66.824631,101.211724,62.235267,40.337672,59.493671,60.253165,51.629319,41.594937,32.595587,43.584006,199.031238,80.066284,0.608186,199.394245,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.899262,48.909499,185.086485,152.727025,229.314699,228.240811,99.434237,14.201829,177.501184,4.472203,47.167303,49.160451,151.262894,186.054389,149.231416,177.659469,90.412806,169.732125,-0.000463,0.030985,88.689909,63.133563,176.085100,16.404766,68.026294,0.710600,958688.596937,0.890226,8.795669,23.276097,3.712901,0.079736,0.070688,32.000000,87.588270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347463,66.811184,101.223054,62.235267,40.320161,59.493671,60.253165,51.606614,41.594937,32.595587,43.576474,198.868475,79.623659,0.603838,199.409312,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.921881,48.905101,185.169005,152.739339,229.319141,228.188417,99.369312,14.213531,177.543939,4.465560,47.124462,49.208701,151.274234,185.987643,149.224905,177.571591,90.411945,169.808470,-0.000462,0.030982,88.596593,62.863150,176.169897,16.404413,68.032352,0.710016,958398.871686,0.889947,8.746094,23.203348,3.709203,0.078141,0.068172,32.000000,87.583340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.359028,66.824048,101.248622,62.235267,40.266283,59.493671,60.253165,51.577013,41.594937,32.595587,43.569187,198.738624,78.623368,0.606600,199.541177,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.872026,48.905101,185.216406,152.739339,229.404944,228.187650,99.558534,14.200687,177.483535,4.469823,46.973691,49.145177,151.259288,186.075102,149.231225,177.675277,90.387293,169.906794,-0.000460,0.031008,88.633799,62.838545,176.068621,16.404087,68.029125,0.709721,958137.478683,0.889865,8.718322,23.235474,3.709175,0.078647,0.070082,32.000000,87.621207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.360941,66.783901,101.229869,62.235267,40.290795,59.493671,60.253165,51.560186,41.594937,32.595587,43.557061,199.117069,78.787711,0.614117,199.534174,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.875300,48.897131,185.093978,152.748015,229.383998,228.238607,99.538147,14.207109,177.500253,4.465766,46.988541,49.219823,151.263517,186.054940,149.238128,177.675669,90.431470,169.776909,-0.000460,0.031026,88.752109,62.976468,176.127580,16.404123,68.036968,0.710552,958320.486375,0.889157,8.769856,23.300376,3.713834,0.078908,0.070242,32.000000,87.659842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.368467,66.810202,101.230687,62.235267,40.283070,59.493671,60.253165,51.584926,41.594937,32.595587,43.541118,199.076294,79.808764,0.613525,199.418714,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.961169,48.877068,185.136907,152.746615,229.407478,228.350151,99.583099,14.207252,177.588325,4.462543,46.944688,49.118117,151.248673,186.009416,149.238464,177.691946,90.419522,169.744894,-0.000459,0.031039,88.714769,63.046527,176.056259,16.404558,68.071749,0.710203,958311.356062,0.889453,8.758500,23.203025,3.711135,0.080573,0.069862,32.000000,87.648260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.359709,66.791411,101.217681,62.235267,40.244922,59.493671,60.253165,51.580220,41.594937,32.595587,43.511880,199.166198,80.194457,0.605448,199.347510,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.928647,48.868548,185.211632,152.734581,229.471157,228.409947,99.520854,14.204398,177.531537,4.448818,46.991697,49.245376,151.260773,186.113714,149.234616,177.662364,90.401672,169.775341,-0.000459,0.030995,88.678410,63.148710,176.054058,16.404768,68.054097,0.709134,958638.284761,0.887737,8.649706,23.201861,3.705616,0.079057,0.069819,32.000000,87.664496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353854,66.768453,101.222061,62.235267,40.215965,59.493671,60.253165,51.525871,41.594937,32.595587,43.488110,199.041708,79.015003,0.601937,199.522333,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.868861,48.855906,185.079424,152.729264,229.426066,228.386532,99.491514,14.204112,177.448388,4.443387,46.933949,49.206592,151.281315,186.006929,149.246079,177.767362,90.426270,169.768689,-0.000460,0.030964,88.536575,62.912866,176.089994,16.405089,68.025429,0.711000,959049.117453,0.891156,8.722166,23.260015,3.711680,0.077796,0.068317,32.000000,87.694053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.357228,66.771841,101.230754,62.235267,40.228514,59.493671,60.253165,51.540128,41.594937,32.595587,43.475722,198.983028,78.997101,0.611979,199.497117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
