OSU 80 Ton Compressor Load Stand
49.935977,48.830346,185.291125,152.707715,229.525769,228.407748,99.610882,14.211105,177.624539,4.434353,46.956718,49.144224,151.289678,186.100524,149.243051,177.750397,90.413603,169.782211,-0.000461,0.030923,88.463780,63.033717,176.110202,16.405610,68.025915,0.710737,958840.968579,0.890472,8.723933,23.204858,3.711322,0.079230,0.068747,32.000000,87.682970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389596,66.771025,101.225843,62.235267,40.170988,59.493671,60.253165,51.570553,41.594937,32.595587,43.449423,199.221765,79.616542,0.612024,199.408368,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.930454,48.830346,185.170866,152.707715,229.583415,228.394071,99.554681,14.210106,177.518613,4.442126,47.053944,49.198779,151.264067,186.217605,149.231832,177.774823,90.432426,169.886992,-0.000462,0.030941,88.428026,63.066533,176.194046,16.406233,68.042071,0.710474,958806.026447,0.888094,8.629003,23.223062,3.710574,0.078500,0.069413,32.000000,87.676654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363262,66.733747,101.216822,62.235267,40.219473,59.493671,60.253165,51.529394,41.594937,32.595587,43.408397,199.109363,80.127252,0.607043,199.393537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.963167,48.838317,185.209231,152.696800,229.594417,228.366844,99.281242,14.209250,177.524948,4.454103,47.198113,49.253476,151.233586,186.099321,149.238557,177.715946,90.431737,169.842224,-0.000463,0.030950,88.470953,63.157156,176.028073,16.407170,67.969859,0.709987,958678.657550,0.888652,8.634709,23.247137,3.708576,0.081253,0.070521,32.000000,87.708887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.371838,66.736112,101.214140,62.235267,40.126821,59.493671,60.253165,51.527967,41.594937,32.595587,43.391250,198.562483,79.318304,0.602903,199.474576,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.922002,48.868823,185.050097,152.719469,229.581837,228.289710,99.515899,14.208964,177.565359,4.456951,47.180093,49.247830,151.237633,186.012596,149.214843,177.684532,90.410453,169.861854,-0.000463,0.030971,88.600355,63.060654,176.169083,16.408520,68.055179,0.710354,958539.273289,0.890364,8.608891,23.229500,3.706915,0.079797,0.070310,32.000000,87.684687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.354279,66.751801,101.197913,62.235267,40.161161,59.493671,60.253165,51.505019,41.594937,32.595587,43.382873,199.031799,79.350072,0.608721,199.452821,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.907167,48.879817,185.214157,152.719469,229.544498,228.301679,99.476569,14.207537,177.568671,4.460695,47.104790,49.185002,151.242602,186.038080,149.217921,177.797190,90.406097,169.909889,-0.000461,0.030989,88.609742,62.981796,176.145303,16.408736,68.004026,0.709370,958462.871745,0.888855,8.681919,23.258821,3.706784,0.080046,0.069646,32.000000,87.670968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346022,66.722264,101.202415,62.235267,40.129416,59.493671,60.253165,51.523461,41.594937,32.595587,43.399019,198.953137,78.569370,0.608397,199.607738,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.911743,48.879817,185.277798,152.719469,229.504022,228.301423,99.506429,14.204540,177.549167,4.465375,47.096513,49.115081,151.239478,186.177953,149.243322,177.766813,90.401423,169.701372,-0.000461,0.030991,88.631732,63.105073,176.135780,16.409032,68.091167,0.710640,958588.300355,0.889575,8.708241,23.282837,3.711174,0.079499,0.069537,32.000000,87.674001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344682,66.752993,101.236225,62.235267,40.132194,59.493671,60.253165,51.527758,41.594937,32.595587,43.398305,199.012857,80.085286,0.615079,199.372451,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.922179,48.879267,185.238876,152.708834,229.471826,228.205383,99.593227,14.202257,177.655243,4.462244,47.058044,49.165752,151.243648,186.223130,149.250165,177.818964,90.424597,169.810746,-0.000460,0.030987,88.623738,63.077960,176.101191,16.409979,68.058983,0.709853,958594.880477,0.889216,8.703513,23.202135,3.712108,0.080386,0.070747,32.000000,87.677335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.377443,66.745907,101.251916,62.235267,40.165753,59.493671,60.253165,51.500054,41.594937,32.595587,43.383077,199.186454,79.281106,0.603541,199.475638,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.992886,48.863052,185.245362,152.716111,229.493990,228.185827,99.554163,14.208251,177.646037,4.454016,47.091306,49.265960,151.233058,186.231407,149.241451,177.816157,90.430880,169.891503,-0.000462,0.031000,88.619502,63.137534,176.098537,16.411192,68.084586,0.709579,958142.518310,0.889459,8.679941,23.228603,3.709910,0.080043,0.069909,32.000000,87.652746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347204,66.743030,101.230905,62.235267,40.097428,59.493671,60.253165,51.508728,41.594937,32.595587,43.355528,199.108326,79.361224,0.605893,199.468006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.945538,48.863052,185.422200,152.725626,229.516626,228.180899,99.562925,14.208536,177.615923,4.448367,47.142834,49.184539,151.268444,186.325798,149.259805,177.833718,90.433565,169.936843,-0.000462,0.031022,88.846234,63.042420,176.230166,16.413235,68.126453,0.708361,957813.796782,0.886695,8.602945,23.250530,3.705434,0.081118,0.069951,32.000000,87.661944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.361409,66.750215,101.249969,62.235267,40.093330,59.493671,60.253165,51.463264,41.594937,32.595587,43.342455,199.125851,79.022486,0.607708,199.630948,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.914811,48.882015,185.441207,152.730943,229.473554,228.144188,99.466075,14.206395,177.704327,4.438062,47.139995,49.186297,151.275831,186.260050,149.272917,177.836956,90.425989,169.960005,-0.000463,0.031051,88.898021,62.993560,176.290352,16.415951,68.151731,0.709047,957854.609224,0.887532,8.651833,23.266401,3.712488,0.080043,0.070617,32.000000,87.667756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378609,66.762489,101.265699,62.235267,40.109706,59.493671,60.253165,51.484521,41.594937,32.595587,43.329382,198.932150,79.270615,0.611280,199.474576,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.956458,48.882015,185.490956,152.730943,229.531821,228.107397,99.595538,14.206966,177.685939,4.439811,47.157671,49.166725,151.259268,186.372667,149.278757,177.767772,90.420611,170.060969,-0.000463,0.031062,88.788116,63.079402,176.193190,16.418534,68.129446,0.709171,957838.509151,0.888909,8.702542,23.283454,3.715154,0.081393,0.071819,32.000000,87.647320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.366727,66.766802,101.249979,62.235267,40.140787,59.493671,60.253165,51.497839,41.594937,32.595587,43.336388,199.191077,79.786534,0.609699,199.413403,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.946548,48.894383,185.515471,152.744656,229.538240,228.074700,99.254113,14.197548,177.844861,4.456979,47.168794,49.269876,151.300247,186.408262,149.305381,177.960121,90.465276,170.155045,-0.000464,0.031076,88.689715,63.170611,176.346278,16.421539,68.166697,0.708887,957646.032728,0.886788,8.659518,23.330135,3.713053,0.081067,0.070539,32.000000,87.636448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.387045,66.768463,101.255284,62.235267,40.148269,59.493671,60.253165,51.469293,41.594937,32.595587,43.338259,198.508226,79.470834,0.605316,199.488029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.972229,48.902903,185.468180,152.753612,229.540876,228.052109,99.372671,14.204968,177.795732,4.461180,47.183194,49.239286,151.284713,186.438516,149.293993,177.963467,90.448664,169.939152,-0.000464,0.031086,88.676389,63.204495,176.392367,16.425474,68.133431,0.708626,957371.398159,0.889938,8.682120,23.323938,3.714280,0.080668,0.070116,32.000000,87.617746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369652,66.743080,101.208448,62.235267,40.154353,59.493671,60.253165,51.469525,41.594937,32.595587,43.329089,198.745341,79.923951,0.607829,199.422451,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.000877,48.909774,185.599091,152.768725,229.587169,228.010797,99.548063,14.206538,177.815934,4.467157,47.125773,49.260511,151.318037,186.347938,149.317510,178.095093,90.467888,170.106248,-0.000466,0.031119,88.751664,63.106255,176.371095,16.431247,68.163000,0.708446,957327.656629,0.888301,8.664121,23.252247,3.711425,0.079947,0.070252,32.000000,87.699229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380361,66.748421,101.239453,62.235267,40.157964,59.493671,60.253165,51.444153,41.594937,32.595587,43.326590,199.096126,80.241412,0.603935,199.371783,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.006000,48.904552,185.540283,152.779359,229.700856,228.022910,99.417570,14.206253,177.842452,4.471517,47.168782,49.293201,151.324808,186.502754,149.303376,178.157392,90.476607,170.319808,-0.000466,0.031115,88.769637,63.186503,176.540658,16.435115,68.192174,0.708106,957084.791934,0.887698,8.640883,23.299116,3.712250,0.079926,0.069837,32.000000,87.678305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.360388,66.730444,101.233258,62.235267,40.157624,59.493671,60.253165,51.424482,41.594937,32.595587,43.325756,198.835141,78.818672,0.603038,199.528549,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.093644,48.904552,185.681778,152.779359,229.719114,228.021525,99.504341,14.209678,177.979242,4.475138,47.215778,49.205011,151.339385,186.507321,149.315326,178.107523,90.485900,170.166522,-0.000466,0.031116,88.833394,63.294476,176.640183,16.439274,68.212242,0.707511,957050.276861,0.887124,8.630911,23.379941,3.710360,0.080350,0.070575,32.000000,87.667712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.364293,66.717704,101.215221,62.235267,40.134629,59.493671,60.253165,51.414635,41.594937,32.595587,43.312974,199.008682,79.795778,0.612123,199.440862,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.039953,48.914995,185.693713,152.788875,229.725066,227.960862,99.588597,14.191982,178.066800,4.469083,47.149134,49.316940,151.353662,186.640651,149.320889,178.191363,90.494277,170.269461,-0.000467,0.031099,88.979377,63.075526,176.541071,16.444086,68.230398,0.706563,956863.900587,0.884621,8.540529,23.308004,3.706693,0.080581,0.070602,32.000000,87.666363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353768,66.729628,101.232705,62.235267,40.213301,59.493671,60.253165,51.356257,41.594937,32.595587,43.315695,199.177194,79.279566,0.603995,199.465724,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.041352,48.917469,185.843245,152.809305,229.757646,227.887355,99.634810,14.206395,178.025318,4.485231,47.103019,49.353770,151.331270,186.513498,149.327352,178.171713,90.507706,170.390471,-0.000468,0.031115,89.048448,63.202328,176.721417,16.449796,68.248645,0.706947,956690.308299,0.884718,8.606327,23.341700,3.710909,0.080346,0.071286,32.000000,87.692438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336758,66.695881,101.229563,62.235267,40.185221,59.493671,60.253165,51.379436,41.594937,32.595587,43.309092,199.269621,80.098052,0.608420,199.376700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.032340,48.917469,185.746637,152.809305,229.718641,227.914807,99.526235,14.204826,178.140279,4.484550,47.087296,49.306555,151.350863,186.707152,149.347754,178.231098,90.503204,170.355110,-0.000468,0.031114,89.187217,63.118264,176.726863,16.456262,68.242352,0.706946,956333.178618,0.884001,8.607359,23.377704,3.713793,0.080312,0.070232,32.000000,87.735071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.354857,66.708643,101.258738,62.235267,40.185261,59.493671,60.253165,51.370312,41.594937,32.595587,43.305212,199.052469,80.800838,0.602363,199.273553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.993973,48.917469,185.865877,152.809305,229.754367,227.963349,99.478616,14.204683,178.098133,4.495886,47.187719,49.326068,151.352637,186.730984,149.336980,178.339499,90.522261,170.420427,-0.000469,0.031116,89.265913,63.269225,176.664720,16.463210,68.285463,0.706943,956480.185950,0.885249,8.616652,23.367763,3.712531,0.077246,0.067817,32.000000,87.732650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358041,66.726004,101.274767,62.235267,40.193342,59.493671,60.253165,51.367577,41.594937,32.595587,43.298917,198.957232,79.794091,0.597066,199.389013,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.023475,48.916095,185.881030,152.817701,229.794961,228.021737,99.449702,14.206681,178.110754,4.499561,47.192335,49.378746,151.361340,186.735428,149.355595,178.345897,90.529105,170.467969,-0.000468,0.031122,89.343734,63.190362,176.739324,16.469515,68.229370,0.707494,956662.966760,0.886617,8.656241,23.375382,3.717766,0.078427,0.069515,32.000000,87.709034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355941,66.733892,101.265119,62.235267,40.222016,59.493671,60.253165,51.382097,41.594937,32.595587,43.291225,198.899405,79.565772,0.605453,199.461790,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.096907,48.925714,185.883700,152.840650,229.731479,228.081158,99.324001,14.213531,178.200630,4.494560,47.102321,49.237615,151.356704,186.811104,149.331547,178.294889,90.500557,170.514650,-0.000468,0.031136,89.403650,63.192638,176.811111,16.476038,68.219634,0.707910,956830.754135,0.886517,8.624424,23.387950,3.715876,0.079894,0.069734,32.000000,87.703555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324327,66.713806,101.269331,62.235267,40.239406,59.493671,60.253165,51.357096,41.594937,32.595587,43.284759,198.648002,79.785140,0.607048,199.373789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.086416,48.907575,186.061737,152.849046,229.744287,228.097415,99.479989,14.203827,178.300920,4.496373,47.020613,49.438918,151.389897,186.770901,149.361779,178.507162,90.517226,170.541185,-0.000467,0.031186,89.304066,63.045879,176.947107,16.484572,68.365013,0.707261,957119.793781,0.886447,8.558329,23.435553,3.710483,0.080072,0.070402,32.000000,87.730036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333236,66.713173,101.300611,62.235267,40.223611,59.493671,60.253165,51.304027,41.594937,32.595587,43.287122,198.959978,78.953668,0.604738,199.590468,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.047864,48.909774,185.952493,152.851005,229.734862,228.104371,99.500183,14.208679,178.391903,4.483136,46.987898,49.385942,151.379130,186.906391,149.379134,178.541350,90.545496,170.572645,-0.000467,0.031179,89.269285,63.207715,177.091460,16.491637,68.287969,0.706415,957079.987715,0.885281,8.551001,23.429715,3.714814,0.080025,0.069865,32.000000,87.748648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350086,66.728429,101.309733,62.235267,40.279450,59.493671,60.253165,51.299360,41.594937,32.595587,43.262649,199.000366,79.747503,0.611676,199.432050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.077819,48.909774,186.087622,152.851005,229.760730,228.098707,99.557182,14.206966,178.278073,4.478208,47.018495,49.370909,151.384102,186.870103,149.374989,178.579730,90.558137,170.608315,-0.000467,0.031162,89.234268,63.247332,177.037047,16.498544,68.328610,0.707431,957054.193969,0.885892,8.592946,23.414284,3.715493,0.080182,0.069100,32.000000,87.732475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345567,66.724723,101.303813,62.235267,40.268475,59.493671,60.253165,51.310581,41.594937,32.595587,43.257450,199.114363,80.610083,0.605775,199.338108,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.169329,48.900979,185.948245,152.855483,229.805887,228.137027,99.425006,14.209963,178.396946,4.478348,46.994384,49.303733,151.393386,186.952690,149.389621,178.641725,90.560202,170.569522,-0.000469,0.031176,89.265778,63.194624,177.050486,16.505840,68.298283,0.706986,956930.420387,0.884774,8.562061,23.416197,3.715969,0.077973,0.069346,32.000000,87.770314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.321704,66.728667,101.323064,62.235267,40.312965,59.493671,60.253165,51.284599,41.594937,32.595587,43.241250,198.850012,80.195997,0.599272,199.381775,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.111867,48.904552,186.040912,152.865558,229.847024,228.200110,99.530003,14.208821,178.430780,4.487497,46.909101,49.424582,151.399792,186.843091,149.378166,178.577185,90.548755,170.666652,-0.000470,0.031176,89.331030,63.307995,177.035639,16.513228,68.360253,0.705800,956914.349924,0.884280,8.459004,23.398303,3.706413,0.077984,0.068957,32.000000,87.749073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316264,66.727786,101.312153,62.235267,40.273158,59.493671,60.253165,51.222149,41.594937,32.595587,43.232901,199.060007,79.464451,0.601089,199.471625,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.052299,48.885588,186.099319,152.855763,229.791034,228.246430,99.476015,14.203541,178.520948,4.484456,46.863466,49.471445,151.401828,187.021128,149.390096,178.602382,90.560628,170.766335,-0.000471,0.031174,89.453790,63.378348,177.134292,16.520435,68.377057,0.706384,957330.352872,0.884727,8.521752,23.449378,3.712512,0.079641,0.070432,32.000000,87.773180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330932,66.718774,101.331890,62.235267,40.338444,59.493671,60.253165,51.243562,41.594937,32.595587,43.228336,198.952029,78.747579,0.607675,199.493419,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.112652,48.885588,186.273323,152.855763,229.820188,228.232757,99.495129,14.201115,178.503976,4.471503,46.982786,49.401769,151.389322,187.008264,149.392774,178.794552,90.587594,170.791170,-0.000470,0.031165,89.534692,63.429013,177.144266,16.527591,68.345811,0.707261,957512.608620,0.886512,8.564188,23.478155,3.718097,0.079203,0.069414,32.000000,87.787232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306477,66.737119,101.339724,62.235267,40.334269,59.493671,60.253165,51.266462,41.594937,32.595587,43.200353,198.990259,79.275897,0.614119,199.451680,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.184540,48.882290,186.277097,152.857162,229.825088,228.208188,99.432997,14.212389,178.549571,4.467078,46.958655,49.467460,151.410574,187.088853,149.392778,178.800285,90.599362,170.760002,-0.000471,0.031151,89.732727,63.390463,177.132371,16.535116,68.370927,0.707251,957246.233916,0.885101,8.501980,23.461316,3.717092,0.078340,0.069275,32.000000,87.790098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299430,66.726710,101.337744,62.235267,40.449901,59.493671,60.253165,51.222474,41.594937,32.595587,43.186733,198.865994,80.016101,0.609740,199.368596,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.143693,48.881740,186.504460,152.858561,229.776613,228.202518,99.361447,14.209963,178.665638,4.470543,46.903523,49.515877,151.391555,187.215597,149.389307,178.868266,90.612281,170.923102,-0.000471,0.031184,89.807282,63.422669,177.351351,16.547352,68.413894,0.705977,956970.358326,0.884139,8.424661,23.436841,3.711842,0.079149,0.068744,32.000000,87.783553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311821,66.742486,101.361316,62.235267,40.453892,59.493671,60.253165,51.162829,41.594937,32.595587,43.171938,198.722893,80.173253,0.603233,199.304867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.130547,48.878717,186.459093,152.866957,229.784244,228.227760,99.541993,14.209963,178.755038,4.485617,46.969473,49.398759,151.396709,187.212498,149.409308,178.848708,90.642509,170.935345,-0.000470,0.031218,89.855921,63.312894,177.374520,16.556973,68.329547,0.706711,956957.193885,0.885555,8.466161,23.490399,3.719400,0.081162,0.069872,32.000000,87.777714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299205,66.758558,101.364371,62.235267,40.506670,59.493671,60.253165,51.176756,41.594937,32.595587,43.161193,199.083987,79.776556,0.603054,199.326110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.132186,48.920217,186.419413,152.885429,229.787851,228.258501,99.472778,14.207537,178.886140,4.506623,47.140441,49.438567,151.409526,187.429597,149.411126,178.849868,90.636241,171.047677,-0.000470,0.031255,89.800490,63.422366,177.283988,16.566619,68.466542,0.707693,956945.189400,0.884297,8.476675,23.465159,3.719471,0.079499,0.069788,32.000000,87.738909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306995,66.730974,101.368583,62.235267,40.493046,59.493671,60.253165,51.173065,41.594937,32.595587,43.147122,198.945557,80.460633,0.606147,199.290508,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.187722,48.920217,186.445169,152.885429,229.756253,228.309232,99.655767,14.207965,178.774777,4.509683,47.086680,49.446142,151.409162,187.424806,149.410761,178.998280,90.671519,170.943468,-0.000471,0.031247,89.599711,63.373461,177.434359,16.576250,68.484212,0.706328,957226.139437,0.885102,8.516487,23.517181,3.718557,0.077589,0.068324,32.000000,87.764963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282953,66.779727,101.377029,62.235267,40.505107,59.493671,60.253165,51.160041,41.594937,32.595587,43.179941,199.311534,79.291084,0.601037,199.570366,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.138785,48.937807,186.593378,152.901101,229.844980,228.356530,99.501664,14.204826,178.889639,4.505273,47.021948,49.580100,151.426714,187.462113,149.421890,179.016002,90.696311,171.066840,-0.000470,0.031270,89.578019,63.500352,177.612163,16.586746,68.504983,0.705646,957196.349259,0.882586,8.459314,23.439457,3.714956,0.079930,0.069775,32.000000,87.758548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297164,66.764423,101.396326,62.235267,40.547270,59.493671,60.253165,51.116345,41.594937,32.595587,43.191882,199.003328,79.767092,0.609471,199.480712,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.178624,48.940006,186.555369,152.917893,229.958466,228.384516,99.534382,14.216242,178.883405,4.509348,47.063824,49.445160,151.451490,187.459504,149.435697,179.112656,90.748488,171.187301,-0.000471,0.031250,89.556577,63.355928,177.344251,16.597125,68.497807,0.706684,957419.428128,0.885140,8.527280,23.464914,3.721538,0.080023,0.070014,32.000000,87.785306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294385,66.791623,101.433078,62.235267,40.596243,59.493671,60.253165,51.132964,41.594937,32.595587,43.188121,199.068764,79.153300,0.606909,199.504631,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.232038,48.944953,186.660084,152.947840,230.044374,228.409584,99.339668,14.211533,178.939821,4.507667,47.111901,49.432004,151.450248,187.610060,149.437496,179.187643,90.725597,171.177858,-0.000473,0.031235,89.507966,63.327205,177.555075,16.607549,68.531632,0.706221,957261.090288,0.884181,8.488464,23.461775,3.717826,0.080544,0.070186,32.000000,87.790784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.301739,66.784429,101.412459,62.235267,40.601360,59.493671,60.253165,51.098217,41.594937,32.595587,43.186780,198.679336,79.831802,0.611151,199.420052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.154440,48.944953,186.552880,152.947840,230.155996,228.461227,99.519578,14.206253,178.986187,4.517493,47.170139,49.544654,151.439621,187.484580,149.453085,179.127928,90.772359,171.343164,-0.000471,0.031238,89.496056,63.476296,177.551916,16.618273,68.555558,0.705565,957396.704667,0.884976,8.438459,23.480822,3.715957,0.080147,0.070011,32.000000,87.804793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303808,66.811498,101.427455,62.235267,40.643513,59.493671,60.253165,51.054219,41.594937,32.595587,43.188531,199.039156,79.803702,0.605692,199.534882,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.260241,48.972986,186.723461,152.977506,230.216211,228.540791,99.666263,14.203969,179.002536,4.512169,47.066452,49.563163,151.480405,187.654523,149.455937,179.235656,90.795140,171.381854,-0.000473,0.031241,89.663130,63.400176,177.664333,16.633111,68.473268,0.706183,957536.497447,0.885097,8.518307,23.501313,3.719569,0.076854,0.068554,32.000000,87.834564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290741,66.773802,101.465174,62.235267,40.688882,59.493671,60.253165,51.076787,41.594937,32.595587,43.213221,199.332527,80.554030,0.606648,199.294678,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.252585,48.976559,186.732419,152.994578,230.284339,228.615093,99.552604,14.207394,179.140306,4.520538,47.088059,49.500638,151.481140,187.625656,149.471887,179.196869,90.788256,171.390177,-0.000473,0.031233,89.795796,63.316696,177.758148,16.643680,68.566791,0.706474,957741.472885,0.884754,8.445859,23.517172,3.715572,0.077750,0.068112,32.000000,87.831720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310625,66.778357,101.459572,62.235267,40.693220,59.493671,60.253165,51.007443,41.594937,32.595587,43.217477,199.105208,80.758872,0.602522,199.272058,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.194386,48.968039,186.793998,152.994578,230.295257,228.647179,99.306045,14.202828,179.126587,4.516240,47.193635,49.550001,151.505998,187.682249,149.485777,179.309484,90.806563,171.375326,-0.000472,0.031222,89.916836,63.508809,177.807261,16.653732,68.558912,0.705845,958057.035753,0.883554,8.448940,23.504535,3.715877,0.080324,0.069536,32.000000,87.829366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298397,66.771493,101.486867,62.235267,40.728144,59.493671,60.253165,50.996236,41.594937,32.595587,43.218543,198.612090,79.282207,0.599284,199.476070,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.250531,48.982606,186.768093,153.018927,230.339148,228.691782,99.520859,14.207537,179.105310,4.507866,47.187145,49.510202,151.492493,187.779922,149.467294,179.491840,90.818176,171.388034,-0.000470,0.031192,90.038855,63.622477,177.727617,16.662728,68.558642,0.706947,958177.307053,0.886994,8.500278,23.480189,3.721412,0.080033,0.070685,32.000000,87.795097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320964,66.772911,101.491141,62.235267,40.815875,59.493671,60.253165,51.015308,41.594937,32.595587,43.210234,199.041718,80.466356,0.611329,199.386456,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.288534,48.982606,186.876770,153.018927,230.294798,228.755337,99.484525,14.209250,179.171744,4.501324,47.202528,49.519711,151.546380,187.812459,149.508385,179.359095,90.840170,171.465327,-0.000471,0.031209,90.233656,63.507063,177.823798,16.672045,68.564646,0.706307,958270.219215,0.884188,8.457098,23.473743,3.716739,0.080007,0.070398,32.000000,87.824080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341720,66.803335,101.539685,62.235267,40.782197,59.493671,60.253165,50.968909,41.594937,32.595587,43.225662,198.969051,79.937157,0.601785,199.378549,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.220684,48.998546,186.824757,153.039918,230.339037,228.786674,99.513031,14.206538,179.154159,4.490086,47.236815,49.659620,151.523574,187.758863,149.507580,179.340738,90.846219,171.461473,-0.000469,0.031184,90.327126,63.483932,177.723681,16.682046,68.576384,0.706260,958386.098945,0.884012,8.418038,23.483172,3.716091,0.079930,0.070198,32.000000,87.812676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328814,66.808285,101.548464,62.235267,40.817095,59.493671,60.253165,50.931527,41.594937,32.595587,43.227482,199.026061,79.647430,0.605782,199.356952,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.322075,49.035925,186.824111,153.056990,230.415754,228.858235,99.562555,14.212532,179.168161,4.490687,47.198399,49.641898,151.527881,187.766650,149.520265,179.365474,90.838248,171.513337,-0.000470,0.031179,90.447731,63.624694,177.824307,16.691252,68.559038,0.707009,958643.512593,0.885249,8.503731,23.475555,3.720076,0.080270,0.070260,32.000000,87.809959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.354676,66.816762,101.544188,62.235267,40.844494,59.493671,60.253165,50.955822,41.594937,32.595587,43.246841,199.125111,79.891596,0.608734,199.420366,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.291515,49.042246,186.858760,153.062868,230.432784,228.956500,99.349951,14.208821,179.159221,4.489473,47.269627,49.575812,151.530236,187.840410,149.514259,179.319063,90.835474,171.360098,-0.000470,0.031169,90.562613,63.535222,177.777522,16.700386,68.591421,0.706165,958934.448058,0.883194,8.436904,23.504606,3.712568,0.080849,0.070478,32.000000,87.821399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351029,66.796023,101.575859,62.235267,40.832999,59.493671,60.253165,50.882507,41.594937,32.595587,43.291775,198.699903,79.946548,0.605996,199.410925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.278451,49.042246,186.882415,153.062868,230.410285,228.997793,99.640106,14.207394,179.181983,4.494616,47.173469,49.430465,151.548402,187.803265,149.531710,179.454864,90.844382,171.444209,-0.000470,0.031165,90.679031,63.555195,177.716869,16.708760,68.575230,0.706649,959418.826680,0.886079,8.474617,23.445086,3.715513,0.080672,0.069961,32.000000,87.858382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363839,66.813052,101.609869,62.235267,40.896758,59.493671,60.253165,50.882554,41.594937,32.595587,43.306929,199.280212,79.598640,0.606281,199.451287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.291953,49.040322,186.950991,153.074902,230.433496,229.119140,99.549357,14.208964,179.202348,4.498404,47.111839,49.566370,151.534160,187.787710,149.520474,179.404444,90.842974,171.508300,-0.000470,0.031179,90.376281,63.622270,177.842929,16.719135,68.607684,0.707177,959575.946959,0.883914,8.488041,23.470375,3.716949,0.081179,0.071084,32.000000,87.843964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328773,66.782836,101.579269,62.235267,40.963904,59.493671,60.253165,50.856285,41.594937,32.595587,43.317223,199.098714,80.430186,0.609242,199.302113,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.182851,49.022732,186.877409,153.066506,230.456705,229.215705,99.467834,14.208536,179.130171,4.495435,47.221600,49.623770,151.559435,187.752869,149.531360,179.403038,90.843419,171.599450,-0.000470,0.031202,90.025285,63.417321,177.827164,16.726309,68.590682,0.707088,959873.452277,0.885392,8.471656,23.498065,3.717283,0.079094,0.069313,32.000000,87.847255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352674,66.804339,101.595713,62.235267,40.954380,59.493671,60.253165,50.844384,41.594937,32.595587,43.308338,198.935669,80.675673,0.603118,199.297471,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.234098,49.037574,186.860679,153.072943,230.519529,229.287526,99.270068,14.210248,179.186798,4.481953,47.403415,49.667229,151.551045,187.858635,149.522189,179.329128,90.841500,171.470733,-0.000469,0.031214,89.970567,63.340950,177.906540,16.732697,68.530244,0.708886,960588.472362,0.888117,8.566842,23.534424,3.723930,0.080140,0.069824,32.000000,87.853863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345575,66.796377,101.585814,62.235267,40.977394,59.493671,60.253165,50.890977,41.594937,32.595587,43.315156,198.540137,78.821973,0.602697,199.516196,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.295806,49.069181,186.797291,153.083579,230.590430,229.295331,99.489004,14.207965,179.269175,4.475412,47.374345,49.523138,151.533629,187.743817,149.510815,179.360907,90.816944,171.574230,-0.000469,0.031231,89.894919,63.548088,177.841930,16.738529,68.569442,0.709051,960857.805093,0.889192,8.528963,23.484040,3.719798,0.078906,0.069182,32.000000,87.825968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.321557,66.775173,101.581156,62.235267,40.982900,59.493671,60.253165,50.848257,41.594937,32.595587,43.338304,198.978008,79.344056,0.616471,199.495465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.318503,49.069181,186.902374,153.083579,230.585308,229.321265,99.539277,14.203256,179.198437,4.473535,47.296723,49.582916,151.570364,187.827016,149.533570,179.384556,90.864212,171.437296,-0.000470,0.031234,89.761756,63.675860,177.665577,16.744125,68.597425,0.707746,960999.646256,0.886133,8.497143,23.550652,3.713974,0.079662,0.069976,32.000000,87.818137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339323,66.816755,101.609458,62.235267,40.991112,59.493671,60.253165,50.796447,41.594937,32.595587,43.380437,199.078554,80.894601,0.611636,199.252192,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.276364,49.068356,187.059176,153.089176,230.595990,229.306471,99.419829,14.202685,179.220748,4.464807,47.363394,49.491868,151.588850,187.729567,149.561229,179.343404,90.870452,171.573031,-0.000471,0.031215,89.886510,63.561757,177.914150,16.750071,68.581144,0.707542,960864.603223,0.885341,8.473828,23.447734,3.714387,0.081013,0.071009,32.000000,87.836186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347920,66.822473,101.626827,62.235267,41.078553,59.493671,60.253165,50.766671,41.594937,32.595587,43.392201,198.839659,80.432094,0.599985,199.286495,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.314168,49.082098,186.945717,153.108768,230.641538,229.265248,99.519515,14.206395,179.231813,4.457871,47.392146,49.537324,151.578465,187.837331,149.554240,179.336684,90.878910,171.462636,-0.000473,0.031219,90.017486,63.664788,177.909213,16.755998,68.571822,0.708662,960842.334302,0.887172,8.516295,23.496658,3.720619,0.079491,0.070392,32.000000,87.791435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.327440,66.806489,101.641586,62.235267,41.129976,59.493671,60.253165,50.773570,41.594937,32.595587,43.404702,199.039029,80.610303,0.604247,199.326503,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.289689,49.104361,186.903999,153.124721,230.605156,229.317478,99.542619,14.206110,179.358518,4.452287,47.395933,49.521770,151.599502,187.819921,149.554794,179.302825,90.872003,171.388892,-0.000474,0.031202,90.133147,63.445769,177.842848,16.761905,68.590213,0.707841,960611.180636,0.885418,8.491199,23.443337,3.715568,0.079195,0.069413,32.000000,87.765400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311868,66.813344,101.641562,62.235267,41.167086,59.493671,60.253165,50.735598,41.594937,32.595587,43.431754,199.085239,80.560927,0.602131,199.294285,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.228933,49.104361,186.977135,153.124721,230.650131,229.377847,99.468139,14.201543,179.129879,4.454577,47.410999,49.535071,151.600316,187.764958,149.563596,179.291250,90.894911,171.544791,-0.000475,0.031198,90.274034,63.510955,177.813482,16.767009,68.583307,0.708066,960962.411860,0.885949,8.538607,23.420264,3.716547,0.078606,0.069594,32.000000,87.792458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329764,66.831314,101.659396,62.235267,41.123562,59.493671,60.253165,50.732814,41.594937,32.595587,43.469538,198.936279,78.975825,0.602853,199.493419,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.316355,49.097764,186.826498,153.129759,230.734605,229.378875,99.249658,14.206681,179.232098,4.462225,47.426890,49.554991,151.605982,187.817882,149.550262,179.438342,90.895932,171.469451,-0.000476,0.031217,90.372166,63.450914,177.721376,16.773776,68.545624,0.709328,961215.746558,0.888040,8.601060,23.460725,3.722499,0.078264,0.068294,32.000000,87.768284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.323101,66.820875,101.659605,62.235267,41.181481,59.493671,60.253165,50.723184,41.594937,32.595587,43.485202,198.499316,79.556968,0.615987,199.411672,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.246921,49.112056,186.781655,153.133397,230.789094,229.399047,99.394589,14.204255,179.286875,4.461100,47.482429,49.638494,151.614422,187.845466,149.570512,179.297384,90.909354,171.511753,-0.000476,0.031204,90.673980,63.367954,177.797593,16.778546,68.600598,0.708130,961027.912624,0.885811,8.507990,23.427752,3.713214,0.080055,0.070098,32.000000,87.777287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316568,66.807650,101.660466,62.235267,41.216961,59.493671,60.253165,50.680976,41.594937,32.595587,43.515905,198.789178,79.364305,0.611810,199.468085,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.273248,49.145588,186.855171,153.131998,230.877086,229.403568,99.342120,14.209535,179.243288,4.450067,47.561164,49.582373,151.621590,187.795131,149.613065,179.398006,90.887871,171.476060,-0.000478,0.031201,90.837883,63.694881,177.773994,16.782875,68.599859,0.708434,961235.686589,0.888444,8.590259,23.432857,3.717276,0.079034,0.069706,32.000000,87.761818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297029,66.835513,101.689248,62.235267,41.158820,59.493671,60.253165,50.704532,41.594937,32.595587,43.533850,198.684241,80.154692,0.612353,199.317416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.237837,49.170049,187.076782,153.149630,230.984336,229.421082,99.477030,14.217955,179.178978,4.440399,47.569560,49.504376,151.625734,187.806323,149.578811,179.373667,90.911691,171.561529,-0.000476,0.031193,90.639245,63.262731,177.922567,16.787751,68.605809,0.708392,961406.247750,0.888497,8.596729,23.439833,3.716791,0.078586,0.067839,32.000000,87.709317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304050,66.822154,101.717185,62.235267,41.295145,59.493671,60.253165,50.674259,41.594937,32.595587,43.587297,198.954059,80.051464,0.606273,199.347707,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
