OSU 80 Ton Compressor Load Stand
50.047846,49.243159,186.376006,153.414963,230.275169,229.001481,99.504271,14.204826,178.784876,4.423303,47.658230,49.239144,151.907224,187.322994,149.909669,178.937609,91.173385,171.098345,-0.000463,0.031303,89.104925,63.173315,177.362367,16.625227,68.427182,0.711056,958847.271660,0.891429,8.892738,22.962010,3.725442,0.081036,0.070926,32.000000,87.865150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333566,67.057100,101.717354,62.235267,42.323498,59.493671,60.253165,50.022815,41.594937,32.595587,45.613685,199.008542,79.473109,0.608295,199.458919,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.129917,49.243159,186.461192,153.414963,230.289923,228.997484,99.500474,14.208251,178.830958,4.434067,47.653008,49.272132,151.923882,187.451349,149.913443,178.891489,91.148963,171.074672,-0.000461,0.031286,89.208492,63.189645,177.371828,16.621366,68.456139,0.710119,958942.807601,0.890401,8.859186,22.991779,3.722075,0.078663,0.069401,32.000000,87.863389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345149,67.034167,101.718021,62.235267,42.314812,59.493671,60.253165,50.012863,41.594937,32.595587,45.671584,199.000949,80.112138,0.611558,199.369029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.010451,49.245633,186.315665,153.410765,230.212267,228.939504,99.308732,14.199688,178.705538,4.437802,47.582609,49.301905,151.928602,187.286869,149.931100,178.979084,91.129017,170.999018,-0.000462,0.031281,89.330629,63.135996,177.242202,16.617742,68.441534,0.709584,959072.496295,0.888573,8.841767,23.015452,3.719559,0.079062,0.069269,32.000000,87.890912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306760,67.033520,101.709910,62.235267,42.372348,59.493671,60.253165,49.956314,41.594937,32.595587,45.708376,198.617465,80.735834,0.606343,199.322805,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.989025,49.227767,186.421381,153.418322,230.087481,228.872441,99.338518,14.207537,178.802624,4.427083,47.582847,49.327947,151.920029,187.298958,149.926688,178.886701,91.161223,171.122768,-0.000462,0.031283,89.471641,63.119668,177.395099,16.613633,68.423360,0.710710,959105.448484,0.892434,8.967399,23.004588,3.725535,0.079967,0.070013,32.000000,87.957377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333055,67.032852,101.692932,62.235267,42.317017,59.493671,60.253165,50.013956,41.594937,32.595587,45.742960,198.677035,79.543762,0.602485,199.455535,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.061966,49.223920,186.358857,153.415803,230.021861,228.769456,99.493246,14.212389,178.606121,4.433568,47.619943,49.336535,151.926286,187.303158,149.928018,178.887641,91.134351,171.086320,-0.000463,0.031272,89.641688,63.191333,177.292266,16.609136,68.448440,0.711237,958670.014114,0.892285,8.971646,23.022772,3.729246,0.080403,0.069750,32.000000,87.998261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324137,67.050548,101.714782,62.235267,42.472287,59.493671,60.253165,50.019441,41.594937,32.595587,45.757886,198.986492,78.492921,0.611804,199.550933,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.059220,49.223920,186.855689,153.415803,229.989615,228.737933,99.391080,14.204398,178.768595,4.440373,47.598591,49.248137,151.933764,187.202203,149.922969,178.844609,91.127295,170.957693,-0.000466,0.031293,89.779426,63.286582,177.268938,16.604826,68.318873,0.709509,958229.026867,0.889045,8.892551,23.034806,3.722564,0.079768,0.069427,32.000000,87.991178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318628,67.066670,101.703808,62.235267,42.354611,59.493671,60.253165,49.969829,41.594937,32.595587,45.786170,198.782160,79.811993,0.618716,199.406716,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.029506,49.201107,186.599690,153.407406,229.915947,228.733723,99.373997,14.208679,178.650788,4.451483,47.503939,49.259890,151.942395,187.332229,149.924398,178.879857,91.132341,171.017640,-0.000466,0.031268,89.875171,63.219804,177.433604,16.601061,68.382124,0.712234,958127.433016,0.889890,8.895383,22.989477,3.732693,0.080001,0.069563,32.000000,88.003557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316454,67.084475,101.704393,62.235267,42.366770,59.493671,60.253165,49.962628,41.594937,32.595587,45.794842,198.747994,79.660562,0.609671,199.396920,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.043284,49.178844,186.397761,153.398729,229.870992,228.753355,99.448504,14.218097,178.715939,4.451774,47.483652,49.307157,151.908399,187.151154,149.904384,178.767367,91.065990,170.961925,-0.000465,0.031248,89.910687,63.335730,177.341538,16.597257,68.363445,0.711162,958068.081157,0.890558,8.903215,23.008848,3.729793,0.079036,0.069787,32.000000,87.980027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.325726,67.062970,101.667223,62.235267,42.473272,59.493671,60.253165,49.970901,41.594937,32.595587,45.823879,198.897009,79.948749,0.610475,199.302034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.043621,49.191212,186.156049,153.395091,229.813081,228.755894,99.343269,14.205682,178.541557,4.442534,47.558552,49.249584,151.928730,187.012994,149.934650,178.715022,91.080516,170.896946,-0.000465,0.031240,90.026338,63.380816,177.179343,16.593347,68.331783,0.710602,958347.609539,0.889639,8.866739,23.052507,3.724731,0.078968,0.069119,32.000000,87.984855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336765,67.057813,101.669576,62.235267,42.352407,59.493671,60.253165,49.955206,41.594937,32.595587,45.829344,198.686537,80.763861,0.607629,199.300618,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.931511,49.223095,186.198397,153.405727,229.766068,228.754843,99.367463,14.206966,178.450826,4.441124,47.611783,49.198238,151.915978,187.055704,149.910842,178.698868,91.057732,170.846157,-0.000465,0.031265,90.314398,63.143601,177.163985,16.588442,68.307550,0.710257,958329.090803,0.890615,8.878760,23.011506,3.719876,0.077706,0.067952,32.000000,88.005464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306641,67.070876,101.653461,62.235267,42.369778,59.493671,60.253165,49.945997,41.594937,32.595587,45.877972,198.734925,80.443319,0.600926,199.273435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.023385,49.223095,186.097106,153.405727,229.750025,228.705521,99.370380,14.203541,178.457861,4.444318,47.584456,49.280580,151.914738,187.123551,149.903516,178.670833,91.023507,170.815960,-0.000466,0.031276,90.258971,63.201761,177.024975,16.584414,68.308163,0.710998,958562.387475,0.888979,8.909240,23.060903,3.724150,0.077534,0.068824,32.000000,88.008088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286618,67.091582,101.638840,62.235267,42.359707,59.493671,60.253165,50.001971,41.594937,32.595587,45.939534,198.740760,79.464598,0.603924,199.391491,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.065408,49.214300,186.059947,153.407406,229.700485,228.666512,99.467887,14.205111,178.426089,4.438102,47.583891,49.151550,151.924487,186.962516,149.906446,178.577386,91.026206,170.779495,-0.000466,0.031264,90.037563,63.295137,177.181056,16.579686,68.314203,0.710513,958488.333791,0.890656,8.931517,23.035509,3.720202,0.079015,0.068695,32.000000,88.052241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293548,67.095624,101.660312,62.235267,42.360349,59.493671,60.253165,49.943556,41.594937,32.595587,45.962363,198.935773,78.810381,0.610760,199.521114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.045621,49.203306,186.416140,153.396210,229.705140,228.657213,99.541034,14.210534,178.359436,4.432569,47.634898,49.090699,151.957731,187.099719,149.928749,178.509958,91.006964,170.780674,-0.000465,0.031262,89.932537,63.218392,177.014183,16.574198,68.296462,0.709654,958220.639479,0.888779,8.879382,23.017944,3.716337,0.079989,0.069855,32.000000,88.087373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319542,67.117137,101.674904,62.235267,42.322691,59.493671,60.253165,49.912558,41.594937,32.595587,45.993043,199.082067,79.696512,0.615140,199.464544,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.914948,49.203306,186.501595,153.396210,229.717104,228.622811,99.430630,14.205254,178.282080,4.431099,47.621588,49.255003,151.910720,187.013707,149.913174,178.404446,91.001929,170.691488,-0.000463,0.031263,89.821487,62.982127,176.904155,16.568067,68.286635,0.711078,958262.955560,0.888453,8.888791,23.037666,3.724924,0.080356,0.069648,32.000000,88.055098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307940,67.097164,101.653924,62.235267,42.520289,59.493671,60.253165,49.915289,41.594937,32.595587,46.011627,198.861261,79.296147,0.609363,199.447235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.937518,49.206604,185.951879,153.388933,229.711305,228.587361,99.577063,14.208679,178.265566,4.428250,47.564024,49.170874,151.899935,186.828922,149.885635,178.462958,90.992231,170.583419,-0.000463,0.031265,89.667470,63.202161,176.787822,16.561701,68.320875,0.713047,958340.277181,0.891894,9.023690,23.006334,3.736388,0.078930,0.069283,32.000000,88.043740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309833,67.107391,101.619534,62.235267,42.501988,59.493671,60.253165,49.983896,41.594937,32.595587,46.044293,199.154125,79.682499,0.614048,199.506558,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.923217,49.195885,186.305608,153.375218,229.665084,228.532339,99.397723,14.206966,178.289513,4.427496,47.603731,49.173223,151.901385,186.870266,149.892031,178.406810,90.994165,170.540733,-0.000463,0.031250,89.639151,63.026638,176.871441,16.554339,68.292477,0.710693,958204.271134,0.890005,9.003669,22.971945,3.723691,0.078769,0.069190,32.000000,88.001394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316810,67.101487,101.656254,62.235267,42.350261,59.493671,60.253165,49.966624,41.594937,32.595587,46.063111,198.795445,80.355351,0.609358,199.325559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.945827,49.199733,185.910338,153.369341,229.623025,228.487314,99.435513,14.209678,178.132219,4.442559,47.574624,49.033964,151.891240,186.695368,149.897448,178.339767,90.953377,170.503451,-0.000463,0.031226,89.480748,62.848352,176.739710,16.546986,68.191074,0.712009,957953.983289,0.891653,9.007724,22.952592,3.731843,0.079970,0.070335,32.000000,87.995809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289952,67.091598,101.643153,62.235267,42.441836,59.493671,60.253165,49.969951,41.594937,32.595587,46.091497,198.871026,78.591747,0.605122,199.544363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.886117,49.194236,185.761771,153.381096,229.649058,228.446148,99.525167,14.206681,178.089834,4.433467,47.616649,49.175537,151.875541,186.823010,149.873346,178.318517,90.979797,170.515962,-0.000464,0.031183,89.415908,63.037298,176.877030,16.540062,68.240351,0.711487,957916.791520,0.890700,8.988216,22.978162,3.722240,0.080084,0.069232,32.000000,88.008508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283981,67.114750,101.645256,62.235267,42.290907,59.493671,60.253165,49.952438,41.594937,32.595587,46.124118,199.050334,79.262398,0.617330,199.466629,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.901578,49.174172,185.706269,153.383335,229.634140,228.434735,99.471225,14.208964,177.985066,4.406596,47.593980,49.110408,151.881699,186.669538,149.892446,178.158310,90.975124,170.334436,-0.000465,0.031151,89.535891,62.948756,176.635227,16.530110,68.241325,0.711191,957707.203943,0.890907,9.044421,22.956849,3.723717,0.080507,0.070082,32.000000,88.040793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306064,67.112351,101.666644,62.235267,42.205367,59.493671,60.253165,49.982077,41.594937,32.595587,46.156558,198.942449,80.249629,0.612295,199.485787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.937176,49.174172,185.673848,153.383335,229.478150,228.437912,99.346159,14.205682,178.024114,4.401180,47.599304,49.042801,151.875086,186.613251,149.891139,178.098963,90.963211,170.349437,-0.000464,0.031136,89.650259,62.979941,176.514797,16.521802,68.158060,0.711701,957755.666545,0.892267,9.101441,22.906111,3.725249,0.080319,0.069969,32.000000,88.030057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306297,67.112169,101.666874,62.235267,42.226992,59.493671,60.253165,49.970203,41.594937,32.595587,46.163495,198.692319,79.240021,0.605030,199.517848,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.783802,49.161804,185.659388,153.395091,229.372409,228.464842,99.382493,14.204255,177.990490,4.393387,47.637050,48.946348,151.859667,186.458189,149.880244,178.038375,90.966916,170.262635,-0.000465,0.031149,89.687421,62.786245,176.618771,16.513492,68.173386,0.711050,957599.539802,0.891416,8.971590,22.905440,3.718149,0.079337,0.069122,32.000000,87.994768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305610,67.118974,101.663334,62.235267,42.316295,59.493671,60.253165,49.945713,41.594937,32.595587,46.176595,198.764986,79.389910,0.611607,199.555653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.701265,49.164002,186.132910,153.393971,229.296929,228.452230,99.543708,14.206395,177.898163,4.395410,47.670115,49.055697,151.895869,186.426243,149.874336,177.928224,90.960073,170.247472,-0.000466,0.031154,89.670120,62.996010,176.487611,16.505395,68.207103,0.712932,957892.932566,0.894216,9.117847,22.866272,3.729313,0.078611,0.070712,32.000000,87.968396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298748,67.140399,101.661773,62.235267,42.205961,59.493671,60.253165,50.031194,41.594937,32.595587,46.200736,199.087415,80.291375,0.612206,199.435158,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.819169,49.165377,185.974661,153.388093,229.255364,228.427475,99.481337,14.205396,177.881311,4.384663,47.583453,49.075653,151.896659,186.504508,149.883111,178.012788,90.957771,170.172362,-0.000467,0.031157,89.455680,62.903042,176.537191,16.497471,68.175135,0.715025,958003.607308,0.894371,9.205563,22.866919,3.745034,0.080516,0.071000,32.000000,87.985184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311641,67.122946,101.667900,62.235267,42.191830,59.493671,60.253165,50.079768,41.594937,32.595587,46.227206,198.962675,78.509575,0.607410,199.670838,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.767991,49.165377,185.599240,153.388093,229.224357,228.414870,99.643661,14.209392,177.807347,4.378737,47.579573,49.053983,151.862902,186.384878,149.876644,178.043839,90.958514,170.217984,-0.000468,0.031159,89.218804,62.770309,176.494360,16.489237,68.185755,0.713253,957729.845664,0.892486,9.084809,22.838522,3.732994,0.078788,0.069417,32.000000,87.933105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298778,67.117113,101.668234,62.235267,42.318579,59.493671,60.253165,50.011530,41.594937,32.595587,46.253076,199.287322,79.278539,0.619365,199.586771,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.738223,49.164827,185.456595,153.375778,229.081846,228.423119,99.530768,14.206538,177.781612,4.371288,47.576762,48.955291,151.906803,186.426386,149.877693,177.992906,90.958255,170.082742,-0.000469,0.031178,89.326268,62.837698,176.399811,16.481072,68.174612,0.712689,957754.427904,0.892001,9.137792,22.856427,3.729289,0.079732,0.068953,32.000000,87.948693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297020,67.142827,101.659176,62.235267,42.155856,59.493671,60.253165,50.040500,41.594937,32.595587,46.277662,199.061537,79.613534,0.612968,199.516314,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.685476,49.144763,185.478635,153.369061,229.086763,228.357515,99.434542,14.204112,177.760881,4.377837,47.580033,48.994611,151.908711,186.261844,149.890251,177.989665,90.967456,170.025303,-0.000468,0.031186,89.425396,62.848177,176.303079,16.472252,68.146737,0.712806,957830.126142,0.893637,9.168082,22.801395,3.728653,0.078249,0.069241,32.000000,87.971743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295373,67.156996,101.677871,62.235267,42.119655,59.493671,60.253165,50.058247,41.594937,32.595587,46.301644,198.869084,78.811335,0.610389,199.672372,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.757551,49.144763,185.321798,153.369061,229.021904,228.323964,99.612250,14.203541,177.671727,4.386088,47.587785,48.917533,151.895671,186.334503,149.886302,177.909887,90.963532,170.023753,-0.000467,0.031194,89.493689,62.931571,176.447393,16.463702,68.085380,0.713619,957534.438573,0.895249,9.202697,22.768701,3.733055,0.078815,0.069867,32.000000,88.003156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297702,67.158084,101.669192,62.235267,42.076886,59.493671,60.253165,50.090809,41.594937,32.595587,46.304085,199.224500,80.005756,0.617053,199.514347,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.745111,49.142289,185.365330,153.367102,228.975093,228.295728,99.541183,14.209820,177.646626,4.399953,47.561461,49.016076,151.916501,186.150941,149.909845,177.832395,90.955366,170.074923,-0.000464,0.031206,89.313707,62.737903,176.272729,16.454863,68.136820,0.712735,957298.701791,0.892083,9.127993,22.771991,3.724496,0.080619,0.071001,32.000000,88.025028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292279,67.163050,101.698730,62.235267,42.050127,59.493671,60.253165,50.051976,41.594937,32.595587,46.323587,199.082366,79.572668,0.606541,199.616786,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.705818,49.139541,185.642632,153.372140,228.849370,228.290335,99.501371,14.203113,177.564247,4.399077,47.561503,48.926363,151.897634,186.160706,149.890171,177.768645,90.947713,169.978760,-0.000464,0.031189,89.315764,62.814507,176.327696,16.441947,68.110911,0.712403,957229.752501,0.892851,9.138408,22.801086,3.726302,0.079117,0.069449,32.000000,88.053103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278279,67.163154,101.701970,62.235267,42.209626,59.493671,60.253165,50.064915,41.594937,32.595587,46.349625,199.002743,79.686314,0.610020,199.577211,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.718272,49.139541,185.206844,153.372140,228.744280,228.281484,99.526330,14.207109,177.536700,4.389909,47.518529,48.993547,151.889962,186.164702,149.872976,177.835225,90.927271,169.975737,-0.000466,0.031165,89.198966,62.759205,176.242281,16.431541,68.067890,0.713933,957281.202372,0.894013,9.172091,22.771097,3.734599,0.078584,0.068836,32.000000,88.009023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273621,67.151400,101.701774,62.235267,42.041414,59.493671,60.253165,50.085448,41.594937,32.595587,46.370993,199.052660,79.005392,0.611265,199.718792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.620127,49.150810,185.647085,153.364303,228.678582,228.271149,99.507082,14.205967,177.588512,4.389117,47.540188,48.939776,151.874065,186.070270,149.879851,177.749171,90.919234,169.987654,-0.000465,0.031154,88.955689,62.790244,176.082059,16.421185,68.062535,0.712966,957320.924130,0.893458,9.163473,22.788609,3.725126,0.077517,0.068452,32.000000,88.023305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260382,67.140194,101.673429,62.235267,41.982062,59.493671,60.253165,50.080792,41.594937,32.595587,46.392361,199.014163,80.267237,0.614263,199.542789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.646449,49.142289,185.229864,153.372419,228.695304,228.240552,99.582317,14.205539,177.633356,4.378543,47.559458,48.901175,151.882199,186.209614,149.888005,177.721037,90.930778,169.965025,-0.000464,0.031108,88.783943,62.580394,176.305974,16.411320,68.082405,0.715608,957498.637934,0.895582,9.276546,22.801522,3.741367,0.078362,0.068871,32.000000,88.027576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292093,67.161614,101.686436,62.235267,42.001391,59.493671,60.253165,50.140641,41.594937,32.595587,46.426128,199.164635,78.870029,0.606799,199.686495,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.683056,49.142289,185.195632,153.372419,228.700203,228.190225,99.681456,14.207822,177.602952,4.378606,47.522457,48.907844,151.913549,185.994982,149.906506,177.656825,90.950866,169.831819,-0.000464,0.031089,88.775714,62.515702,176.145915,16.401380,68.077356,0.713708,957253.697530,0.894237,9.240707,22.780719,3.730979,0.078687,0.069328,32.000000,88.068863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289466,67.164389,101.709486,62.235267,41.968193,59.493671,60.253165,50.128997,41.594937,32.595587,46.439879,199.362912,79.350512,0.616089,199.534174,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.726173,49.134319,185.593113,153.385854,228.689220,228.148312,99.652602,14.209535,177.541414,4.363606,47.528180,49.004745,151.910709,185.993596,149.896436,177.834065,90.900060,169.811494,-0.000463,0.031092,88.777538,62.785317,176.059195,16.390761,68.032280,0.713024,956894.656700,0.892420,9.202732,22.706112,3.727541,0.080274,0.069720,32.000000,88.078417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278063,67.134208,101.651681,62.235267,42.148296,59.493671,60.253165,50.112199,41.594937,32.595587,46.453481,199.305204,79.493505,0.611726,199.524930,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.751327,49.127448,185.682972,153.380256,228.632860,228.095028,99.587211,14.216528,177.535331,4.344531,47.483513,49.017748,151.892399,186.115080,149.897849,177.648580,90.909177,169.934877,-0.000464,0.031093,88.778554,62.736279,176.113504,16.380216,68.028818,0.713937,956847.376589,0.891634,9.150061,22.748597,3.732302,0.078876,0.069128,32.000000,88.078221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275872,67.155325,101.629083,62.235267,42.075697,59.493671,60.253165,50.092013,41.594937,32.595587,46.474199,199.174421,78.491380,0.611003,199.670917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.644015,49.098314,185.117834,153.363183,228.735158,228.099563,99.475259,14.206253,177.583077,4.331125,47.410199,48.878985,151.880532,186.076101,149.900019,177.703823,90.858514,169.829433,-0.000463,0.031112,88.707049,62.735969,176.138471,16.369752,68.028367,0.713718,956528.781060,0.891493,9.117126,22.789985,3.732222,0.081045,0.070837,32.000000,88.078984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260818,67.149791,101.592223,62.235267,41.976507,59.493671,60.253165,50.079476,41.594937,32.595587,46.487356,198.950518,79.520137,0.618582,199.431106,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.727742,49.098314,185.569052,153.363183,228.739079,228.127763,99.456066,14.206253,177.442521,4.327236,47.451184,48.958417,151.894852,186.011516,149.907531,177.671553,90.874620,169.877099,-0.000463,0.031114,88.753790,62.767497,176.118403,16.359873,67.987475,0.713445,956842.364355,0.894585,9.199255,22.797487,3.728905,0.077916,0.068520,32.000000,88.113834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292244,67.164679,101.584132,62.235267,41.889490,59.493671,60.253165,50.144634,41.594937,32.595587,46.476371,198.912132,79.344716,0.610342,199.480319,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.744237,49.098314,185.617090,153.363183,228.693033,228.092026,99.453097,14.205111,177.493352,4.326004,47.383668,48.876869,151.910377,185.994880,149.920433,177.612880,90.848534,169.862409,-0.000462,0.031093,88.787528,62.613291,176.081203,16.350345,68.031649,0.714170,956762.838060,0.893194,9.112431,22.800894,3.731701,0.079096,0.069555,32.000000,88.162819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289314,67.113442,101.549951,62.235267,41.890988,59.493671,60.253165,50.100315,41.594937,32.595587,46.492603,198.906193,78.961445,0.611945,199.458525,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.666616,49.056263,185.644588,153.334074,228.607886,227.998930,99.579517,14.209250,177.495693,4.310823,47.360253,48.880845,151.889242,186.043217,149.921676,177.757669,90.826552,169.810719,-0.000461,0.031118,88.923039,62.652061,176.072778,16.338060,67.966595,0.713517,956700.102114,0.892752,9.095338,22.820967,3.731429,0.077968,0.069223,32.000000,88.171640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308922,67.158937,101.511822,62.235267,41.859666,59.493671,60.253165,50.094203,41.594937,32.595587,46.471469,199.159033,79.331143,0.614752,199.577644,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.682213,49.036474,185.120717,153.320080,228.572383,227.895244,99.381606,14.207537,177.549222,4.305700,47.344400,48.935011,151.899414,186.083257,149.916287,177.563805,90.805321,169.744853,-0.000461,0.031116,88.823973,62.762900,175.989976,16.329204,68.015151,0.712690,956513.829220,0.894947,9.113254,22.814305,3.725473,0.079093,0.068679,32.000000,88.189340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292256,67.139295,101.483639,62.235267,42.036749,59.493671,60.253165,50.140558,41.594937,32.595587,46.482464,198.763212,80.195190,0.611000,199.369934,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.702590,49.035375,185.706238,153.327637,228.527091,227.798481,99.534184,14.206966,177.346152,4.308742,47.360956,49.009811,151.883779,185.924648,149.907456,177.613105,90.821961,169.753913,-0.000461,0.031099,88.765881,62.926338,175.905052,16.320127,67.934357,0.712307,955969.532155,0.893706,9.097790,22.816046,3.726096,0.078270,0.068512,32.000000,88.170284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306264,67.145861,101.482875,62.235267,41.808717,59.493671,60.253165,50.135442,41.594937,32.595587,46.472506,199.068368,80.479782,0.604122,199.321822,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.655403,49.035375,185.152558,153.327637,228.485041,227.742879,99.544564,14.203969,177.419481,4.302568,47.335207,48.851199,151.871995,185.987052,149.898684,177.610923,90.821233,169.723492,-0.000462,0.031101,88.761118,62.824348,175.898955,16.310812,67.992415,0.714293,955457.245065,0.891549,9.075563,22.803116,3.736349,0.078637,0.068732,32.000000,88.137054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298768,67.110856,101.434935,62.235267,42.031913,59.493671,60.253165,50.126410,41.594937,32.595587,46.479871,199.089128,79.862469,0.602947,199.363954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.733398,49.030703,185.027419,153.332395,228.463517,227.710687,99.480476,14.207680,177.369747,4.306773,47.364915,48.884635,151.890313,185.842184,149.893477,177.538197,90.795375,169.769482,-0.000461,0.031091,88.805582,62.824138,176.064682,16.302274,68.010319,0.712515,955298.406254,0.892179,9.124501,22.791384,3.728750,0.080098,0.070407,32.000000,88.112736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298063,67.143458,101.461405,62.235267,41.765862,59.493671,60.253165,50.156916,41.594937,32.595587,46.488264,198.960951,79.878830,0.606613,199.332011,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.688362,49.023832,185.138162,153.323159,228.457209,227.679401,99.438444,14.202114,177.310901,4.302346,47.323584,48.899699,151.883818,185.968398,149.899132,177.637915,90.782584,169.770119,-0.000461,0.031080,88.879213,62.832294,176.020448,16.293430,67.961817,0.710818,955141.719556,0.891061,9.038957,22.836077,3.720386,0.079504,0.070147,32.000000,88.093809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297597,67.142574,101.427154,62.235267,41.761484,59.493671,60.253165,50.114918,41.594937,32.595587,46.491515,198.876889,79.841633,0.605204,199.361515,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.614305,49.010090,185.008237,153.307765,228.395997,227.628720,99.375386,14.204112,177.401482,4.301645,47.275852,48.955464,151.869442,185.850685,149.887762,177.568040,90.765296,169.719880,-0.000461,0.031098,88.857945,62.857979,175.980025,16.285096,67.932247,0.712139,955114.904538,0.892195,9.078770,22.849131,3.725986,0.079966,0.069755,32.000000,88.060212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289340,67.129706,101.413671,62.235267,41.743166,59.493671,60.253165,50.143076,41.594937,32.595587,46.491766,198.750772,79.921897,0.606178,199.418517,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.672652,49.010090,185.093631,153.307765,228.279143,227.601017,99.551229,14.202828,177.332371,4.301641,47.224662,48.976921,151.871694,185.999773,149.896863,177.567081,90.789249,169.675663,-0.000462,0.031091,88.881013,62.746266,175.735634,16.277512,68.019244,0.712863,955048.978079,0.894008,9.141868,22.845842,3.728929,0.080564,0.070110,32.000000,88.042396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287654,67.127181,101.412531,62.235267,41.717852,59.493671,60.253165,50.188336,41.594937,32.595587,46.484170,199.102459,79.359023,0.605921,199.505653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.739829,48.995248,185.145939,153.298809,228.185336,227.602028,99.250671,14.204112,177.407366,4.312464,47.313297,48.916966,151.864121,185.882488,149.875585,177.564617,90.792592,169.702740,-0.000463,0.031106,89.043363,62.658685,175.883924,16.270906,67.963350,0.711333,954738.628229,0.891156,9.081322,22.803777,3.726268,0.080832,0.070554,32.000000,88.037218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281445,67.138436,101.390221,62.235267,41.736524,59.493671,60.253165,50.159770,41.594937,32.595587,46.474315,198.501342,78.186612,0.609689,199.586574,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.621585,48.971337,185.039615,153.300488,228.140365,227.599723,99.533252,14.206966,177.434409,4.318924,47.289575,48.885546,151.862758,185.992006,149.888665,177.586540,90.775177,169.654010,-0.000463,0.031103,89.185806,62.616126,175.940294,16.263074,67.924440,0.711154,954580.743359,0.892481,8.996838,22.811526,3.722287,0.078921,0.068826,32.000000,88.060781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285347,67.135274,101.373410,62.235267,41.691333,59.493671,60.253165,50.121911,41.594937,32.595587,46.454516,199.066505,79.827913,0.618168,199.402939,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.657129,48.955397,185.101818,153.294610,228.112304,227.568523,99.438627,14.208679,177.330867,4.312250,47.359057,48.910812,151.891324,185.832744,149.895631,177.560220,90.796658,169.655559,-0.000462,0.031108,89.121263,62.796223,175.991607,16.257699,67.959780,0.712762,954755.714669,0.892234,9.095560,22.808977,3.729015,0.078981,0.068285,32.000000,88.113617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297095,67.134576,101.411448,62.235267,41.671986,59.493671,60.253165,50.196062,41.594937,32.595587,46.454932,198.877254,80.145007,0.606479,199.383152,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.641761,48.969688,185.037418,153.290692,228.072331,227.580711,99.473978,14.207965,177.515328,4.314873,47.331347,48.882484,151.883494,185.995614,149.902989,177.568307,90.772189,169.776297,-0.000461,0.031130,89.145706,62.726247,176.193537,16.252391,67.939189,0.711970,954431.665807,0.892211,9.042733,22.788132,3.727598,0.077442,0.068306,32.000000,88.107350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283969,67.157206,101.405676,62.235267,41.679160,59.493671,60.253165,50.180627,41.594937,32.595587,46.437808,198.947956,79.649777,0.603722,199.485590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.647191,48.969688,185.081200,153.290692,228.057285,227.600815,99.510649,14.205396,177.316962,4.326822,47.266565,48.795610,151.866345,185.995329,149.912030,177.549930,90.779094,169.806702,-0.000461,0.031127,89.387399,62.863674,176.146262,16.248057,67.883782,0.712269,954657.889801,0.892284,9.072969,22.862056,3.727455,0.077709,0.068323,32.000000,88.093964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287611,67.162944,101.397692,62.235267,41.634637,59.493671,60.253165,50.192530,41.594937,32.595587,46.451370,199.021298,78.516985,0.607547,199.487007,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.709394,48.970513,185.011781,153.285094,228.004171,227.520194,99.394181,14.208393,177.469994,4.328095,47.257913,48.856597,151.849097,185.946625,149.885236,177.619259,90.780137,169.702124,-0.000461,0.031157,89.584468,62.740397,176.086280,16.244445,67.938558,0.712974,954704.542816,0.891926,9.067335,22.867601,3.727929,0.078590,0.068689,32.000000,88.076728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277872,67.146507,101.402725,62.235267,41.619997,59.493671,60.253165,50.194143,41.594937,32.595587,46.451580,198.788361,78.681989,0.616419,199.502074,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.587153,48.964466,185.089629,153.285654,227.927932,227.362275,99.405556,14.212104,177.439709,4.343557,47.294963,49.022095,151.853407,186.035633,149.898300,177.541317,90.805839,169.789740,-0.000461,0.031168,89.605630,62.738716,175.910352,16.241225,67.985113,0.711119,954264.844128,0.891416,9.003646,22.823729,3.721868,0.077365,0.068241,32.000000,88.108203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272216,67.166643,101.403314,62.235267,41.588219,59.493671,60.253165,50.161459,41.594937,32.595587,46.452698,198.811112,78.083751,0.614021,199.571074,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.601201,48.952648,185.089556,153.282015,227.895432,227.328816,99.384499,14.206253,177.322231,4.340058,47.227614,49.001300,151.885742,186.047560,149.890416,177.525035,90.821632,169.695086,-0.000460,0.031167,89.317626,62.913536,175.964870,16.239007,67.968344,0.711970,953665.496729,0.893119,9.124438,22.833909,3.732613,0.077442,0.067935,32.000000,88.145985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283939,67.158009,101.393309,62.235267,41.587090,59.493671,60.253165,50.235789,41.594937,32.595587,46.446357,198.768998,78.714784,0.619891,199.569501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.671316,48.952648,185.169997,153.282015,227.828810,227.315012,99.602948,14.211818,177.414418,4.338847,47.117136,48.953261,151.876838,186.027519,149.887952,177.603941,90.819287,169.775579,-0.000460,0.031171,89.244686,62.935928,175.888693,16.236677,67.984608,0.711829,953398.621742,0.892867,9.098033,22.779350,3.731554,0.077809,0.068295,32.000000,88.148102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294110,67.161556,101.401396,62.235267,41.581885,59.493671,60.253165,50.232815,41.594937,32.595587,46.433404,199.205896,79.691157,0.614647,199.472766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.680745,48.914995,185.164879,153.270260,227.703184,227.226378,99.436676,14.206824,177.476596,4.342192,47.088906,48.881830,151.859614,185.879002,149.876769,177.514197,90.825105,169.822984,-0.000458,0.031162,89.252499,62.861997,175.996604,16.233983,67.945464,0.710923,953244.136506,0.889458,9.025266,22.814664,3.727906,0.078012,0.068540,32.000000,88.149063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291448,67.178036,101.416350,62.235267,41.729931,59.493671,60.253165,50.187212,41.594937,32.595587,46.390987,198.873353,79.335252,0.606489,199.507384,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.619924,48.883939,185.789706,153.256826,227.727112,227.138563,99.394231,14.209535,177.460185,4.356228,47.147860,48.947567,151.858689,186.059486,149.895231,177.678421,90.839746,169.647927,-0.000458,0.031142,89.045965,62.676033,176.060174,16.231797,67.979866,0.710946,952859.467659,0.889400,8.979758,22.827496,3.727197,0.077720,0.068654,32.000000,88.112157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282971,67.157037,101.399205,62.235267,41.588506,59.493671,60.253165,50.196924,41.594937,32.595587,46.352791,198.788462,79.354841,0.611378,199.485236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.670155,48.882565,185.200229,153.246750,227.728671,227.117653,99.488513,14.206395,177.481888,4.360204,47.183756,48.919737,151.842528,186.027315,149.879791,177.640241,90.877700,169.672865,-0.000459,0.031130,88.930834,62.672893,175.948371,16.230649,67.990648,0.712750,952289.159251,0.891486,9.009884,22.741915,3.744256,0.078431,0.068190,32.000000,88.130736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284790,67.163443,101.393895,62.235267,41.782167,59.493671,60.253165,50.235662,41.594937,32.595587,46.342320,198.977027,79.675383,0.610582,199.435354,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.689514,48.906201,185.130838,153.245070,227.715479,227.060590,99.349081,14.207822,177.517637,4.348247,47.175931,48.834097,151.858733,185.996776,149.869803,177.583484,90.841471,169.850592,-0.000459,0.031142,88.872118,62.680038,176.134983,16.229899,68.018595,0.710191,951957.609711,0.889555,8.956387,22.714180,3.728602,0.078982,0.069497,32.000000,88.098450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297536,67.187894,101.404912,62.235267,41.732668,59.493671,60.253165,50.211821,41.594937,32.595587,46.330394,198.698163,79.823658,0.606039,199.424733,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.641271,48.906201,185.192859,153.245070,227.672347,227.058171,99.478738,14.201115,177.516487,4.346927,47.189440,48.943046,151.815813,186.143377,149.881145,177.623878,90.843856,169.864779,-0.000461,0.031133,88.815562,62.736876,176.108044,16.229098,68.009454,0.709314,951919.335906,0.890254,8.959946,22.823191,3.725753,0.080285,0.070469,32.000000,88.106124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282534,67.178665,101.377654,62.235267,41.532775,59.493671,60.253165,50.204804,41.594937,32.595587,46.344778,198.957476,79.698420,0.604414,199.461987,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
