OSU 80 Ton Compressor Load Stand
49.613150,48.906476,185.157406,153.260464,227.704661,227.032479,99.504649,14.209678,177.475691,4.333144,47.162261,48.955831,151.852183,186.108230,149.898213,177.637982,90.841363,169.796292,-0.000462,0.031133,88.843351,62.614427,175.992932,16.229126,68.031919,0.710223,951973.676265,0.890044,9.009991,22.826615,3.730623,0.081187,0.070147,32.000000,88.139374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297009,67.184450,101.422014,62.235267,41.571444,59.493671,60.253165,50.236237,41.594937,32.595587,46.337359,199.009297,78.697542,0.606058,199.554276,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.615905,48.892459,185.206095,153.260184,227.746254,226.981181,99.514830,14.205254,177.540238,4.331898,47.128168,48.881559,151.837566,186.153224,149.848964,177.820657,90.829427,169.845901,-0.000462,0.031164,88.726495,62.776626,176.189520,16.229899,68.008300,0.710175,951919.796416,0.890272,9.039455,22.801070,3.732023,0.079519,0.070011,32.000000,88.111961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295955,67.200878,101.374598,62.235267,41.511994,59.493671,60.253165,50.256432,41.594937,32.595587,46.329695,199.029660,79.980077,0.613927,199.417927,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.733113,48.886687,185.119009,153.274458,227.790417,226.851621,99.607690,14.204968,177.623796,4.333647,47.058726,48.907589,151.853230,186.209532,149.876452,177.708568,90.837968,169.869122,-0.000461,0.031185,88.663148,62.628014,176.157092,16.232203,68.055521,0.710335,951711.017864,0.889890,9.022576,22.833317,3.732797,0.079578,0.069473,32.000000,88.180249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287784,67.202669,101.400649,62.235267,41.519135,59.493671,60.253165,50.238055,41.594937,32.595587,46.303472,199.215379,79.316323,0.604009,199.582365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.630191,48.866624,185.247996,153.285934,227.754951,226.845077,99.518617,14.205967,177.561054,4.343177,47.090834,48.985746,151.860348,186.072064,149.879026,177.866190,90.841930,169.822944,-0.000460,0.031202,88.504781,62.658090,176.223192,16.233667,68.037094,0.707702,951141.496061,0.886309,8.892724,22.851617,3.722116,0.079696,0.068716,32.000000,88.179349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.325850,67.235046,101.409368,62.235267,41.700446,59.493671,60.253165,50.198215,41.594937,32.595587,46.287712,199.037233,79.711333,0.602130,199.547549,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.700909,48.866624,185.806603,153.285934,227.785328,226.843460,99.449814,14.207252,177.653700,4.339807,47.062401,48.914583,151.864524,186.141033,149.876369,177.812387,90.832167,169.938661,-0.000459,0.031191,88.539868,62.690902,176.149097,16.235466,68.024743,0.709490,950988.541040,0.888974,8.981913,22.811414,3.732567,0.080087,0.070345,32.000000,88.145992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.321706,67.209239,101.399318,62.235267,41.504291,59.493671,60.253165,50.260960,41.594937,32.595587,46.256340,198.899627,80.012432,0.605581,199.398690,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.675467,48.851783,186.025144,153.286773,227.779961,226.807790,99.292255,14.206824,177.639543,4.346188,46.984013,48.896936,151.836969,186.186108,149.874219,177.716943,90.811108,169.901993,-0.000459,0.031215,88.532193,62.806456,176.240037,16.238482,68.035832,0.710298,950918.469129,0.888176,8.908554,22.868543,3.738495,0.077484,0.068861,32.000000,88.162240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320605,67.204386,101.414123,62.235267,41.516591,59.493671,60.253165,50.224578,41.594937,32.595587,46.228614,198.584511,80.181324,0.603879,199.352074,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.705363,48.850134,185.943301,153.275298,227.777499,226.799914,99.566885,14.199117,177.649488,4.347041,47.034454,48.996926,151.834690,186.190960,149.860148,177.837501,90.792904,169.878616,-0.000460,0.031214,88.532212,62.810675,176.267084,16.242185,68.065186,0.711010,950853.469108,0.889915,8.920096,22.874595,3.744809,0.079233,0.069660,32.000000,88.168352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306083,67.198137,101.420545,62.235267,41.537460,59.493671,60.253165,50.242408,41.594937,32.595587,46.212460,199.133770,80.483157,0.603310,199.330240,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.755713,48.846562,185.380475,153.280616,227.719145,226.795472,99.433498,14.205539,177.752175,4.356419,47.053964,48.977358,151.823509,186.205047,149.851602,177.914981,90.798997,170.036851,-0.000460,0.031226,88.474889,62.846827,176.329632,16.245834,68.037166,0.710040,950845.898641,0.886832,8.887447,22.883230,3.740910,0.079539,0.070023,32.000000,88.178933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295929,67.185864,101.405756,62.235267,41.736334,59.493671,60.253165,50.227237,41.594937,32.595587,46.197778,198.866997,79.192625,0.600486,199.505142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.688596,48.862227,185.238885,153.282295,227.666873,226.807762,99.489331,14.200545,177.618065,4.357758,47.092181,49.024019,151.860811,186.093389,149.876448,177.830290,90.826210,169.880043,-0.000460,0.031257,88.519795,62.647930,176.263453,16.250736,68.028926,0.708010,950718.262512,0.886997,8.831696,22.941883,3.725813,0.079088,0.069937,32.000000,88.202984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347924,67.224313,101.465066,62.235267,41.504114,59.493671,60.253165,50.236851,41.594937,32.595587,46.174122,198.978662,78.605833,0.608276,199.529414,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.754099,48.849035,185.422556,153.272499,227.710827,226.801371,99.258221,14.211105,177.734042,4.350808,47.020553,49.021909,151.839126,186.269489,149.861934,177.907671,90.786502,169.974998,-0.000460,0.031250,88.536731,62.856313,176.314803,16.253050,68.039168,0.708508,950750.061534,0.888920,8.904938,22.855239,3.727362,0.080560,0.070572,32.000000,88.163149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.301810,67.197179,101.437029,62.235267,41.464633,59.493671,60.253165,50.234547,41.594937,32.595587,46.180625,198.516442,79.442368,0.611909,199.495150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.694531,48.849035,185.275517,153.272499,227.787822,226.786839,99.553475,14.205825,177.686758,4.353334,47.025256,48.918679,151.835571,186.286879,149.884222,177.850890,90.776013,170.055746,-0.000461,0.031254,88.626005,62.764455,176.251112,16.256332,68.048111,0.708158,950804.699959,0.888625,8.835842,22.929075,3.726779,0.079433,0.069956,32.000000,88.178220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317831,67.180786,101.433467,62.235267,41.513167,59.493671,60.253165,50.205891,41.594937,32.595587,46.153481,199.106950,79.570541,0.606508,199.469265,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.702380,48.835293,185.420084,153.267741,227.766877,226.766473,99.387778,14.213673,177.820944,4.357545,47.105686,49.034061,151.840414,186.313321,149.892119,177.901439,90.781617,170.006461,-0.000461,0.031221,88.709916,62.961143,176.337277,16.259257,67.972888,0.708380,950882.358995,0.887113,8.897578,22.972596,3.728288,0.079066,0.069498,32.000000,88.205372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345526,67.207336,101.453411,62.235267,41.480480,59.493671,60.253165,50.242068,41.594937,32.595587,46.124683,198.775557,79.347724,0.605801,199.497746,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.801366,48.869373,185.272694,153.264382,227.761632,226.785271,99.565364,14.204968,177.675279,4.354186,47.170546,48.906452,151.839794,186.344737,149.877811,177.882466,90.781657,170.169158,-0.000460,0.031238,88.835906,62.736972,176.342277,16.262346,68.032442,0.709389,950719.998775,0.888322,8.875699,22.946832,3.730608,0.078553,0.069522,32.000000,88.200537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311665,67.190834,101.391020,62.235267,41.489661,59.493671,60.253165,50.240148,41.594937,32.595587,46.108152,199.130728,79.670027,0.607695,199.386338,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.765216,48.869373,185.984857,153.264382,227.752846,226.771429,99.570728,14.207109,177.698993,4.365437,47.230093,48.939293,151.834536,186.285880,149.886986,177.852174,90.762044,170.118572,-0.000460,0.031219,88.874079,62.749730,176.281765,16.265940,68.067349,0.707164,950752.270676,0.884937,8.807232,23.013326,3.720233,0.077686,0.068741,32.000000,88.216205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.312966,67.190475,101.363633,62.235267,41.647503,59.493671,60.253165,50.184982,41.594937,32.595587,46.129120,199.141456,79.022927,0.603867,199.432325,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.754782,48.884214,185.262948,153.263543,227.737932,226.752495,99.481876,14.207394,177.673782,4.363147,47.285001,48.921223,151.812159,186.280294,149.868358,177.835184,90.747315,170.121796,-0.000461,0.031182,88.787546,62.746259,176.134718,16.269776,68.035562,0.709300,950832.507697,0.885550,8.844663,23.012256,3.737246,0.078342,0.069024,32.000000,88.247333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.321262,67.191307,101.346274,62.235267,41.680047,59.493671,60.253165,50.206581,41.594937,32.595587,46.131932,198.963751,79.278098,0.610964,199.428234,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.779837,48.935883,186.034258,153.270820,227.749416,226.755424,99.588321,14.199831,177.836847,4.349170,47.154790,48.959142,151.856501,186.245821,149.893798,177.839192,90.726908,170.053181,-0.000462,0.031190,88.451865,62.752090,176.256376,16.275546,68.110063,0.707651,950876.240714,0.886510,8.870313,23.028305,3.723520,0.077419,0.068862,32.000000,88.272765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344455,67.200432,101.344918,62.235267,41.719739,59.493671,60.253165,50.220948,41.594937,32.595587,46.172724,199.176642,79.497980,0.607298,199.430673,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.713212,48.921866,185.410885,153.267181,227.763423,226.763038,99.222836,14.209392,177.764527,4.345752,47.102747,48.975688,151.838491,186.153285,149.855594,177.934317,90.705103,170.024217,-0.000462,0.031164,88.259278,62.710031,176.304606,16.278483,68.063148,0.708857,950942.598166,0.886503,8.892633,22.993258,3.736960,0.078758,0.069283,32.000000,88.219209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294063,67.157762,101.344580,62.235267,41.695160,59.493671,60.253165,50.198688,41.594937,32.595587,46.170057,198.445671,79.705243,0.608762,199.465488,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.732806,48.924340,185.374687,153.255426,227.734258,226.779623,99.575774,14.207252,177.647489,4.344842,47.204617,49.011558,151.853937,186.319457,149.865756,177.895669,90.725135,170.043135,-0.000462,0.031147,88.331361,62.861772,176.091665,16.282847,68.071911,0.708451,951272.292872,0.889786,8.951042,23.030609,3.729610,0.078888,0.069985,32.000000,88.217773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303905,67.171805,101.354372,62.235267,41.465584,59.493671,60.253165,50.239603,41.594937,32.595587,46.150633,199.151549,79.903849,0.604972,199.417691,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.691417,48.949625,185.369572,153.252067,227.733101,226.773093,99.480486,14.205825,177.758507,4.337860,47.255446,49.014192,151.835010,186.162765,149.870354,177.948351,90.698404,170.058195,-0.000462,0.031153,88.408903,62.830124,176.373155,16.286591,68.072722,0.708056,951234.723425,0.886315,8.933208,23.018315,3.727413,0.079761,0.070073,32.000000,88.242144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316803,67.173509,101.344364,62.235267,41.405537,59.493671,60.253165,50.230666,41.594937,32.595587,46.147608,198.960973,80.485945,0.603209,199.329139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.809023,48.949625,185.984236,153.252067,227.777437,226.695626,99.533113,14.204398,177.676833,4.326831,47.254037,48.871282,151.837704,186.130676,149.870013,177.876680,90.699892,170.017100,-0.000463,0.031140,88.464097,62.691968,176.290312,16.290087,68.051086,0.708611,951459.087637,0.888023,9.001397,23.051206,3.730414,0.078931,0.069434,32.000000,88.233887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313528,67.180630,101.369448,62.235267,41.429906,59.493671,60.253165,50.257057,41.594937,32.595587,46.168942,199.066226,79.175971,0.599323,199.619186,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.734688,48.946052,185.996045,153.264382,227.823917,226.728535,99.609084,14.215100,177.620690,4.329551,47.165636,48.933965,151.824644,186.209389,149.838672,177.901562,90.694349,170.087876,-0.000464,0.031170,88.299042,62.711819,176.233467,16.293281,68.041349,0.708826,950947.196122,0.884922,8.879557,23.032910,3.733947,0.079097,0.068919,32.000000,88.225890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300073,67.177950,101.354765,62.235267,41.629307,59.493671,60.253165,50.191280,41.594937,32.595587,46.166653,199.218168,79.169441,0.609230,199.580358,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.738227,48.936708,186.003216,153.283415,227.874213,226.811216,99.619643,14.207394,177.693558,4.328310,47.146435,48.895883,151.810346,186.134162,149.858176,177.921726,90.705152,170.052419,-0.000464,0.031182,88.283158,62.653309,176.344703,16.296514,68.067493,0.710040,951214.666179,0.885836,8.952970,23.067400,3.739765,0.079532,0.069338,32.000000,88.204228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294806,67.152679,101.343428,62.235267,41.646253,59.493671,60.253165,50.234976,41.594937,32.595587,46.160433,199.239285,79.291671,0.610237,199.623199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.731533,48.936708,186.069061,153.270260,227.910645,226.789594,99.362418,14.206110,177.598461,4.329022,47.167370,48.920264,151.831265,186.126517,149.857475,177.885401,90.713421,170.095536,-0.000464,0.031181,88.360067,62.740400,176.175202,16.301160,68.074688,0.709982,951479.829700,0.885972,8.939959,23.042097,3.739643,0.079951,0.070519,32.000000,88.219428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311877,67.166067,101.322383,62.235267,41.651111,59.493671,60.253165,50.242616,41.594937,32.595587,46.146117,198.724835,79.755280,0.609480,199.508840,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.727189,48.921317,185.259646,153.263543,227.976411,226.757978,99.585926,14.211961,177.701067,4.327502,47.167880,48.967049,151.818927,186.257461,149.834082,177.865338,90.709049,170.015359,-0.000464,0.031206,88.453844,62.685483,176.244033,16.304418,68.098235,0.710228,951473.475795,0.887022,8.950149,23.050177,3.741643,0.078595,0.068197,32.000000,88.243478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299213,67.149192,101.302052,62.235267,41.414081,59.493671,60.253165,50.241268,41.594937,32.595587,46.142219,199.171852,80.187193,0.609359,199.476110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.738227,48.921317,185.912456,153.263543,228.073206,226.844202,99.455686,14.200116,177.709325,4.317529,47.161235,48.934900,151.854214,186.157546,149.865273,177.885111,90.731045,170.097215,-0.000465,0.031176,88.563000,62.710720,176.286520,16.307669,68.118970,0.707452,951210.148806,0.886244,8.936006,23.023040,3.725520,0.079151,0.069321,32.000000,88.245636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313334,67.162533,101.295373,62.235267,41.380651,59.493671,60.253165,50.246831,41.594937,32.595587,46.122025,198.911372,79.672301,0.600797,199.604276,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.688546,48.904002,185.323447,153.258505,228.086951,226.915241,99.540778,14.213673,177.706375,4.318594,47.243526,48.972010,151.842157,186.150716,149.865733,177.871777,90.763143,170.133462,-0.000467,0.031169,88.643858,62.891553,176.292082,16.310363,68.060191,0.709248,951464.001466,0.887523,8.924568,23.034524,3.737818,0.081420,0.070516,32.000000,88.238837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317568,67.163452,101.301882,62.235267,41.369261,59.493671,60.253165,50.242409,41.594937,32.595587,46.098596,199.081555,79.348458,0.606400,199.587164,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.698145,48.921866,185.390308,153.281456,228.111659,226.970139,99.377133,14.209963,177.681254,4.321018,47.233133,48.871324,151.816020,186.122053,149.843334,177.922339,90.764546,170.017279,-0.000466,0.031155,88.719140,62.709459,176.155561,16.312289,68.013510,0.708994,951650.762220,0.887984,8.958752,23.017247,3.729702,0.078218,0.068145,32.000000,88.199622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310966,67.157658,101.267646,62.235267,41.384457,59.493671,60.253165,50.273054,41.594937,32.595587,46.090624,198.754267,79.033271,0.608131,199.512026,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.705099,48.921866,185.332863,153.281456,228.167093,226.987126,99.686417,14.203541,177.683985,4.319371,47.280974,48.932802,151.843208,186.319824,149.869447,177.851214,90.796514,170.058523,-0.000467,0.031120,88.808736,62.871783,176.367445,16.314533,68.080403,0.709763,951909.289899,0.889515,8.966662,22.968329,3.730326,0.078848,0.069573,32.000000,88.182130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324939,67.155030,101.284033,62.235267,41.376488,59.493671,60.253165,50.270807,41.594937,32.595587,46.102309,199.372835,80.331874,0.610799,199.438148,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.723943,48.935333,185.985874,153.279216,228.205266,227.060497,99.629399,14.204683,177.739878,4.310229,47.257965,48.953111,151.827895,186.221805,149.857899,177.798573,90.779782,170.115493,-0.000467,0.031116,89.081041,62.816894,176.371361,16.317537,68.074093,0.708858,951833.427539,0.886684,8.959453,22.953231,3.728649,0.079539,0.070394,32.000000,88.168188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.322710,67.151960,101.277101,62.235267,41.367399,59.493671,60.253165,50.268666,41.594937,32.595587,46.110262,199.258797,80.011478,0.600750,199.502231,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.662275,48.954022,185.362590,153.280336,228.260847,227.063653,99.571927,14.208679,177.707100,4.291084,47.214623,48.927218,151.853744,186.322189,149.879629,177.911601,90.828650,170.054193,-0.000465,0.031083,89.322601,62.732351,176.414678,16.320835,68.144285,0.710829,952226.663767,0.887138,8.953386,22.993261,3.740369,0.081090,0.071059,32.000000,88.185526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324019,67.180336,101.257760,62.235267,41.612664,59.493671,60.253165,50.260299,41.594937,32.595587,46.125205,199.143853,79.113609,0.604776,199.695386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.675566,48.954022,185.471700,153.280336,228.236124,227.093652,99.505464,14.201972,177.818231,4.304150,47.246014,49.029182,151.835358,186.290039,149.878687,177.980842,90.811685,170.229989,-0.000466,0.031039,89.218552,62.813202,176.319049,16.324846,68.131537,0.709149,952177.168067,0.888934,9.036019,22.919323,3.732463,0.080031,0.069479,32.000000,88.163632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307643,67.179304,101.215773,62.235267,41.371981,59.493671,60.253165,50.296801,41.594937,32.595587,46.123464,199.010929,80.070906,0.610824,199.522963,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.842658,48.961993,185.287647,153.306925,228.211034,227.135779,99.411380,14.201972,177.739455,4.311435,47.291203,48.922298,151.845938,186.320864,149.879407,177.977583,90.806699,170.126821,-0.000466,0.031033,89.200672,62.893410,176.323128,16.329942,68.159340,0.709520,952362.128048,0.889381,9.022232,23.008161,3.733661,0.080362,0.070945,32.000000,88.188691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.332487,67.201326,101.230858,62.235267,41.349920,59.493671,60.253165,50.298398,41.594937,32.595587,46.121142,198.822759,80.273180,0.603723,199.450421,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.714189,48.958695,185.336266,153.320080,228.223298,227.156824,99.303189,14.203256,177.787646,4.311777,47.296219,48.899054,151.850726,186.334544,149.884207,177.921662,90.850773,170.089417,-0.000466,0.031034,89.090853,62.800928,176.392123,16.332429,68.115418,0.706475,952242.562479,0.886440,8.844867,22.975817,3.716806,0.080232,0.070620,32.000000,88.217064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.364684,67.209496,101.225191,62.235267,41.325019,59.493671,60.253165,50.194022,41.594937,32.595587,46.128421,198.606378,79.609645,0.614486,199.540941,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.736283,48.979857,186.162194,153.330156,228.199047,227.152180,99.584688,14.210106,177.762625,4.327932,47.284717,49.041214,151.866753,186.325084,149.884306,177.980176,90.844231,170.142301,-0.000464,0.031012,89.142844,62.790136,176.545490,16.335648,68.130402,0.708919,952363.710412,0.887160,8.984344,22.917756,3.727902,0.079505,0.069952,32.000000,88.217812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345298,67.207523,101.188702,62.235267,41.329526,59.493671,60.253165,50.274256,41.594937,32.595587,46.124043,199.169376,79.986607,0.601550,199.540468,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.799632,48.979857,186.069669,153.330156,228.232329,227.198237,99.467041,14.203399,177.759187,4.315019,47.230254,48.966121,151.867176,186.251998,149.892333,177.982595,90.825371,170.237945,-0.000464,0.031020,89.191033,62.865923,176.372524,16.337752,68.109432,0.710971,952447.566080,0.887761,8.985123,22.939772,3.742986,0.079644,0.069888,32.000000,88.134705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.359447,67.204240,101.215291,62.235267,41.616922,59.493671,60.253165,50.263988,41.594937,32.595587,46.145291,198.934083,79.906710,0.605585,199.518832,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.723484,48.979308,185.460641,153.340232,228.279167,227.271448,99.535287,14.204683,177.845132,4.311231,47.250811,48.926146,151.883404,186.390607,149.889213,178.005067,90.828825,170.243637,-0.000466,0.030999,89.241278,62.901839,176.451798,16.339628,68.117149,0.710227,952627.800602,0.887735,8.919511,22.997728,3.736366,0.080720,0.070689,32.000000,88.168233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.375122,67.217475,101.222708,62.235267,41.597050,59.493671,60.253165,50.228537,41.594937,32.595587,46.146209,199.070575,79.033492,0.605370,199.631420,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.733382,48.978483,185.464000,153.344151,228.298986,227.203250,99.494269,14.196977,177.919308,4.318333,47.214495,49.012167,151.905040,186.315054,149.926869,178.107371,90.851609,170.173084,-0.000467,0.030988,89.330951,62.784848,176.446865,16.343038,68.113814,0.709613,953035.649483,0.888921,8.997836,22.996600,3.729840,0.080300,0.069649,32.000000,88.203684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389245,67.198346,101.212007,62.235267,41.356751,59.493671,60.253165,50.274415,41.594937,32.595587,46.147249,198.988539,79.855059,0.611599,199.581066,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.794794,48.954572,185.550597,153.345550,228.258995,227.204252,99.517992,14.208821,177.804815,4.317792,47.154009,49.047077,151.892107,186.374033,149.890333,178.065433,90.812418,170.225902,-0.000467,0.030995,89.320549,62.733310,176.359183,16.344899,68.117816,0.709316,952631.217044,0.888822,8.986755,22.944979,3.729165,0.077815,0.068257,32.000000,88.142022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.364317,67.176654,101.209692,62.235267,41.363779,59.493671,60.253165,50.281490,41.594937,32.595587,46.148119,199.035984,79.129750,0.605024,199.628155,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.779907,48.913346,186.147881,153.333235,228.285916,227.224959,99.311585,14.207965,177.852663,4.312125,47.108011,49.096414,151.885040,186.380353,149.918604,178.095868,90.833241,170.350414,-0.000466,0.030952,89.279166,62.794202,176.399769,16.347362,68.174955,0.708661,952640.921839,0.887337,8.899234,23.005758,3.726305,0.080226,0.070293,32.000000,88.176320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.398063,67.198455,101.221470,62.235267,41.336620,59.493671,60.253165,50.237057,41.594937,32.595587,46.124108,198.623169,79.511113,0.610041,199.509666,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.794956,48.909224,185.473515,153.310564,228.368662,227.192274,99.329664,14.203541,177.820455,4.319782,47.220857,49.009797,151.902465,186.431054,149.908700,178.071398,90.800190,170.193034,-0.000466,0.030963,89.181274,62.803991,176.515593,16.349312,68.152345,0.709968,952542.469590,0.889454,8.873423,23.035808,3.739418,0.080425,0.069603,32.000000,88.170786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.386014,67.157216,101.181592,62.235267,41.654322,59.493671,60.253165,50.245848,41.594937,32.595587,46.077073,198.659329,80.226078,0.608746,199.468950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.775826,48.926813,185.565930,153.320640,228.416543,227.203389,99.280516,14.199688,177.981510,4.316631,47.268880,48.994573,151.901564,186.414643,149.920343,178.129477,90.792646,170.307530,-0.000466,0.030942,89.142687,62.797850,176.485635,16.350922,68.168265,0.707943,952506.664870,0.888856,8.853718,23.004553,3.724745,0.079643,0.069989,32.000000,88.178656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.409084,67.166220,101.194951,62.235267,41.358939,59.493671,60.253165,50.237119,41.594937,32.595587,46.068341,198.561032,78.605100,0.601400,199.657030,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.742083,48.915820,185.492012,153.336594,228.455928,227.177245,99.430875,14.204826,177.930425,4.309842,47.248326,49.008482,151.874140,186.325349,149.925166,178.015477,90.783930,170.278061,-0.000467,0.030895,89.165073,62.777668,176.579857,16.353100,68.151443,0.708370,952672.130625,0.889763,8.891117,23.058885,3.728033,0.081119,0.070994,32.000000,88.190631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.414761,67.164840,101.165519,62.235267,41.330545,59.493671,60.253165,50.248622,41.594937,32.595587,46.079643,198.861749,79.139434,0.614316,199.695779,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.735311,48.915820,185.529066,153.336594,228.453342,227.200674,99.492241,14.207822,177.827678,4.302711,47.231296,49.077591,151.889271,186.376296,149.930068,177.963713,90.795592,170.174951,-0.000466,0.030894,89.131499,62.956598,176.552017,16.355514,68.166300,0.708669,952617.644912,0.888957,8.915076,23.055561,3.729076,0.080449,0.070588,32.000000,88.189736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.401446,67.154805,101.137816,62.235267,41.348330,59.493671,60.253165,50.268347,41.594937,32.595587,46.062873,198.984482,80.175528,0.610275,199.469501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.775414,48.899879,185.428890,153.342471,228.278001,227.233410,99.511051,14.202685,177.823031,4.295337,47.261950,49.046951,151.880031,186.479942,149.901798,178.169796,90.801004,170.214542,-0.000467,0.030867,89.118734,62.866026,176.486348,16.357927,68.163289,0.708789,952672.666409,0.888635,8.922092,23.001760,3.730329,0.079054,0.069925,32.000000,88.224414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.423690,67.141330,101.141165,62.235267,41.346476,59.493671,60.253165,50.273829,41.594937,32.595587,46.040157,199.022103,78.450368,0.602622,199.739249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.738098,48.902353,185.540869,153.332675,228.252735,227.294932,99.648587,14.207822,177.879324,4.278359,47.231008,49.100170,151.882081,186.424734,149.921721,178.081547,90.762110,170.192254,-0.000467,0.030873,89.161892,62.866426,176.472069,16.361582,68.184962,0.708066,952679.920820,0.887760,8.864609,23.012529,3.725311,0.080875,0.070345,32.000000,88.232519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407270,67.141083,101.080696,62.235267,41.363534,59.493671,60.253165,50.249731,41.594937,32.595587,46.031359,199.297174,78.851320,0.615219,199.628549,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.707592,48.898780,185.445117,153.341072,228.309327,227.340985,99.576798,14.199117,177.859996,4.274045,47.251991,49.025515,151.900584,186.336603,149.917460,178.134773,90.759087,170.211790,-0.000469,0.030870,89.231105,62.851187,176.513127,16.363972,68.206490,0.708858,953168.489819,0.887520,8.905738,23.042314,3.730357,0.079314,0.069978,32.000000,88.212019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437459,67.169724,101.084113,62.235267,41.335225,59.493671,60.253165,50.272310,41.594937,32.595587,46.023182,199.153596,79.979784,0.612969,199.541216,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.731956,48.891909,185.470949,153.347509,228.232412,227.421522,99.469797,14.212532,177.819639,4.275399,47.310466,48.972980,151.875970,186.505119,149.908372,178.093916,90.774092,170.174273,-0.000468,0.030878,89.233143,62.832420,176.705527,16.365839,68.156401,0.708890,953411.014431,0.888937,8.933782,23.053321,3.730720,0.079237,0.069796,32.000000,88.227883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.433765,67.139786,101.030886,62.235267,41.349066,59.493671,60.253165,50.291871,41.594937,32.595587,46.011073,198.939593,78.888004,0.604539,199.619973,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.758733,48.891909,186.158885,153.347509,228.237733,227.458508,99.436052,14.203969,177.872366,4.272783,47.365617,49.057657,151.884973,186.400332,149.931082,178.080138,90.814674,170.277204,-0.000467,0.030894,89.160198,62.916644,176.410458,16.367364,68.155067,0.709401,953625.803640,0.889707,8.901659,23.022983,3.729412,0.078526,0.069037,32.000000,88.246251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.431169,67.145506,101.018160,62.235267,41.294338,59.493671,60.253165,50.281436,41.594937,32.595587,45.995176,198.872104,79.135839,0.612897,199.616590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.818185,48.895207,185.576524,153.370740,228.225399,227.456718,99.549626,14.207822,177.836340,4.280839,47.304270,48.923600,151.891993,186.361454,149.895541,178.033142,90.768573,170.286118,-0.000467,0.030879,89.095294,62.950881,176.505027,16.368894,68.145890,0.711172,953568.761059,0.889621,8.873915,23.024467,3.741230,0.080127,0.070156,32.000000,88.227222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416035,67.151548,100.964571,62.235267,41.315633,59.493671,60.253165,50.267640,41.594937,32.595587,45.989052,199.099251,79.517129,0.612491,199.565331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.759566,48.894383,185.497350,153.381656,228.257602,227.459472,99.467485,14.206966,177.875036,4.281258,47.266642,49.032227,151.919977,186.490257,149.921313,178.041739,90.790911,170.207069,-0.000468,0.030902,89.121590,62.778502,176.532397,16.370668,68.186206,0.708791,953678.042145,0.887429,8.815657,23.074210,3.725076,0.080417,0.070842,32.000000,88.225257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.445395,67.141052,100.974246,62.235267,41.325668,59.493671,60.253165,50.234125,41.594937,32.595587,45.979985,198.934971,80.248455,0.607432,199.482915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.761261,48.894383,185.493701,153.381656,228.337579,227.464633,99.424638,14.207252,177.803899,4.289305,47.254291,48.994665,151.922509,186.597695,149.931455,178.046261,90.792063,170.197071,-0.000468,0.030920,89.083191,62.856707,176.466277,16.372312,68.146575,0.708930,953678.128148,0.889333,8.875525,23.019567,3.727873,0.079499,0.069951,32.000000,88.219506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440284,67.150494,100.960970,62.235267,41.584676,59.493671,60.253165,50.267632,41.594937,32.595587,45.970010,198.849276,79.010307,0.602370,199.684725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.773080,48.908674,185.632158,153.386414,228.429873,227.409871,99.405417,14.203827,177.935800,4.294151,47.277810,49.082854,151.915620,186.563772,149.934052,178.054082,90.814142,170.304813,-0.000468,0.030931,89.087034,62.800029,176.468889,16.374386,68.182870,0.709322,953692.269341,0.889703,8.873770,23.014330,3.727673,0.079746,0.070208,32.000000,88.254247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.433994,67.141681,100.944763,62.235267,41.292737,59.493671,60.253165,50.268455,41.594937,32.595587,45.975378,198.810833,79.549337,0.611792,199.572097,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.748989,48.918568,186.196885,153.398170,228.404541,227.450040,99.417562,14.202257,177.862155,4.297419,47.307503,49.127255,151.922462,186.549155,149.927225,178.153559,90.820258,170.233702,-0.000467,0.030956,89.185938,62.985991,176.468135,16.376884,68.217705,0.709047,953395.667895,0.889462,8.875820,23.036279,3.729569,0.079015,0.069761,32.000000,88.272975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.419911,67.131706,100.922381,62.235267,41.328514,59.493671,60.253165,50.262466,41.594937,32.595587,45.978054,198.835123,79.361150,0.607735,199.597235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.728344,48.930936,185.648964,153.396490,228.346032,227.505358,99.596029,14.199117,177.933870,4.284975,47.286973,49.033475,151.940842,186.469850,149.947172,178.069256,90.847198,170.201506,-0.000467,0.030931,89.020703,62.919796,176.562565,16.379856,68.160206,0.710787,953601.193933,0.890014,8.910669,23.001107,3.742727,0.078478,0.070065,32.000000,88.312590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.423008,67.137314,100.949821,62.235267,41.535805,59.493671,60.253165,50.277665,41.594937,32.595587,45.971896,199.192059,78.856823,0.610982,199.720287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.791873,48.935333,186.180765,153.406007,228.353791,227.492708,99.405986,14.212817,177.929591,4.285866,47.292679,49.034017,151.932033,186.406570,149.926176,178.170475,90.854677,170.316578,-0.000467,0.030944,88.925645,62.862600,176.491585,16.382627,68.191561,0.710270,953784.360184,0.889076,8.944428,22.961008,3.733263,0.079315,0.069244,32.000000,88.270132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.412960,67.122230,100.933593,62.235267,41.347143,59.493671,60.253165,50.290816,41.594937,32.595587,45.979347,198.811972,79.179493,0.613925,199.601877,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.812784,48.935333,186.277596,153.406007,228.367109,227.480554,99.441865,14.207109,177.884168,4.270386,47.301928,48.952288,151.942849,186.496435,149.947663,178.098924,90.870403,170.335682,-0.000467,0.030966,88.784302,62.857872,176.435297,16.384426,68.179102,0.710618,953618.815615,0.889474,8.883021,23.000550,3.739180,0.080527,0.070168,32.000000,88.268847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.427691,67.144097,100.947542,62.235267,41.571944,59.493671,60.253165,50.255486,41.594937,32.595587,45.979569,198.883729,79.672668,0.612004,199.527447,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.775524,48.950724,186.131982,153.411045,228.357858,227.520728,99.409927,14.207680,177.920368,4.261536,47.285545,49.062992,151.924184,186.505160,149.932754,178.224662,90.879845,170.228678,-0.000467,0.030971,88.618098,62.733476,176.674733,16.386109,68.130906,0.710718,953468.917331,0.888691,8.861374,22.992629,3.739554,0.079614,0.070161,32.000000,88.267352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.408938,67.141508,100.961684,62.235267,41.576892,59.493671,60.253165,50.244562,41.594937,32.595587,45.991157,198.819855,79.398568,0.608190,199.564033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.753546,48.950724,185.525189,153.411045,228.303917,227.540168,99.487926,14.204683,177.966729,4.269101,47.262716,48.984461,151.939969,186.551418,149.948958,178.223784,90.851948,170.258982,-0.000466,0.030970,88.615718,63.004099,176.594072,16.388133,68.157898,0.711444,953696.349525,0.889912,8.915341,22.939466,3.739428,0.077206,0.067657,32.000000,88.340914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421224,67.157173,100.954519,62.235267,41.356669,59.493671,60.253165,50.265676,41.594937,32.595587,45.989005,198.975852,79.424760,0.610481,199.549123,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.779982,48.951274,185.490620,153.404327,228.322698,227.525982,99.380582,14.212532,177.905771,4.267535,47.346112,49.022036,151.945416,186.536923,149.954038,178.160574,90.923169,170.294092,-0.000465,0.030989,88.630615,62.858557,176.603063,16.390270,68.168554,0.709755,953932.177872,0.889726,8.938104,22.979747,3.728884,0.080762,0.070815,32.000000,88.337216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.430914,67.148998,100.976099,62.235267,41.313601,59.493671,60.253165,50.278696,41.594937,32.595587,45.986853,198.761164,79.507004,0.609072,199.491255,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.792862,48.958420,185.469388,153.397330,228.353768,227.500224,99.325692,14.209250,177.911314,4.265641,47.333537,49.070247,151.967190,186.600509,149.970543,178.166745,90.915196,170.348923,-0.000466,0.030993,88.689281,63.225602,176.481165,16.393429,68.194662,0.709153,953529.154778,0.890108,8.911273,22.922872,3.726209,0.079938,0.070769,32.000000,88.364148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432746,67.181230,100.966212,62.235267,41.321093,59.493671,60.253165,50.264316,41.594937,32.595587,45.985306,198.651383,79.323733,0.608021,199.578391,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
