OSU 80 Ton Compressor Load Stand
49.736271,48.963092,185.667711,153.399009,228.340113,227.507797,99.565512,14.207537,177.901593,4.263958,47.303866,48.989102,151.927704,186.537636,149.933241,178.118909,90.888047,170.368759,-0.000466,0.031027,88.677956,62.828079,176.463136,16.395170,68.164912,0.708556,953478.962432,0.890102,8.900059,22.955226,3.724553,0.079131,0.070284,32.000000,88.315793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421497,67.166606,100.964189,62.235267,41.277811,59.493671,60.253165,50.254329,41.594937,32.595587,45.991483,199.131024,80.347281,0.607553,199.442514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.748378,48.963092,185.536708,153.399009,228.364587,227.507396,99.389009,14.199974,177.943061,4.259387,47.380189,49.038230,151.958061,186.555189,149.950368,178.061800,90.930643,170.390252,-0.000466,0.031029,88.714373,62.846326,176.511210,16.397810,68.137794,0.710252,953708.335998,0.889281,8.968369,22.988496,3.733044,0.080460,0.070180,32.000000,88.341058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437693,67.191608,100.985091,62.235267,41.340222,59.493671,60.253165,50.289501,41.594937,32.595587,45.995236,198.778019,78.966947,0.602562,199.607699,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.831497,48.958695,185.666548,153.403487,228.358656,227.548369,99.451070,14.210677,177.989230,4.263721,47.327403,49.097501,151.946444,186.638958,149.976736,178.097439,90.909332,170.322110,-0.000468,0.031055,88.888100,63.052565,176.498092,16.400298,68.160170,0.709990,953505.679171,0.890617,8.955826,22.954678,3.729503,0.080109,0.069285,32.000000,88.321304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447383,67.187597,101.016067,62.235267,41.288278,59.493671,60.253165,50.284145,41.594937,32.595587,45.994625,198.902140,80.159314,0.612626,199.450264,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.835035,48.937532,186.388413,153.394251,228.328764,227.641874,99.513450,14.202971,178.060791,4.259384,47.277913,49.061531,151.963382,186.595535,149.983072,178.193061,90.899678,170.413654,-0.000469,0.031090,88.923279,62.882647,176.731045,16.402243,68.137217,0.709160,953625.843335,0.888561,8.865369,22.948156,3.725887,0.078376,0.069233,32.000000,88.307152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.433973,67.206193,101.019734,62.235267,41.519899,59.493671,60.253165,50.238710,41.594937,32.595587,45.967260,199.026900,79.266800,0.603005,199.513482,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.669069,48.955946,185.605280,153.390612,228.379972,227.675264,99.592777,14.210391,178.008557,4.242626,47.370711,49.162678,151.931465,186.591865,149.961721,178.081834,90.923607,170.378143,-0.000468,0.031139,88.752976,63.041988,176.718723,16.403569,68.176469,0.710377,953915.316603,0.890353,8.820925,23.002945,3.735402,0.079792,0.069633,32.000000,88.256417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.438052,67.229437,101.035388,62.235267,41.591517,59.493671,60.253165,50.231947,41.594937,32.595587,45.963465,199.185554,79.699520,0.611108,199.452074,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.770857,48.983430,185.643868,153.400409,228.409218,227.623852,99.475214,14.197833,177.997143,4.245273,47.371847,49.078648,151.941542,186.652373,149.977905,178.152395,90.957082,170.437247,-0.000468,0.031144,88.825913,62.855783,176.613654,16.404977,68.143708,0.711344,954339.715492,0.891011,9.030895,22.956768,3.736838,0.080188,0.070464,32.000000,88.253850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.411746,67.217186,101.040064,62.235267,41.580830,59.493671,60.253165,50.327798,41.594937,32.595587,45.979167,198.950427,79.173476,0.608497,199.485669,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.850064,48.983430,186.443753,153.400409,228.443512,227.611949,99.449526,14.208393,177.975016,4.243862,47.349798,49.081736,151.929225,186.674839,149.984565,178.129218,90.959893,170.398345,-0.000469,0.031173,88.880382,62.847231,176.568904,16.406984,68.187179,0.710355,953906.995804,0.889905,8.952880,22.947428,3.729971,0.080565,0.070465,32.000000,88.215642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.419013,67.224064,101.058458,62.235267,41.334441,59.493671,60.253165,50.270274,41.594937,32.595587,46.006766,198.899051,80.336056,0.611394,199.391924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.816197,48.984529,186.386556,153.396490,228.454975,227.608525,99.583572,14.205539,178.071532,4.243195,47.382654,49.061338,151.954984,186.739179,149.973133,178.261147,90.956887,170.382432,-0.000471,0.031166,88.921784,62.978982,176.750582,16.409567,68.211827,0.711131,953721.997189,0.888517,8.870897,22.928733,3.740091,0.079583,0.070435,32.000000,88.223188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.409859,67.231944,101.085912,62.235267,41.592882,59.493671,60.253165,50.224383,41.594937,32.595587,46.009806,199.167143,80.030187,0.603590,199.358761,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.769008,49.003493,185.832169,153.386974,228.443647,227.612627,99.551508,14.204540,178.016925,4.244848,47.480433,49.096401,151.939354,186.763460,149.984074,178.191045,90.977895,170.460768,-0.000470,0.031146,88.990352,62.968998,176.718093,16.412356,68.224466,0.711148,953774.507375,0.887981,8.907037,22.925241,3.741485,0.078637,0.068824,32.000000,88.181301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.428431,67.248921,101.116694,62.235267,41.611372,59.493671,60.253165,50.242074,41.594937,32.595587,46.011865,199.103016,79.522338,0.606130,199.527644,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.832785,49.028504,185.677435,153.399289,228.428092,227.654946,99.446500,14.193409,178.055152,4.250782,47.475169,48.950609,151.958251,186.692637,149.997316,178.237609,90.988652,170.389238,-0.000471,0.031164,89.076138,62.909024,176.644309,16.414804,68.213089,0.710095,953832.698006,0.889266,8.974858,22.936219,3.733893,0.080004,0.070625,32.000000,88.168533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.426703,67.265504,101.120925,62.235267,41.623514,59.493671,60.253165,50.268863,41.594937,32.595587,46.034791,198.892999,80.258947,0.609211,199.502034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.770425,49.035925,185.833234,153.401528,228.474234,227.670353,99.481470,14.208679,178.084314,4.247882,47.452073,49.084620,151.931521,186.860562,149.972421,178.352784,90.960902,170.461805,-0.000472,0.031170,89.175589,62.879371,176.688458,16.419258,68.245796,0.709108,953938.624040,0.889167,8.933846,22.896255,3.726010,0.078927,0.068899,32.000000,88.161001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403275,67.248232,101.151534,62.235267,41.680506,59.493671,60.253165,50.224438,41.594937,32.595587,46.068206,198.962941,79.755793,0.602680,199.496723,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.844554,49.035925,186.601222,153.401528,228.505460,227.660891,99.706304,14.205539,178.085424,4.256879,47.446587,49.110719,151.955664,186.883028,149.983318,178.269785,91.014363,170.520697,-0.000471,0.031191,89.272443,62.934549,176.808177,16.423101,68.224863,0.711475,954066.254223,0.889796,8.950765,22.929957,3.744890,0.078652,0.069345,32.000000,88.175238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.401893,67.261831,101.155956,62.235267,41.431766,59.493671,60.253165,50.265343,41.594937,32.595587,46.083600,199.412607,80.430039,0.608887,199.405850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.920463,49.034001,186.508660,153.425039,228.411227,227.726999,99.574288,14.202114,178.177937,4.244977,47.466308,49.105183,151.977572,186.807679,150.007560,178.306453,91.032406,170.597586,-0.000469,0.031172,89.350939,62.899433,176.846521,16.426324,68.213017,0.711538,953859.868517,0.886659,8.929092,22.924215,3.743663,0.079935,0.070546,32.000000,88.175470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.429171,67.288378,101.191411,62.235267,41.447739,59.493671,60.253165,50.222474,41.594937,32.595587,46.090103,199.148575,79.362251,0.603563,199.609351,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.852727,49.031802,185.883381,153.455268,228.338594,227.708187,99.628137,14.207680,178.140028,4.240979,47.488639,49.111073,151.953579,186.943720,149.980848,178.404264,90.987360,170.518593,-0.000469,0.031190,89.402467,63.218315,176.742117,16.428929,68.287500,0.710591,953939.147877,0.886587,8.848686,22.937551,3.736116,0.079608,0.070422,32.000000,88.162361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.390073,67.257460,101.190103,62.235267,41.686145,59.493671,60.253165,50.177050,41.594937,32.595587,46.098325,199.256274,80.693648,0.610764,199.381971,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.908653,49.050217,185.697181,153.474861,228.368808,227.671433,99.656445,14.202828,178.214116,4.240223,47.379127,49.201410,151.972196,186.841500,149.976322,178.337643,90.978618,170.549491,-0.000469,0.031192,89.478063,62.938535,176.993098,16.431157,68.202235,0.710591,953939.147877,0.886587,8.848686,22.937551,3.736116,0.077999,0.068999,32.000000,88.230367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.387623,67.255002,101.200673,62.235267,41.737377,59.493671,60.253165,50.212482,41.594937,32.595587,46.104218,199.312891,79.256602,0.610764,199.581932,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.820399,49.050217,186.718725,153.474861,228.494404,227.627515,99.434606,14.204398,178.209965,4.237371,47.364947,49.089111,152.003843,186.886290,149.999304,178.376372,90.995831,170.506170,-0.000469,0.031194,89.548857,63.109668,176.880946,16.433811,68.251999,0.708370,954002.457269,0.885913,8.877106,22.971712,3.720741,0.078837,0.068964,32.000000,88.252513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.382422,67.260188,101.219694,62.235267,41.411534,59.493671,60.253165,50.180662,41.594937,32.595587,46.131663,198.869213,79.466652,0.609570,199.466786,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.843189,49.034825,186.623808,153.476260,228.691793,227.651895,99.482318,14.200830,178.247747,4.245703,47.333536,49.073523,152.005692,186.995910,150.012941,178.566260,90.994146,170.545534,-0.000469,0.031226,89.609288,62.986851,176.856494,16.437206,68.258003,0.711841,953879.445260,0.889466,8.968377,22.936817,3.747837,0.078903,0.069321,32.000000,88.263414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.384029,67.263467,101.222431,62.235267,41.765458,59.493671,60.253165,50.228492,41.594937,32.595587,46.126247,198.964635,80.024758,0.611383,199.432207,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.908411,49.032077,186.945849,153.466464,228.717504,227.669424,99.529252,14.204683,178.311745,4.261931,47.441953,49.117823,152.011416,186.950182,150.046427,178.389370,91.029770,170.598033,-0.000470,0.031222,89.652841,62.870638,176.777463,16.440440,68.272752,0.711246,953909.001587,0.888644,8.929404,22.954569,3.744219,0.078965,0.069292,32.000000,88.300376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403561,67.289316,101.266459,62.235267,41.770542,59.493671,60.253165,50.212153,41.594937,32.595587,46.134572,199.058504,79.689176,0.606665,199.408801,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.850364,49.043345,186.784406,153.476540,228.639403,227.653278,99.407120,14.207252,178.253189,4.261537,47.373474,49.096513,151.985164,186.925188,150.007568,178.395198,90.982525,170.610070,-0.000469,0.031216,89.519467,62.903591,176.898974,16.444836,68.230975,0.711213,953722.246285,0.886997,8.859217,22.940369,3.745778,0.079692,0.070476,32.000000,88.284657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.375678,67.268822,101.244965,62.235267,41.793989,59.493671,60.253165,50.171126,41.594937,32.595587,46.142532,198.814241,79.836864,0.609323,199.452506,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.893204,49.051866,185.907363,153.483537,228.698154,227.672254,99.555953,14.210391,178.321540,4.263755,47.432804,49.246334,152.026232,186.990956,150.007683,178.494658,90.999566,170.676873,-0.000470,0.031211,89.529991,63.084461,176.913372,16.448548,68.299797,0.711951,954012.838831,0.888852,8.931536,22.992118,3.746957,0.079754,0.070982,32.000000,88.270884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.384513,67.295590,101.247404,62.235267,41.574120,59.493671,60.253165,50.200894,41.594937,32.595587,46.162913,199.111906,78.945818,0.604021,199.626778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.944890,49.051866,186.106083,153.483537,228.714228,227.703806,99.498257,14.215100,178.308271,4.272271,47.383318,49.154555,152.002778,186.982617,150.036628,178.479158,90.967239,170.614817,-0.000471,0.031193,89.576838,62.945091,177.092335,16.452314,68.273833,0.708179,953949.853447,0.887120,8.894725,23.002735,3.726106,0.079369,0.069326,32.000000,88.290037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373376,67.267344,101.276684,62.235267,41.560822,59.493671,60.253165,50.174005,41.594937,32.595587,46.181320,198.996514,80.356672,0.612680,199.461161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.848041,49.049942,185.923579,153.490535,228.742229,227.744516,99.541028,14.212960,178.369054,4.281200,47.430745,49.091338,152.019715,187.043920,150.033081,178.545957,90.971688,170.624430,-0.000471,0.031193,89.597402,63.165767,176.956404,16.456385,68.331513,0.708439,954139.337744,0.886736,8.841315,23.009747,3.726229,0.079838,0.069574,32.000000,88.244944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.364528,67.267206,101.298694,62.235267,41.631126,59.493671,60.253165,50.140488,41.594937,32.595587,46.189809,199.082056,79.622998,0.601914,199.586653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.888643,49.059561,186.107100,153.501731,228.729734,227.773855,99.523905,14.204683,178.264349,4.278447,47.508994,49.029132,152.007313,187.062065,150.029771,178.574351,90.971598,170.648638,-0.000470,0.031173,89.603363,62.909680,176.924306,16.460166,68.325310,0.708717,954433.887560,0.888423,8.939502,23.009221,3.729807,0.079819,0.070287,32.000000,88.219262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344740,67.249010,101.303808,62.235267,41.569437,59.493671,60.253165,50.192437,41.594937,32.595587,46.200017,199.047810,80.578535,0.608213,199.435630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.859545,49.080999,185.960904,153.525242,228.744448,227.850021,99.596831,14.202828,178.267233,4.281373,47.573910,49.027601,152.013214,187.010140,150.037967,178.546582,90.964840,170.492357,-0.000469,0.031163,89.624458,62.954381,176.889819,16.464556,68.325887,0.708890,954524.428703,0.887911,8.907134,23.019187,3.730450,0.078129,0.069353,32.000000,88.205982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329627,67.253824,101.323544,62.235267,41.611298,59.493671,60.253165,50.166848,41.594937,32.595587,46.220808,199.193661,78.802091,0.601093,199.633663,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.844699,49.080999,186.002825,153.525242,228.760078,227.936958,99.525154,14.203684,178.338367,4.278320,47.585293,49.116499,152.038375,187.105590,150.042283,178.488929,90.995563,170.629845,-0.000470,0.031134,89.690549,62.823736,176.866854,16.468211,68.317611,0.709128,954976.562766,0.888187,8.958659,22.962171,3.729695,0.079265,0.069761,32.000000,88.241276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348024,67.287275,101.361119,62.235267,41.593900,59.493671,60.253165,50.180095,41.594937,32.595587,46.254912,199.050309,79.358436,0.614854,199.574851,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.845806,49.103811,185.878681,153.548474,228.824872,227.932804,99.587128,14.209250,178.320561,4.285793,47.551929,49.111343,152.048388,186.905657,150.043958,178.524808,90.992001,170.648144,-0.000470,0.031114,89.766441,63.131999,176.755271,16.470949,68.318116,0.709797,955234.963536,0.889460,8.974017,22.987556,3.731647,0.077480,0.068227,32.000000,88.228360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343630,67.262467,101.370005,62.235267,41.583660,59.493671,60.253165,50.186408,41.594937,32.595587,46.292195,199.174257,79.876116,0.611046,199.495740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.934612,49.099688,186.051027,153.562469,228.852138,227.894010,99.396950,14.206395,178.254947,4.283494,47.395282,49.193444,152.022418,187.018763,150.045673,178.579323,90.983130,170.641209,-0.000471,0.031099,89.913238,62.855851,176.918676,16.473398,68.229370,0.709459,955299.881522,0.888925,8.995682,22.998582,3.729074,0.079044,0.069190,32.000000,88.286077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341768,67.273919,101.391252,62.235267,41.566669,59.493671,60.253165,50.184253,41.594937,32.595587,46.309112,198.793901,80.366650,0.606801,199.363403,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.933088,49.088695,185.982596,153.561909,228.851200,227.895668,99.412945,14.200545,178.344544,4.285754,47.350763,49.117095,152.048534,187.072441,150.065771,178.530934,90.991585,170.628665,-0.000471,0.031089,90.013571,62.773550,176.824393,16.476357,68.241595,0.709579,955025.665829,0.888704,8.899756,23.004624,3.725893,0.078710,0.069085,32.000000,88.310807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342132,67.297596,101.412016,62.235267,41.579604,59.493671,60.253165,50.130324,41.594937,32.595587,46.321664,198.825889,79.781912,0.602416,199.426897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.889466,49.061485,185.948919,153.543995,228.872637,227.898890,99.468549,14.210391,178.358150,4.296489,47.343403,49.278821,152.049786,187.083430,150.068927,178.515193,91.003982,170.736456,-0.000473,0.031069,90.106130,63.017322,177.057604,16.481461,68.230777,0.709250,954966.436746,0.888570,8.890335,22.991051,3.724636,0.077984,0.068607,32.000000,88.328931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355945,67.280654,101.434676,62.235267,41.632303,59.493671,60.253165,50.121586,41.594937,32.595587,46.331439,198.937097,78.441784,0.606658,199.578037,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.893348,49.061485,185.946671,153.543995,228.963052,227.881999,99.515552,14.201258,178.433514,4.302707,47.411028,49.096854,152.048045,187.160736,150.082765,178.578749,91.000207,170.751646,-0.000472,0.031052,90.135825,63.132502,176.993160,16.485456,68.277836,0.709661,954978.600720,0.889871,8.894108,22.998755,3.726318,0.080177,0.069864,32.000000,88.331642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351966,67.281240,101.430544,62.235267,41.594852,59.493671,60.253165,50.146174,41.594937,32.595587,46.317664,199.031104,79.059317,0.617282,199.559745,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.886028,49.092817,185.910834,153.539797,228.998216,227.867621,99.398113,14.208821,178.325854,4.299908,47.490035,49.114976,152.062083,187.058701,150.070611,178.461471,91.022297,170.579971,-0.000473,0.031052,90.218675,62.998273,176.784375,16.489387,68.225223,0.709194,954855.388591,0.888319,8.904195,23.032588,3.726883,0.078751,0.069233,32.000000,88.320498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353634,67.297068,101.445977,62.235267,41.615801,59.493671,60.253165,50.140597,41.594937,32.595587,46.361183,198.796226,80.357626,0.612479,199.327919,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.852659,49.128547,185.957861,153.540077,229.005173,227.875006,99.439277,14.204826,178.366476,4.300309,47.531951,49.030087,152.041947,187.081779,150.047385,178.419827,91.016625,170.818877,-0.000474,0.031070,90.194489,62.975818,176.861959,16.492821,68.262709,0.709761,954799.941554,0.889535,8.943094,22.940471,3.726711,0.079804,0.070418,32.000000,88.296123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351517,67.304517,101.453175,62.235267,41.587122,59.493671,60.253165,50.142466,41.594937,32.595587,46.376731,198.878554,80.061148,0.602601,199.418321,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.867465,49.143939,185.959710,153.544275,228.978624,227.869513,99.507977,14.211961,178.343376,4.308079,47.520472,49.193812,152.045490,186.963332,150.048276,178.530779,91.035203,170.700807,-0.000473,0.031052,90.110610,62.988834,176.910210,16.495712,68.284832,0.710043,955019.382740,0.889947,9.013330,23.043579,3.730149,0.077626,0.068376,32.000000,88.279424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.368250,67.295086,101.463936,62.235267,41.621041,59.493671,60.253165,50.158888,41.594937,32.595587,46.431594,199.015954,79.350952,0.605405,199.557542,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.846945,49.114255,186.073316,153.546514,228.984824,227.860673,99.382626,14.207537,178.372947,4.312492,47.410334,49.171195,152.048670,187.069648,150.069709,178.515273,91.059055,170.632882,-0.000474,0.031052,90.108159,62.987677,176.914760,16.498949,68.340654,0.709639,954936.032560,0.889056,9.013407,22.976860,3.729079,0.079964,0.070240,32.000000,88.289952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373803,67.327300,101.510723,62.235267,41.610702,59.493671,60.253165,50.152960,41.594937,32.595587,46.475194,198.765253,79.676190,0.610674,199.528195,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.966010,49.114255,185.966415,153.546514,229.067269,227.808049,99.421632,14.207109,178.361405,4.321425,47.363475,49.086949,152.050499,187.119290,150.079904,178.624203,91.106562,170.705096,-0.000474,0.031060,90.149011,63.096044,177.021527,16.501418,68.302790,0.709733,955021.563708,0.888591,9.064707,22.973399,3.732807,0.080393,0.070438,32.000000,88.317717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.384098,67.331389,101.493658,62.235267,41.649901,59.493671,60.253165,50.157188,41.594937,32.595587,46.465681,198.843265,79.834663,0.608763,199.563088,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.899347,49.095841,186.074929,153.542316,229.185104,227.792987,99.373371,14.208536,178.397971,4.316509,47.331259,49.065310,152.060713,187.168830,150.097745,178.655618,91.096416,170.647104,-0.000474,0.031057,90.226368,63.140760,176.982980,16.505260,68.372333,0.707919,954131.944978,0.887564,8.881894,22.907250,3.721858,0.079944,0.069862,32.000000,88.355465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.379925,67.338856,101.493633,62.235267,41.645301,59.493671,60.253165,50.085559,41.594937,32.595587,46.465167,198.746743,78.475093,0.605662,199.568242,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.964887,49.090344,186.047839,153.526921,229.314965,227.802501,99.614845,14.212674,178.380536,4.324023,47.312441,49.219378,152.064758,187.255494,150.082035,178.587068,91.118101,170.832113,-0.000473,0.031047,90.299943,63.086417,176.982224,16.509499,68.293901,0.708307,954157.723281,0.889209,8.932347,22.893743,3.729005,0.078705,0.069425,32.000000,88.371130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.370662,67.336220,101.484657,62.235267,41.656036,59.493671,60.253165,50.120340,41.594937,32.595587,46.481091,199.229690,80.671858,0.617120,199.301602,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.960494,49.105185,186.956800,153.523283,229.350008,227.864097,99.553474,14.202971,178.485892,4.307857,47.328398,49.194892,152.055239,187.166037,150.088837,178.614850,91.113517,170.782741,-0.000474,0.031031,90.380807,63.172440,177.070905,16.513630,68.338563,0.708195,953993.805407,0.885784,8.859142,22.947499,3.723572,0.078890,0.068998,32.000000,88.416080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.366057,67.313698,101.455714,62.235267,41.931953,59.493671,60.253165,50.078428,41.594937,32.595587,46.490967,199.106949,79.987267,0.599533,199.439682,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.998534,49.105185,186.835807,153.523283,229.378780,227.905838,99.579374,14.205539,178.509871,4.295852,47.239781,49.235309,152.070857,187.256513,150.123877,178.631760,91.112620,170.771108,-0.000474,0.031030,90.403284,63.197551,177.108879,16.517130,68.381078,0.710639,954320.531299,0.886693,8.878519,22.931958,3.742093,0.078280,0.067769,32.000000,88.424521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.376919,67.358316,101.475237,62.235267,41.997090,59.493671,60.253165,50.075367,41.594937,32.595587,46.521922,199.158747,79.853739,0.607147,199.451798,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.045629,49.081274,186.173040,153.521044,229.394898,227.965470,99.534078,14.204968,178.524173,4.289702,47.271299,49.246434,152.060197,187.312862,150.091526,178.640968,91.120071,170.899661,-0.000474,0.031041,90.403448,63.249581,177.134087,16.520801,68.366582,0.710639,954320.531299,0.886693,8.878519,22.931958,3.742093,0.078304,0.069640,32.000000,88.390165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.368576,67.342868,101.475800,62.235267,41.763936,59.493671,60.253165,50.047416,41.594937,32.595587,46.514686,199.068156,80.183818,0.607147,199.436377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.921753,49.068081,186.944866,153.516005,229.416457,227.999374,99.459165,14.204683,178.486787,4.289356,47.379099,49.246636,152.063803,187.359058,150.106544,178.763243,91.135258,170.860361,-0.000474,0.031082,90.037719,63.240311,177.279666,16.525236,68.394908,0.707233,954518.282954,0.885523,8.766752,22.973056,3.720066,0.079224,0.069507,32.000000,88.373317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.381646,67.358065,101.424784,62.235267,41.746712,59.493671,60.253165,50.013592,41.594937,32.595587,46.528796,198.918329,80.455204,0.603003,199.332325,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.002632,49.087320,186.333811,153.518524,229.376432,228.011194,99.468855,14.205539,178.600742,4.283859,47.435777,49.247979,152.061903,187.411942,150.097798,178.771759,91.164739,170.898762,-0.000474,0.031103,90.126329,63.064907,177.213463,16.531629,68.414380,0.710871,954745.264472,0.888734,8.881433,22.941855,3.744758,0.080453,0.070237,32.000000,88.364720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389107,67.385117,101.435922,62.235267,41.784246,59.493671,60.253165,50.033077,41.594937,32.595587,46.532545,198.937711,79.512140,0.604311,199.508407,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.997421,49.130746,186.290290,153.526921,229.389721,228.025564,99.485083,14.201115,178.669538,4.287525,47.450062,49.321525,152.074112,187.395775,150.116878,178.818510,91.172322,170.974979,-0.000476,0.031110,90.214889,63.292448,177.183913,16.535132,68.472186,0.707915,954601.407779,0.887144,8.817156,22.928023,3.726480,0.079180,0.069040,32.000000,88.327650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.387945,67.366469,101.423809,62.235267,41.779570,59.493671,60.253165,50.023145,41.594937,32.595587,46.565382,198.970166,79.314342,0.609109,199.535866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.033644,49.130746,186.344016,153.526921,229.412378,228.026521,99.365499,14.205539,178.678865,4.277825,47.480415,49.303858,152.062634,187.443419,150.108793,178.753016,91.178666,171.152765,-0.000478,0.031107,89.800760,63.211110,177.105452,16.538314,68.410973,0.707402,954767.637086,0.887266,8.865960,22.951492,3.725998,0.079597,0.069411,32.000000,88.322238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.371243,67.360112,101.399267,62.235267,41.824295,59.493671,60.253165,50.019180,41.594937,32.595587,46.626225,198.730998,79.665258,0.610701,199.497589,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
49.995427,49.141190,186.428226,153.537558,229.473939,228.021056,99.406557,14.207252,178.680577,4.284405,47.530222,49.215255,152.051532,187.516893,150.093103,178.898313,91.199157,170.959568,-0.000480,0.031115,89.695767,63.198774,177.291208,16.541716,68.427561,0.707715,954694.537044,0.887623,8.828584,23.017540,3.724374,0.080915,0.070556,32.000000,88.347673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378592,67.377894,101.392312,62.235267,41.846139,59.493671,60.253165,49.991193,41.594937,32.595587,46.657122,198.813113,79.660782,0.607736,199.474930,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.035354,49.149435,186.372382,153.545955,229.565303,228.092873,99.379109,14.204398,178.754376,4.291075,47.529195,49.315711,152.071245,187.340996,150.119325,178.921535,91.194128,171.080124,-0.000480,0.031137,89.642767,63.247867,177.348723,16.545674,68.460682,0.708297,954666.971286,0.888015,8.878461,22.918379,3.728906,0.078173,0.068373,32.000000,88.311758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373611,67.396204,101.379735,62.235267,41.893980,59.493671,60.253165,50.005838,41.594937,32.595587,46.678696,198.758217,80.329673,0.608418,199.461515,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.086900,49.132670,186.431998,153.548474,229.545510,228.172036,99.577825,14.206966,178.761684,4.297579,47.455868,49.327214,152.071601,187.562436,150.115121,178.902102,91.191229,171.047269,-0.000481,0.031140,89.648348,63.284413,177.337423,16.551510,68.440939,0.707509,954956.667071,0.887772,8.845510,22.972506,3.724814,0.080623,0.070235,32.000000,88.304380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353262,67.384940,101.353656,62.235267,41.902423,59.493671,60.253165,49.978332,41.594937,32.595587,46.716533,199.155650,78.834886,0.602972,199.523238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.102262,49.125249,187.149040,153.548474,229.515530,228.203111,99.545825,14.208821,178.839701,4.286978,47.439170,49.304378,152.084031,187.433001,150.115798,178.903142,91.200364,171.023822,-0.000482,0.031132,89.711084,63.343280,177.401768,16.555127,68.478785,0.707509,954956.667071,0.887772,8.845510,22.972506,3.724814,0.080426,0.070159,32.000000,88.304612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362296,67.391925,101.361088,62.235267,41.917224,59.493671,60.253165,49.935088,41.594937,32.595587,46.721382,199.091649,80.042293,0.602972,199.394835,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.014256,49.146137,187.335846,153.552112,229.492484,228.214960,99.346578,14.207394,178.860174,4.281575,47.557800,49.287195,152.083865,187.342036,150.120573,178.854451,91.232399,171.064185,-0.000482,0.031135,89.904279,63.269649,177.337525,16.558094,68.448855,0.708969,955213.576971,0.885337,8.752346,22.943343,3.735341,0.079862,0.069202,32.000000,88.322543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.366263,67.393824,101.373553,62.235267,42.191254,59.493671,60.253165,49.917468,41.594937,32.595587,46.734037,198.693156,80.358286,0.606546,199.225245,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.010565,49.146137,186.389015,153.552112,229.538167,228.236784,99.607907,14.205539,178.754863,4.269492,47.627170,49.280629,152.100860,187.620539,150.109104,178.960488,91.207643,171.058902,-0.000482,0.031157,89.967104,63.348819,177.332896,16.561196,68.434665,0.709410,955447.532684,0.887011,8.861089,23.002305,3.728147,0.079649,0.069489,32.000000,88.339536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369093,67.412897,101.351476,62.235267,42.282441,59.493671,60.253165,49.959132,41.594937,32.595587,46.775742,199.215814,80.214559,0.600156,199.388148,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.077757,49.166476,187.175033,153.569186,229.709906,228.272203,99.503484,14.202971,178.754583,4.260985,47.525235,49.271888,152.101856,187.620579,150.099839,178.964601,91.203699,171.018135,-0.000483,0.031172,89.981720,63.439526,177.429691,16.564613,68.463008,0.708594,955528.825865,0.886772,8.867786,22.950351,3.726993,0.079654,0.070461,32.000000,88.340453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350688,67.396092,101.363585,62.235267,42.002083,59.493671,60.253165,49.954009,41.594937,32.595587,46.818622,199.006968,80.098272,0.604534,199.391609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.131907,49.175546,186.406831,153.566387,229.772964,228.278260,99.658827,14.203684,178.770496,4.238616,47.472101,49.334652,152.099336,187.454448,150.102254,178.965315,91.217673,171.123485,-0.000483,0.031164,90.019018,63.218893,177.485062,16.568654,68.474692,0.709837,955648.577303,0.886567,8.818828,22.937692,3.737688,0.080261,0.070392,32.000000,88.306953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358716,67.407478,101.331376,62.235267,42.005125,59.493671,60.253165,49.902062,41.594937,32.595587,46.860814,199.317654,78.869075,0.606725,199.494756,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.069789,49.157681,186.417837,153.554631,229.722306,228.292612,99.362113,14.195264,178.893480,4.225861,47.499870,49.302679,152.087381,187.588899,150.117636,178.987535,91.222358,171.186402,-0.000484,0.031196,90.045452,63.252619,177.390658,16.572344,68.437513,0.706835,955561.771403,0.884168,8.772104,22.966616,3.718327,0.079651,0.069940,32.000000,88.299875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348126,67.416830,101.321200,62.235267,42.323268,59.493671,60.253165,49.857747,41.594937,32.595587,46.877111,198.724227,79.830995,0.613679,199.450067,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.042767,49.153009,186.552684,153.555471,229.702249,228.294099,99.508193,14.200402,178.815591,4.226893,47.538290,49.321949,152.089573,187.593057,150.118693,178.946224,91.229940,171.151382,-0.000485,0.031188,90.048972,63.271641,177.359248,16.574979,68.522797,0.708067,955646.595332,0.888043,8.818247,22.987539,3.723160,0.078977,0.068715,32.000000,88.300173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367115,67.414242,101.324295,62.235267,42.046047,59.493671,60.253165,49.886617,41.594937,32.595587,46.900738,199.016385,79.703922,0.607011,199.557817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.056082,49.153009,186.450324,153.555471,229.752175,228.291570,99.428523,14.201686,178.806252,4.233729,47.517249,49.198156,152.084182,187.611467,150.117090,178.994772,91.250302,171.146627,-0.000485,0.031190,89.946301,63.283381,177.443580,16.577762,68.478641,0.707924,955646.319901,0.887266,8.841438,22.965703,3.727865,0.081001,0.070668,32.000000,88.257647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.371587,67.417481,101.277189,62.235267,42.069885,59.493671,60.253165,49.893088,41.594937,32.595587,46.919225,198.857045,80.135543,0.608614,199.472412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.090506,49.150535,186.511086,153.572265,229.763865,228.302143,99.584368,14.204540,178.801098,4.238966,47.565341,49.260463,152.077294,187.470146,150.134891,179.014902,91.240416,171.213308,-0.000487,0.031173,89.870336,63.163391,177.500766,16.580601,68.451721,0.707905,955526.902824,0.887704,8.827706,22.943406,3.724829,0.078849,0.068739,32.000000,88.252601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362393,67.432395,101.264211,62.235267,42.081845,59.493671,60.253165,49.876587,41.594937,32.595587,46.939754,199.168736,79.791303,0.604929,199.459981,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.061470,49.158231,186.571660,153.596896,229.778124,228.342617,99.633607,14.204255,178.789535,4.234278,47.623857,49.249131,152.087504,187.536892,150.123461,179.001904,91.224714,171.160459,-0.000487,0.031197,89.713971,63.184669,177.498523,16.583878,68.418888,0.707928,955554.771485,0.885673,8.789747,22.980430,3.723482,0.080048,0.069855,32.000000,88.279899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350750,67.430701,101.234672,62.235267,42.079810,59.493671,60.253165,49.847685,41.594937,32.595587,46.970321,199.267214,79.479785,0.607320,199.573238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.044294,49.198633,186.543040,153.603894,229.845792,228.388510,99.587230,14.207109,178.820991,4.237671,47.674281,49.329631,152.117134,187.589327,150.123517,178.924084,91.234873,171.162334,-0.000486,0.031234,89.530109,63.292724,177.446556,16.587383,68.481562,0.708973,955858.956279,0.885982,8.827373,22.974624,3.726851,0.080438,0.070066,32.000000,88.282376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351225,67.454069,101.234312,62.235267,42.148947,59.493671,60.253165,49.855075,41.594937,32.595587,46.994017,199.174461,80.841117,0.610308,199.244835,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.084383,49.198084,186.488734,153.610052,229.916594,228.448414,99.605030,14.203827,178.825881,4.232415,47.612886,49.274693,152.122675,187.513794,150.144655,178.984852,91.259557,171.216022,-0.000486,0.031245,89.407886,63.228020,177.426957,16.591860,68.510519,0.708693,956153.710676,0.887012,8.885488,22.965229,3.727559,0.078888,0.069300,32.000000,88.210472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.366827,67.442671,101.232306,62.235267,42.132083,59.493671,60.253165,49.852524,41.594937,32.595587,47.071746,199.210059,79.517349,0.600343,199.449674,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
50.041288,49.198084,186.466617,153.610052,229.940871,228.491393,99.474769,14.209250,178.843071,4.236237,47.592605,49.352888,152.126199,187.543681,150.162630,179.029553,91.258383,171.209365,-0.000485,0.031262,89.379284,63.283266,177.379680,16.596138,68.509473,0.707893,956236.246916,0.886295,8.843605,22.962393,3.723491,0.080573,0.071279,32.000000,88.205232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.398470,67.466100,101.240751,62.235267,42.191906,59.493671,60.253165,49.784371,41.594937,32.595587,47.109424,198.949538,80.009644,0.609906,199.400264,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.800000,0.000000
